<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>EtherNet/IP و AS-i و IO-Link و HART</title>
<meta name="description" content="الدرس 8: EtherNet/IP و CIP والرسائل الضمنية والصريحة و IGMP و DLR، كابل AS-i الأصفر، سيد IO-Link وملف IODD و Data storage، و HART فوق 4-20 mA، مع جدول مقارنة لكل الشبكات.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 8 من 14</p>
    <h1>EtherNet/IP و AS-i و IO-Link و HART</h1>
    <p>أربع تقنيات ستقابلها بجوار الشبكات السابقة: إيثرنت Allen-Bradley، والكابل الأصفر للأزرار، والحساس الذكي، والرقمي فوق حلقة التيار. وفي النهاية جدول يجمع كل الشبكات.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-08.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما هو EtherNet/IP؟</h2>
  <p>هو إيثرنت Allen-Bradley، وحرفا IP فيه يعنيان <b>Industrial Protocol</b>. وفوقه يعمل بروتوكول CIP نفسه الذي رأيناه في DeviceNet.</p>
  <p>وله نوعان من الرسائل. <b>Implicit (I/O)</b> على UDP 2222، وهي دورية بزمن اسمه RPI. و<b>Explicit</b> على TCP 44818، وهي طلب ورد عند الحاجة.</p>
  <p>ولتعريف الجهاز تستخدم ملف <b>EDS</b>، أو Generic module بأرقام Assembly. ولأن الرسائل <b>Multicast</b> يحتاج المفتاح خاصية IGMP snooping. والحلقة هنا اسمها <b>DLR</b>، وهي نظير MRP.</p>
  <p class="alert">الاتصال يسقط عند إضافة أجهزة؟ نفدت <b>الاتصالات أو pps</b>، فارفع RPI للأجهزة غير الحرجة.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما هو AS-Interface؟</h2>
  <p>هو الكابل الأصفر المسطّح: سلكان يحملان <b>البيانات و 30 V</b> معًا، والأجهزة تُركَّب عليه بإبر تخترق العازل.</p>
  <p>يحمل حتى <b>62 تابعًا</b>، كل تابع 4 دخل و 4 خرج، بدورة <b>5 ms</b>. وطوله <b>100 m</b> بلا مقاومة إنهاء، وبأي شكل شجري.</p>
  <p>التابع الجديد يأتي بالعنوان 0، فاكتب عنوانه بجهاز برمجة. والمغذي يجب أن يكون مغذي AS-i خاصًا، لا مغذي 24 V عاديًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما هو IO-Link؟</h2>
  <p>هو وصلة <b>نقطة لنقطة</b> بكابل حساس عادي (3 أسلاك حتى 20 m) بين حساس ذكي وسيد له منافذ M12.</p>
  <p>والحساس يرسل ثلاثة أنواع من البيانات. <b>بيانات العملية:</b> القيمة كرقم، مثل 4.37 bar. <b>بيانات الخدمة:</b> نقطة الضبط والوحدة. و<b>الأحداث:</b> مثل «العدسة متسخة».</p>
  <p class="tip"><b>Data storage:</b> بدّل الحساس فتعود معاملاته وحدها. ووصف الحساس في ملف <b>IODD</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما هو HART؟</h2>
  <p>هو إشارة FSK رقمية صغيرة تركب <b>فوق</b> تيار 4-20 mA. فالقيمة التماثلية تبقى كما هي، ويأتي معها الـ Tag والوحدة والتشخيص.</p>
  <p>يحتاج <b>250 Ω</b> على الأقل في الحلقة. و<b>المُحاوِر</b> يوصَّل على أي مكان فيها. وفي وضع <b>Multidrop</b> يجتمع 15 مرسلًا على سلكين والتيار ثابت عند 4 mA. و<b>WirelessHART</b> نسخة لاسلكية على 2.4 GHz عبر بوابة.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف أقارن بين كل هذه الشبكات؟</h2>
  <div class="tblw"><table class="tbl"><thead><tr><th>الشبكة</th><th>الوسط</th><th>السرعة</th><th>العقد</th><th>الملف</th><th>أين</th></tr></thead><tbody>
<tr><td>Modbus RTU</td><td>RS-485</td><td>≤115 kbit/s</td><td>247</td><td>—</td><td>محوّلات، عدادات</td></tr>
<tr><td>Modbus TCP</td><td>إيثرنت</td><td>100 M</td><td>IP</td><td>—</td><td>PLC، SCADA</td></tr>
<tr><td>PROFIBUS DP</td><td>RS-485</td><td>≤12 Mbit/s</td><td>126</td><td>GSD</td><td>Siemens</td></tr>
<tr><td>PROFINET</td><td>إيثرنت</td><td>100 M / 1 G</td><td>بالاسم</td><td>GSDML</td><td>Siemens الحديثة</td></tr>
<tr><td>CANopen</td><td>CAN</td><td>≤1 Mbit/s</td><td>127</td><td>EDS</td><td>سيرفو، رافعات</td></tr>
<tr><td>DeviceNet</td><td>CAN + تغذية</td><td>≤500 kbit/s</td><td>64</td><td>EDS</td><td>AB القديمة</td></tr>
<tr><td>EtherNet/IP</td><td>إيثرنت</td><td>100 M / 1 G</td><td>IP</td><td>EDS</td><td>Allen-Bradley</td></tr>
<tr><td>EtherCAT</td><td>إيثرنت</td><td>100 M</td><td>65535</td><td>ESI</td><td>حركة دقيقة</td></tr>
<tr><td>AS-i</td><td>أصفر + تغذية</td><td>167 kbit/s</td><td>62</td><td>—</td><td>أزرار وحساسات</td></tr>
<tr><td>IO-Link</td><td>3 أسلاك</td><td>≤230 kbit/s</td><td>1/منفذ</td><td>IODD</td><td>حساسات ذكية</td></tr>
<tr><td>HART</td><td>فوق 4-20 mA</td><td>1.2 kbit/s</td><td>15</td><td>DD</td><td>مرسلات</td></tr></tbody></table></div>
  <p class="tip">لا تحفظ الجدول: اعرف الشبكة من <b>الكابل واللون والموصّل</b>، ثم ارجع لدرسها.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l8');
IL.quiz(document.getElementById('quiz'), [{"q": "الرسائل الضمنية (Implicit I/O) في EtherNet/IP تستخدم:", "o": ["UDP على المنفذ 2222 بزمن RPI", "TCP على 44818", "TCP على 502", "HTTP"], "a": 0, "why": "الدورية بـ UDP، والصريحة بـ TCP 44818."}, {"q": "لماذا يجب أن يدعم مفتاح EtherNet/IP خاصية IGMP snooping؟", "o": ["لأن بيانات I/O تُرسل Multicast فتُغرق المنافذ بدونه", "لتشفير الإطارات", "لضبط العناوين تلقائيًا", "لزيادة الطول إلى 200 m"], "a": 0, "why": "IGMP snooping يرسل البث المتعدد إلى المشتركين فقط."}, {"q": "ما الذي يحمله كابل AS-i الأصفر؟", "o": ["البيانات والتغذية معًا على سلكين", "البيانات فقط", "24 V فقط", "ألياف ضوئية"], "a": 0, "why": "ويحتاج مغذي AS-i خاصًا بفاصل بيانات."}, {"q": "IO-Link هو:", "o": ["وصلة نقطة إلى نقطة بين سيد وحساس واحد", "ناقل بـ 62 تابعًا", "نوع من Wi-Fi", "بديل لـ PROFINET"], "a": 0, "why": "كل منفذ على السيد يخدم حساسًا واحدًا بثلاثة أسلاك."}, {"q": "Data storage في سيد IO-Link يفيد في:", "o": ["استبدال الحساس دون إعادة ضبط معاملاته", "زيادة السرعة", "تشغيل حساسين على منفذ", "تخزين سجل الإنتاج"], "a": 0, "why": "المعاملات محفوظة في السيد وتُحمَّل إلى الحساس الجديد تلقائيًا."}, {"q": "HART يحتاج في الحلقة إلى:", "o": ["مقاومة 250 أوم على الأقل", "مقاومة إنهاء 120 أوم", "كابل إيثرنت", "مغذي 30 V"], "a": 0, "why": "ليتحول تيار الإشارة الرقمية إلى جهد يمكن قراءته."}, {"q": "في وضع Multidrop لـ HART يثبت التيار عند:", "o": ["4 mA وتُقرأ القيم رقميًا", "20 mA", "12 mA", "0 mA"], "a": 0, "why": "لذلك هو بطيء ولا يصلح للتحكم السريع."}], {lesson:'l8', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
