<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>OPC UA</title>
<meta name="description" content="الدرس 9: OPC UA: الخادم والعميل والمنفذ 4840، فضاء العناوين و NodeId والجودة والطابع الزمني، الاشتراك و Deadband، الأمان بالشهادات والسياسات، وتفعيله على S7-1500.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-09.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 9 من 14</p>
    <h1>OPC UA</h1>
    <p>لغة المصنع المشتركة: بدل «السجل 40011 = 4998» تقرأ «حرارة الفرن 182.5 درجة، جودة جيدة، الساعة 12:40». هكذا تتكلم أنظمة المتابعة مع أي PLC.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-09.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا OPC UA؟</h2>
  <p>في <b>Modbus</b> تقرأ 40011 = 4998، وعليك أنت أن تعرف المعنى. أما في <b>OPC UA</b> فتقرأ OvenTemp = 182.5 °C، ومعها الزمن والجودة.</p>
  <p><b>الخادم (Server)</b> هو الـ PLC نفسه أو برنامج مثل KEPServerEX. و<b>العميل (Client)</b> هو SCADA أو Node-RED أو Ignition. والعنوان يُكتب هكذا: <span class="mono">opc.tcp://192.168.1.10:4840</span>.</p>
  <p class="tip">هو لغة مشتركة لكل الشركات، والتشفير والتوثيق مدمجان فيه.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف تُرتَّب البيانات في OPC UA؟</h2>
  <svg viewBox="0 0 640 220" role="img" aria-label="فضاء عناوين OPC UA" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor">
<rect x="20" y="20" width="250" height="180" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="30" y="40" font-weight="700">Address space (server)</text>
<text x="40" y="65">Objects</text><text x="60" y="85">└ PLC_1</text><text x="80" y="105">└ DataBlocks</text><text x="100" y="125">└ Line3</text><text x="120" y="145" fill="#0d7584">├ OvenTemp  Double</text><text x="120" y="165" fill="#0d7584">├ PartsCount Int32</text><text x="120" y="185" fill="#0d7584">└ Running    Boolean</text>
<rect x="380" y="60" width="240" height="100" rx="8" fill="none" stroke="#b85f00" stroke-width="2"/><text x="390" y="82" font-weight="700" fill="#b85f00">Client (SCADA / gateway)</text><text x="390" y="105">Read ns=3;s="Line3".OvenTemp</text><text x="390" y="125">→ 182.5 (Good, 12:40:05.120)</text><text x="390" y="148">Subscribe: 500 ms, deadband 0.5</text>
<path d="M270 110H380" stroke="currentColor" stroke-width="2" marker-end="url(#a2)"/><defs><marker id="a2" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<text x="390" y="182" font-size="11">opc.tcp://192.168.1.10:4840</text>
</g></svg>
  <p>كل شيء <b>عقدة</b> في شجرة، ولكل عقدة معرّف اسمه NodeId، مثل <span class="mono">ns=3;i=1005</span> أو <span class="mono">ns=3;s="Line3".OvenTemp</span>.</p>
  <p>وكل قراءة تحمل ثلاثة أشياء: <b>القيمة</b> مثل 182.5، و<b>الجودة</b> وهي Good أو Bad أو Uncertain، و<b>الزمن</b> مأخوذًا من المصدر.</p>
  <p class="tip">جودة <b>Bad</b> تعني أن السبب في الحساس أو الـ PLC، لا في الشبكة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما فائدة الاشتراك؟</h2>
  <p>بدل أن يسأل العميل كل ثانية، يطلب <b>Subscription</b>: الخادم يرسل القيمة عند تغيرها فقط، وبمقدار يتجاوز <b>Deadband</b>. وهذا حمل أقل على الـ PLC.</p>
  <p>والخدمات الأخرى: <b>Browse</b> لتصفح ما داخل Line3. <b>Read / Write</b> لقراءة OvenTemp أو كتابة Setpoint = 185. <b>Call</b> لتنفيذ دالة مثل StartBatch(recipe=7). و<b>History read</b> لقراءة الحرارة في آخر ساعة.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف يؤمَّن الاتصال؟</h2>
  <p>لكل طرف <b>شهادة X.509</b>. وأول اتصال يُرفض دائمًا حتى <b>تثق بالشهادة يدويًا</b>.</p>
  <p><b>BadCertificateUntrusted:</b> انقل الشهادة من مجلد Rejected إلى Trusted. <b>BadUserAccessDenied:</b> راجع المستخدم أو صلاحيته.</p>
  <p><b>سياسة None</b> للمعمل فقط، وفي الإنتاج استخدم Sign &amp; Encrypt. و<b>الجلسات</b> محدودة (مثلًا 32)، وقد تحتاج رخصة منفصلة.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف نفعّله على S7-1500؟</h2>
  <p>أولًا فعّل <b>Activate OPC UA server</b> في خصائص الـ CPU. ثم أنشئ Server interface وضع فيها المتغيرات المطلوبة فقط. ثم اختر <b>Runtime license</b>.</p>
  <p>وأخيرًا حمّل المشروع، وافتح UaExpert واقبل الشهادة.</p>
  <div class="box key"><b>على المحاكي:</b> تصفح الشجرة، اقرأ القيمة والجودة والزمن، اشترك بـ Deadband، اكتب نقطة ضبط، وعالج شهادة مرفوضة. <a class="btn pri" href="net.html#opcua" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l9');
IL.quiz(document.getElementById('quiz'), [{"q": "ما الذي يضيفه OPC UA على Modbus؟", "o": ["معنى للبيانات: اسم ونوع ووحدة وجودة وزمن", "سرعة أعلى فقط", "كابلًا مختلفًا", "لا شيء"], "a": 0, "why": "نموذج معلومات بدل سجلات مجهولة."}, {"q": "المنفذ القياسي لـ OPC UA:", "o": ["4840", "502", "1883", "44818"], "a": 0, "why": "opc.tcp://host:4840."}, {"q": "ns=3;s=\"Line3\".OvenTemp هو:", "o": ["NodeId نصي في فضاء الأسماء 3", "عنوان IP", "اسم المستخدم", "مسار ملف"], "a": 0, "why": "ns = namespace، s = معرّف نصي."}, {"q": "القيمة تأتي بجودة Bad. الاستنتاج:", "o": ["المشكلة في المصدر (الحساس أو الـ PLC) لا في الشبكة", "انقطع الكابل", "الشهادة مرفوضة", "المنفذ مغلق"], "a": 0, "why": "الشبكة أوصلت الرد؛ الخادم نفسه يبلّغ أن القيمة غير صالحة."}, {"q": "ميزة الاشتراك (Subscription) مع Deadband:", "o": ["يرسل الخادم القيمة فقط عندما تتغير بأكثر من الحد", "يقرأ كل 1 ms", "يحذف القيم القديمة", "يشفر البيانات"], "a": 0, "why": "حمل أقل على الـ PLC والشبكة من الاستطلاع."}, {"q": "BadCertificateUntrusted يُحل بـ:", "o": ["نقل شهادة العميل إلى قائمة الموثوقين في الخادم", "تغيير المنفذ", "إعادة تشغيل المفتاح", "تغيير NodeId"], "a": 0, "why": "الثقة المتبادلة في الشهادات يدوية عند أول اتصال."}, {"q": "سياسة أمان None مناسبة لـ:", "o": ["التجربة في المعمل فقط", "شبكة الإنتاج", "الاتصال عبر الإنترنت", "كل الحالات"], "a": 0, "why": "في الإنتاج استخدم Sign & Encrypt."}], {lesson:'l9', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
