<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>البوابة: من الـ PLC إلى السحابة</title>
<meta name="description" content="الدرس 11: البوابة الصناعية وأجهزتها، تدفق Node-RED من Modbus إلى MQTT مع التحويل و RBE، التخزين المؤقت أثناء الانقطاع و NTP و heartbeat، وأمن البوابة.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-11.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-11.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-11.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 11 من 14</p>
    <h1>البوابة: من الـ PLC إلى السحابة</h1>
    <p>هنا تلتقي الشبكات الصناعية بالإنترنت. ستبني تدفقًا يقرأ من الـ PLC ويحوّل القيم وينشرها، وتتعلم كيف يبقى سليمًا حين ينقطع الاتصال.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-11.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما البوابة ولماذا نحتاجها؟</h2>
  <p>الـ PLC يتكلم Modbus أو OPC UA، والسحابة تتكلم MQTT. <b>البوابة</b> جهاز يقف بينهما: يقرأ من الأول ويترجم وينشر للثانية.</p>
  <div class="ladder"><span class="u">PLC</span><span class="op">Modbus</span><span class="u on">بوابة</span><span class="op">MQTT</span><span class="u">السحابة</span></div>
  <div class="fig"><svg viewBox="0 0 680 150" role="img" aria-label="مسار البيانات من الـ PLC إلى السحابة" style="width:100%;max-width:680px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="10" y="40" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="65" y="65" font-weight="700">PLC</text><text x="65" y="85">Modbus TCP</text>
<rect x="170" y="40" width="130" height="60" rx="8" fill="none" stroke="#0d7584" stroke-width="2"/><text x="235" y="65" font-weight="700" fill="#0d7584">Gateway</text><text x="235" y="85" fill="#0d7584">Node-RED</text>
<rect x="350" y="40" width="120" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="410" y="65" font-weight="700">Broker</text><text x="410" y="85">MQTT 8883</text>
<rect x="520" y="40" width="150" height="60" rx="8" fill="none" stroke="#b85f00" stroke-width="2"/><text x="595" y="65" font-weight="700" fill="#b85f00">Cloud / Server</text><text x="595" y="85" fill="#b85f00">DB + Dashboard</text>
<path d="M120 70H170M300 70H350M470 70H520" stroke="currentColor" stroke-width="2" marker-end="url(#g1)"/>
<text x="145" y="60" font-size="10">poll 1 s</text><text x="325" y="60" font-size="10">publish</text><text x="495" y="60" font-size="10">subscribe</text>
<text x="235" y="125" font-size="11">OT (شبكة المصنع)</text><text x="520" y="125" font-size="11">IT / الإنترنت</text>
<line x1="325" y1="15" x2="325" y2="110" stroke="currentColor" stroke-dasharray="4 4"/><text x="325" y="12" font-size="10">جدار ناري</text>
<defs><marker id="g1" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs></g></svg></div>
  <p>من أجهزتها IOT2050 و Moxa و Advantech، وكلها حواسيب لينكس بمنفذين: واحد لشبكة المصنع OT وآخر لشبكة IT. وأشهر برامجها <b>Node-RED</b>، وفيه ترسم التدفق عُقدًا وأسلاكًا في المتصفح. ومن البدائل Kepware و Ignition Edge و Python.</p>
  <div class="box key"><b>البوابة تقرأ فقط.</b> الكتابة من السحابة إلى الماكينة قرار أمان يؤخذ بوعي.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يبدو تدفق Node-RED؟</h2>
  <p>التدفق النموذجي أربع عُقد متتالية. <b>Modbus Read</b> تقرأ بالوظيفة 3 كل 1000 ms. ثم <b>Function</b> تعطي القيم أسماء ووحدات. ثم <b>RBE</b> تمرّر القيمة عند التغير فقط. ثم <b>MQTT Out</b> تنشر مع TLS و QoS 1.</p>
  <p>وهذا مثال لعقدة Function:</p>
  <pre class="code">const r = msg.payload;
msg.payload = {
  ts: Date.now(),
  oven_temp: r[0] / 10,      // 1825 → 182.5 °C
  parts_count: r[1],
  running: (r[2] &amp; 1) === 1,
  current_a: r[3] / 100
};
return msg;</pre>
  <p class="tip">أضف دائمًا عقدة <b>Catch</b> للأخطاء، و<b>Last Will</b> بقيمة «offline».</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ماذا يحدث عند انقطاع الإنترنت؟</h2>
  <p>البوابة الجيدة تعمل بأسلوب <b>Store &amp; Forward</b>: تخزّن القراءات أثناء الانقطاع، ثم ترسلها بالترتيب وبطابعها الزمني الأصلي.</p>
  <p>ولهذا يجب ضبط <b>NTP</b>، فالوقت الخاطئ يفسد كل الرسوم. واحسب <b>حجم المخزن</b>: أسبوع بقراءة كل ثانية يساوي 600 ألف سجل. وأرسل <b>Heartbeat</b> كل دقيقة، وغيابه يعني إنذارًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نؤمّن البوابة؟</h2>
  <p>اجعل <b>المنفذين منفصلين</b> بلا توجيه بينهما، فتبقى البوابة نقطة العبور الوحيدة. واضبط <b>الجدار الناري</b> ليسمح بالصادر فقط إلى 8883.</p>
  <p>وفي <b>Node-RED</b> غيّر كلمة المرور وفعّل HTTPS. واجعل <b>لكل بوابة شهادة</b> خاصة، حتى تلغي جهازًا واحدًا عند الحاجة. وحافظ على <b>التحديثات</b>، واحتفظ بنسخة من flows.json.</p>
  <div class="box key"><b>على المحاكي:</b> اربط Modbus ← التحويل ← MQTT، أدخل معامل قسمة الحرارة، وشاهد JSON يخرج. <a class="btn pri" href="net.html#gateway" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l11');
IL.quiz(document.getElementById('quiz'), [{"q": "الوظيفة الأساسية للبوابة الصناعية هي:", "o": ["قراءة بروتوكول المصنع وتحويله إلى رسائل للخادم", "استبدال الـ PLC", "تشغيل المحركات", "توزيع عناوين IP"], "a": 0, "why": "تقف بين OT و IT وتترجم بين البروتوكولين."}, {"q": "Node-RED هو:", "o": ["محرر تدفقات في المتصفح يربط عُقدًا بأسلاك", "نوع من الكابلات", "بروتوكول صناعي", "لغة سلّمية"], "a": 0, "why": "يعمل على البوابة ويربط Modbus بـ MQTT بسهولة."}, {"q": "Report By Exception يعني:", "o": ["النشر فقط عند تغيّر القيمة", "النشر كل ثانية مهما حدث", "إرسال تقرير عن الأعطال فقط", "إيقاف النشر"], "a": 0, "why": "يوفر الرسائل والنطاق الترددي."}, {"q": "Store & Forward في البوابة يفيد عند:", "o": ["انقطاع الإنترنت: تخزَّن القيم ثم تُرسل بالترتيب", "تغيير عنوان الـ PLC", "رفع سرعة Modbus", "زيادة عدد الحساسات"], "a": 0, "why": "بالطابع الزمني الأصلي لا بوقت الإرسال."}, {"q": "لماذا يجب ضبط وقت البوابة بـ NTP؟", "o": ["لأن طابعًا زمنيًا خاطئًا يفسد كل الرسوم والاتجاهات", "لتسريع MQTT", "لأن Modbus يحتاجه", "لتشفير الرسائل"], "a": 0, "why": "كل تحليل لاحق يعتمد على الوقت."}, {"q": "القاعدة الآمنة للبوابة في معظم التطبيقات:", "o": ["تقرأ من الـ PLC ولا تكتب إليه", "تكتب كل ما يصل من السحابة", "تعمل بلا جدار ناري", "تشارك كلمة مرور واحدة مع كل البوابات"], "a": 0, "why": "الكتابة من السحابة تحتاج تصميم أمان خاصًا."}, {"q": "في إعداد MQTT على البوابة، رسالة Last Will:", "o": ["يرسلها الوسيط نيابة عن البوابة إذا سقطت", "تُرسل عند بدء التشغيل", "تحمل قراءة الحرارة", "تُستخدم للتشفير"], "a": 0, "why": "فيعرف الخادم أن البوابة غير متصلة."}], {lesson:'l11', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
