<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الصيانة التنبؤية</title>
<meta name="description" content="الدرس 13: أنواع الصيانة، الاهتزاز وحدود ISO و FFT، الحرارة والتيار والعدّادات، خط الأساس والحدود والاتجاه و RUL، ومثال مضخة تبريد كامل.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-13.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-13.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-13.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 13 من 14</p>
    <h1>الصيانة التنبؤية</h1>
    <p>الغاية من كل الشبكات السابقة: أن تعرف أن الكرسي سيتلف قبل أن يتلف. هنا تتعلم ماذا تقيس، وكيف تحوّل الأرقام إلى قرار صيانة مخطط.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-13.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أنواع الصيانة؟</h2>
  <p><b>التصحيحية</b> تأتي بعد العطل، ومعها توقف مفاجئ وضرر. و<b>الوقائية</b> تتم كل عدد محدد من الساعات، وعيبها تغيير أجزاء ما زالت صالحة.</p>
  <p>أما <b>التنبؤية</b> فتتم حين تُظهر البيانات أن الحالة تتدهور، فيكون التوقف مخططًا.</p>
  <p class="tip">التنبؤية تحوّل الوقائية من «بالتقويم» إلى «<b>بالحالة</b>».</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما الذي تقيسه؟</h2>
  <p><b>الاهتزاز</b> أهم مؤشر. يُقاس كقيمة RMS بوحدة mm/s، ويقارَن بحدود المواصفة ISO 10816:</p>
  <ul class="scale">
    <li>جيد<div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">&lt; 2.8</bdi></em></div></li>
    <li>مقبول<div class="bar"><i style="width:65%"></i><em><bdi dir="ltr">&lt; 7.1</bdi></em></div></li>
    <li class="danger">غير مقبول<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">&gt; 11</bdi></em></div></li>
  </ul>
  <p>وتحليل الطيف FFT يحدد السبب. قمة عند <b>1×</b> سرعة الدوران تعني عدم اتزان. وقمة عند <b>2×</b> تعني اختلال محاذاة. وقمم عند <b>ترددات الكرسي</b> تعني تلف الكرسي.</p>
  <p>وهناك مؤشرات أخرى. <b>الحرارة</b> للكراسي واللوحات. <b>التيار</b> وتأخذه من محوّل التردد مجانًا. <b>العدّادات</b> لحساب العمر بعدد العمليات. ومنها أيضًا فرق الضغط على الفلاتر وتحليل الزيت والقياس فوق السمعي.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف ننتقل من القياس إلى القرار؟</h2>
  <p>أولًا سجّل <b>Baseline</b> لمدة أسبوعين والماكينة سليمة. ثم ضع حد التحذير عند +2σ وحد الإنذار عند +3σ. ثم احسب من <b>ميل</b> الاتجاه العمر المتبقي RUL.</p>
  <p>وقارن دائمًا عند <b>حالة التشغيل نفسها</b>. وفي النهاية يتحول الإنذار إلى أمر عمل في نظام CMMS.</p>
  <div class="box key"><b>التعلم الآلي</b> يأتي بعد سنة من بيانات نظيفة. وقبلها الحدود والاتجاهات تحل <b>80%</b> من الحالات.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>مثال: مضخة التبريد</h2>
  <p>في <b>الأسبوعين 1–2</b> كان الاهتزاز 1.9 mm/s والحرارة 48 °C والتيار 24 A. وفي <b>الأسبوع 6</b> صار الاهتزاز 3.1 mm/s والحرارة 56 °C والتيار 24.5 A، والاهتزاز يزيد 0.2 كل أسبوع.</p>
  <p>الاهتزاز والحرارة يرتفعان والتيار ثابت، فالمشكلة في <b>الكرسي</b> لا في الهيدروليكا. والـ FFT يُظهر تردد BPFO، أي الحلقة الخارجية للكرسي. و<b>القرار:</b> تبديل مخطط بعد 3 أسابيع.</p>
  <div class="box key"><b>على المحاكي:</b> ارسم خط الأساس للاهتزاز وحدد أسبوع عبور الاتجاه حد ISO قبل وصوله. <a class="btn pri" href="net.html#dash" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l13');
IL.quiz(document.getElementById('quiz'), [{"q": "الصيانة التنبؤية تتدخل:", "o": ["حين تشير البيانات إلى بداية التدهور", "بعد العطل", "كل شهر بالتقويم", "عند تغيير المشغّل"], "a": 0, "why": "بالحالة لا بالتقويم."}, {"q": "أهم مؤشر لحالة محرك أو مضخة دوّارة هو:", "o": ["الاهتزاز RMS على بيت الكرسي", "لون الطلاء", "جهد الشبكة", "عدد الكابلات"], "a": 0, "why": "ويُقارن بحدود ISO 10816/20816."}, {"q": "ذروة اهتزاز عند 1× سرعة الدوران تشير غالبًا إلى:", "o": ["عدم اتزان", "تلف الكرسي", "خلل كهربائي", "انسداد الفلتر"], "a": 0, "why": "2× = اختلال محاذاة، ترددات الكرسي = تلف الكرسي."}, {"q": "خط الأساس (Baseline) هو:", "o": ["تسجيل مؤشرات الماكينة وهي سليمة للمقارنة لاحقًا", "أول إنذار", "حد ISO", "الحد الأدنى للتيار"], "a": 0, "why": "بدونه لا تعرف ما هو «غير الطبيعي»."}, {"q": "الأهم في الصيانة التنبؤية من القيمة نفسها هو:", "o": ["ميل الاتجاه مع الزمن", "لون المؤشر", "اسم الحساس", "سرعة الشبكة"], "a": 0, "why": "الميل يعطي تقدير الوقت المتبقي قبل الحد."}, {"q": "تيار المحرك يمكن أخذه بلا حساس إضافي من:", "o": ["محوّل التردد عبر Modbus", "الكونتاكتور", "مفتاح الإيثرنت", "حساس الاهتزاز"], "a": 0, "why": "محوّلات التردد تنشر التيار والتردد والطاقة في سجلاتها."}, {"q": "متى يُجدي التعلم الآلي في الصيانة التنبؤية؟", "o": ["بعد امتلاك بيانات نظيفة طويلة مع سجل أعطال صحيح", "في اليوم الأول", "قبل تركيب الحساسات", "لا يُجدي أبدًا"], "a": 0, "why": "قبل ذلك الحدود والاتجاهات تحل معظم الحالات."}], {lesson:'l13', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
