<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>تشخيص أعطال الشبكات ومشروع خط إنتاج</title>
<meta name="description" content="الدرس 14: منهج التشخيص بالطبقات، عدّة الأدوات (Wireshark و PRONETA و ProfiTrace وراسم الإشارة)، عشر حالات شائعة، مشروع خط تعبئة بثلاثة أعطال مخفية، والامتحان النهائي.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-14.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-14.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-14.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 14 من 14</p>
    <h1>تشخيص أعطال الشبكات ومشروع خط إنتاج</h1>
    <p>الدرس الأخير: منهج منظم للعثور على العطل في أي شبكة صناعية، عشر حالات حقيقية، ثم مشروع خط كامل تصلحه بنفسك، والامتحان النهائي.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-14.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>من أين أبدأ التشخيص؟</h2>
  <p>لا تخمّن. اصعد <b>طبقة طبقة من الأسفل</b>، ولكل طبقة سؤال وأداة.</p>
  <p><b>1 الفيزيائية:</b> هل هناك إشارة على السلك؟ الأداة: المصابيح والأوميتر. <b>2 الوصلة:</b> هل يراه المفتاح؟ الأداة: جدول MAC و LLDP. <b>3 الشبكة:</b> هل يصل الـ IP؟ الأداة: ping و arp.</p>
  <p><b>4 النقل:</b> هل المنفذ مفتوح؟ الأداة: <span class="mono">telnet ip 502</span>. و<b>7 التطبيق:</b> هل الإجابة صحيحة؟ الأداة: عميل البروتوكول و Wireshark.</p>
  <div class="box key"><b>نصف الأعطال في الطبقة 1:</b> افحص المصابيح، ثم الموصّلات، ثم الإنهاء، ثم الجهد.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما أدوات التشخيص؟</h2>
  <p><b>Wireshark</b> يلتقط الإطارات من منفذ SPAN، وكثرة retransmission فيه تعني مشكلة فيزيائية. <b>PRONETA</b> يرسم خريطة شبكة PROFINET. و<b>ProfiTrace</b> يقيس جودة إشارة PROFIBUS.</p>
  <p>و<b>راسم الإشارة</b> يُظهر الانعكاس، والانعكاس يعني مشكلة إنهاء. و<b>MQTT Explorer</b> و<b>UaExpert</b> لفحص MQTT و OPC UA. وقبل كل ذلك اقرأ <b>سجل الجهاز</b>، فهو يقول السبب نصًّا.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما الحالات العشر التي ستقابلها؟</h2>
  <p><b>RTU يقرأ أصفارًا أحيانًا:</b> ضجيج أو إنهاء أو طول زائد. <b>Exception 02:</b> فرق العنوان بواحد. <b>PROFIBUS يسقط مع تشغيل محرك:</b> الكابل بجوار كابلات القدرة، أو مشكلة في الدرع. <b>PROFINET لا يعمل بعد الاستبدال:</b> اسم الجهاز.</p>
  <p><b>EtherNet/IP يسقط عشوائيًا:</b> IGMP snooping أو RPI. <b>CAN Bus-off:</b> سرعة عقدة مختلفة، أو المقاومة ليست 60 Ω. <b>ping ينجح والبروتوكول لا:</b> جدار ناري أو خاصية PUT/GET.</p>
  <p><b>BadCertificateUntrusted:</b> انقل الشهادة إلى Trusted. <b>MQTT يتصل وينقطع:</b> Client ID مكرر أو Keep-alive. و<b>قيمة ثابتة على اللوحة:</b> بوابة متوقفة مع رسالة Retained.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>مشروع الخط الكامل</h2>
  <p>أمامك خط تعبئة فيه <b>3 أعطال مخفية</b> في طبقات مختلفة. ويتكوّن الخط من S7-1200 مع PROFINET I/O، وناقل على Modbus RTU، وحساس ضغط على IO-Link، وسيرفو على CANopen، وبوابة تحوّل OPC UA إلى MQTT.</p>
  <p>والمطلوب: حدّد كل عطل بالأداة الصحيحة، ثم أصلحه، ثم تحقق من اللوحة.</p>
  <div class="box key"><b>على المحاكي:</b> في تبويب <b>الأعطال</b> أصلح الأعطال الثلاثة حتى تعود المؤشرات خضراء. <a class="btn pri" href="net.html#faults" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>12 سؤالًا من الكورس كله. تحتاج إلى <b>80%</b> للحصول على الشهادة.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l14');
IL.quiz(document.getElementById('quiz'), [{"q": "أول خطوة في تشخيص أي شبكة:", "o": ["الطبقة الفيزيائية: المصابيح والموصّلات والإنهاء", "إعادة تحميل البرنامج", "تغيير الـ PLC", "الاتصال بالشركة"], "a": 0, "why": "نصف الأعطال هناك."}, {"q": "ping ينجح لكن Modbus TCP يفشل. الأرجح:", "o": ["المنفذ 502 محجوب أو الخدمة غير مفعّلة", "الكابل مقطوع", "عنوان IP خاطئ", "القناع خاطئ"], "a": 0, "why": "الطبقة 3 سليمة، المشكلة في 4 أو 7."}, {"q": "إعادات TCP كثيرة في Wireshark تشير إلى:", "o": ["مشكلة فيزيائية أو ازدحام", "إعداد Modbus خاطئ", "شهادة منتهية", "اسم جهاز مكرر"], "a": 0, "why": "الحزم تضيع في الطريق."}, {"q": "جهاز PROFINET جديد بعد الاستبدال لا يتصل. أول ما تتحقق منه:", "o": ["اسم الجهاز", "لون الكابل", "جهد البطارية", "إصدار Windows"], "a": 0, "why": "PROFINET يعنون بالاسم ثم يعطي IP."}, {"q": "قياس 60 Ω بين CAN_H و CAN_L يعني:", "o": ["الإنهاء سليم (120 Ω في الطرفين)", "قصر", "ناقل مفتوح", "مقاومة واحدة فقط"], "a": 0, "why": "مقاومتان متوازيتان 120 Ω = 60 Ω."}, {"q": "MQTT يتصل ثم ينقطع فورًا مرارًا. السبب المحتمل:", "o": ["معرّف عميل مكرر", "QoS 2", "الموضوع طويل", "الوسيط بلا TLS"], "a": 0, "why": "الوسيط يفصل الاتصال الأقدم بنفس المعرّف."}, {"q": "اللوحة تعرض قيمة ثابتة منذ ساعة. ماذا تتحقق أولًا؟", "o": ["heartbeat البوابة: هل ما زالت تنشر؟", "لون المؤشر", "دقة الشاشة", "حد الإنذار"], "a": 0, "why": "الرسالة الأخيرة Retained تبدو حديثة وهي قديمة."}], {lesson:'l14', pass:0.8});
IL.quiz(document.getElementById('final'), [{"q": "الفرق الجوهري بين IT و OT:", "o": ["OT تقدّم الإتاحة والحتمية على السرية", "OT أسرع دائمًا", "IT لا تستخدم إيثرنت", "لا فرق"], "a": 0, "why": "الماكينة يجب ألا تتوقف."}, {"q": "جهازان 192.168.1.10/24 و 192.168.2.20/24 موصولان بالمفتاح نفسه بلا راوتر:", "o": ["لا يتواصلان لأنهما في شبكتين مختلفتين", "يتواصلان عاديًا", "يتواصلان بـ Modbus فقط", "يحتاجان VLAN"], "a": 0, "why": "القناع يحدد الشبكة."}, {"q": "RS-485 يحتاج إنهاء 120 Ω:", "o": ["في طرفي الناقل فقط", "في كل جهاز", "في الطرف الأول فقط", "لا يحتاج"], "a": 0, "why": "لمنع الانعكاسات."}, {"q": "Modbus FC3 تقرأ:", "o": ["Holding registers", "Coils", "Discrete inputs", "Input registers"], "a": 0, "why": "FC4 للـ Input registers."}, {"q": "منفذ Modbus TCP:", "o": ["502", "102", "44818", "1883"], "a": 0, "why": "102 لـ S7، 44818 لـ EtherNet/IP، 1883 لـ MQTT."}, {"q": "ملف GSD في PROFIBUS/PROFINET يصف:", "o": ["الجهاز للأداة الهندسية", "برنامج الـ PLC", "الكابل", "المستخدم"], "a": 0, "why": "GSDML للـ PROFINET."}, {"q": "PROFINET يعنون الأجهزة أولًا بـ:", "o": ["اسم الجهاز", "عنوان MAC", "رقم المحطة", "الرقم التسلسلي"], "a": 0, "why": "ثم يعطيها IP من المتحكم."}, {"q": "في CAN يفوز بالتحكيم الإطار:", "o": ["ذو المعرّف الأصغر", "ذو المعرّف الأكبر", "الأطول", "الأحدث"], "a": 0, "why": "البت السائد 0 يفوز."}, {"q": "OPC UA يتميز عن Modbus بأنه:", "o": ["يحمل المعلومات مع نموذجها ووحداتها وأمنها", "أسرع بالضرورة", "يعمل على RS-485", "لا يحتاج شهادات"], "a": 0, "why": "نموذج معلومات + أمان مدمج."}, {"q": "في MQTT، الوسيط (Broker) هو:", "o": ["الخادم الذي يوزّع الرسائل بين الناشرين والمشتركين", "الحساس", "الـ PLC", "الكابل"], "a": 0, "why": "نموذج نشر/اشتراك."}, {"q": "OEE لماكينة A=90%، P=80%، Q=95%:", "o": ["68.4%", "88.3%", "265%", "72%"], "a": 0, "why": "0.9 × 0.8 × 0.95."}, {"q": "المنهج الصحيح في التشخيص:", "o": ["من الطبقة الفيزيائية صعودًا، سؤال واحد وأداة واحدة لكل طبقة", "من التطبيق نزولًا", "إعادة التشغيل أولًا", "استبدال الأجزاء بالتتابع"], "a": 0, "why": "نصف الأعطال في الطبقة 1."}], {lesson:'l14', task:'final', pass:0.8, shuffle:true, onDone:(n,t,ok)=>{ if (ok) IL.store.set('finalScore', Math.round(n/t*100)); }});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
