<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>إشارة ⁦4⁠–⁠20mA⁩ و ⁦0⁠–⁠10V⁩</title>
<meta name="description" content="الدرس 2 في كورس الإنسترومنتيشن: ليه 4 مللي مش صفر، NAMUR NE43، ترانسميتر 2 و 3 و 4 سلك، باور 24V ومقاومة 250 أوم، معادلة التحويل للقيمة، قياس تيار اللوب بالأفوميتر، HART، والكابل المشيلد. محاكي لوب بأعطال حقيقية.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-02.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 2 من 10</p>
    <h1>الإشارات الأنالوج ⁦4⁠–⁠20mA⁩ و ⁦0⁠–⁠10V⁩</h1>
    <p>أغلب الترانسميترات في الدنيا بتتكلم بلغة واحدة: <b>تيار من 4 لـ 20 مللي أمبير</b>. في الدرس ده هتفهم ليه تيار مش جهد، وليه بيبدأ من 4 مش من صفر، وإزاي تحوّل الـ mA لقيمة، وتقيس اللوب صح، وتعرف العطل من رقم الأفوميتر.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ليه تيار مش جهد؟</h2>
  <div class="bf"><span class="ic">〰️</span><span>في دايرة توالي <b>التيار واحد في كل حتة</b>، فطول السلك مش بيغيّره.</span></div>
  <div class="vs">
    <div class="side"><span class="big">4–20 mA</span><b>الموقع</b><span>مئات الأمتار<br>السلك مش بيأثر<br>0 mA = عطل</span></div>
    <i>vs</i>
    <div class="side"><span class="big">0–10 V</span><b>قريب</b><span>مسافة قصيرة<br>السلك بيعمل غلط<br>0 V = صفر عادي</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ليه 4 مش صفر؟</h2>
  <div class="bf"><span class="ic">💡</span><span><b>Live zero:</b> أقل قيمة = 4 mA، فأقل من كده بكتير = <b>عطل</b>. والـ 4 mA بتشغّل الترانسميتر.</span></div>
  <ul class="fx">
    <li><b class="mono">&lt; 3.6 mA</b><span>عطل: سلك مقطوع أو Fail low</span></li>
    <li><b class="mono">3.8 – 4 mA</b><span>تحت الرينج شوية، سليمة</span></li>
    <li class="ok"><b class="mono">4 – 20 mA</b><span>القياس العادي</span></li>
    <li><b class="mono">20 – 20.5 mA</b><span>فوق الرينج شوية، سليمة</span></li>
    <li><b class="mono">&gt; 21 mA</b><span>عطل: قصر أو Fail high</span></li>
  </ul>
  <p class="tip">ده حسب <span class="mono">NAMUR NE43</span>.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>2 و 3 و 4 سلك</h2>
  <div class="tiles">
    <div class="tile"><svg viewBox="0 0 220 110" role="img" aria-label="ترانسميتر 2 سلك"><rect x="8" y="30" width="44" height="50" rx="5" class="w-pn w-in" stroke-width="1.5"/><text x="30" y="58" text-anchor="middle" class="w-tx" style="font-size:10px">24V</text><rect x="160" y="30" width="52" height="50" rx="5" fill="#2c6aac"/><text x="186" y="58" text-anchor="middle" style="font-size:10px;fill:#fff">TX</text><path d="M52 40H160" stroke="#d32f2f" stroke-width="3"/><path d="M160 70H120V96H80V70H52" fill="none" stroke="#1f6fd1" stroke-width="3"/><rect x="88" y="88" width="24" height="14" class="w-pn w-in"/><text x="100" y="99" text-anchor="middle" class="w-tx" style="font-size:8px">AI</text><text x="106" y="34" text-anchor="middle" class="w-tx" style="font-size:9px">+24V</text></svg><b>2 سلك</b><span>الباور والإشارة على نفس السلكين. الأشهر.</span></div>
    <div class="tile"><svg viewBox="0 0 220 110" role="img" aria-label="ترانسميتر 3 سلك"><rect x="8" y="22" width="44" height="66" rx="5" class="w-pn w-in" stroke-width="1.5"/><text x="30" y="58" text-anchor="middle" class="w-tx" style="font-size:10px">24V</text><rect x="160" y="22" width="52" height="66" rx="5" fill="#2c6aac"/><text x="186" y="58" text-anchor="middle" style="font-size:10px;fill:#fff">TX</text><path d="M52 32H160" stroke="#d32f2f" stroke-width="3"/><path d="M52 78H160" stroke="#1f6fd1" stroke-width="3"/><path d="M160 55H112V100" stroke="#30363b" stroke-width="3" fill="none"/><rect x="100" y="94" width="24" height="14" class="w-pn w-in"/><text x="112" y="105" text-anchor="middle" class="w-tx" style="font-size:8px">AI</text><text x="134" y="51" class="w-tx" style="font-size:8px">mA</text></svg><b>3 سلك</b><span>+24V و 0V والتالت إشارة</span></div>
    <div class="tile"><svg viewBox="0 0 220 110" role="img" aria-label="ترانسميتر 4 سلك"><rect x="8" y="22" width="44" height="66" rx="5" class="w-pn w-in" stroke-width="1.5"/><text x="30" y="52" text-anchor="middle" class="w-tx" style="font-size:9px">220V</text><text x="30" y="64" text-anchor="middle" class="w-tx" style="font-size:9px">AC</text><rect x="160" y="22" width="52" height="66" rx="5" fill="#2c6aac"/><text x="186" y="58" text-anchor="middle" style="font-size:10px;fill:#fff">TX</text><path d="M52 32H160M52 44H160" stroke="#7a4a22" stroke-width="3"/><path d="M160 66H110V98M160 80H130V98" stroke="#30363b" stroke-width="3" fill="none"/><rect x="100" y="94" width="40" height="14" class="w-pn w-in"/><text x="120" y="105" text-anchor="middle" class="w-tx" style="font-size:8px">AI + −</text></svg><b>4 سلك</b><span>باور منفصل + إشارة Active (فلومتر ماجنتيك)</span></div>
  </div>
  <p class="alert"><span>طرف واحد بس <b>Active</b> (بيدّي الباور). الاتنين Active أو الاتنين Passive = اللوب مش شغّال.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الباور 24V والمقاومة 250Ω</h2>
  <div class="rule2">
    <div><b>4 mA × 250Ω</b><span class="big">1 V</span></div>
    <div><b>20 mA × 250Ω</b><span class="big">5 V</span></div>
  </div>
  <div class="formula">V supply ≥ V min(TX) + 0.020 × R loop</div>
  <div class="vs">
    <div class="side"><b>باور 24V</b><span class="big">675 Ω</span><span>أقصى لوب: مريح</span></div>
    <i>vs</i>
    <div class="side"><b>باور 12V</b><span class="big">75 Ω</span><span>بس! مش هيكفي</span></div>
  </div>
  <p class="tip">الترانسميتر محتاج حوالي 10.5–12V على أطرافه (الداتا شيت).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>من mA لقيمة والعكس</h2>
  <div class="formula">PV = LRV + (mA − 4) ÷ 16 × Span</div>
  <div class="formula">mA = 4 + (PV − LRV) ÷ Span × 16</div>
  <ul class="fx">
    <li><b>ضغط 0–10 bar · 12 mA</b><span>5 bar</span></li>
    <li><b>حرارة −50…150 °C · 8 mA</b><span>0 °C (مش صفر mA!)</span></li>
    <li><b>مستوى 0–4 m · 3 m</b><span>16 mA</span></li>
  </ul>
  <div class="wd"><h3>حاسبة التحويل</h3><div id="calc"></div></div>
  <div class="wd"><h3>تمرين التحويل</h3><div id="drill"></div></div>
  <p class="tip">جوه Siemens: 4 mA = 0 و 20 mA = <span class="mono">27648</span> و سلك مقطوع = <span class="mono">32767</span>. بلوك Scale يحوّلها لقيمة.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>محاكي اللوب: اعمل العطل بإيدك</h2>
  <p class="tip">غيّر الضغط وشوف التيار، وبعدين اعمل الأعطال واحد واحد.</p>
  <div class="wd"><h3>لوب ⁦4⁠–⁠20 mA⁩</h3><div id="sim"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>قياس تيار اللوب صح</h2>
  <ol class="steps"><li>اللوب Manual</li><li>العداد mA DC والأحمر في فتحة mA</li><li>افتح اللوب وحط العداد <b>توالي</b></li><li>اقرا وقارن</li><li>رجّع السلك و Auto</li></ol>
  <p class="alert"><span>العداد على mA <b>بالتوازي</b> = قصر وقراية غلط. بالتوازي تقيس <b>فولت</b> بس.</span></p>
  <div class="tiles">
    <div class="tile"><span class="big mono">TEST</span><b>ترمنال الاختبار</b><span>تقرا من غير فك</span></div>
    <div class="tile"><span class="ic">🧲</span><b>كلامب mA</b><span>حوالين السلك</span></div>
    <div class="tile"><span class="big mono">V ÷ 0.25</span><b>على الـ 250Ω</b><span>فولت ⇐ mA</span></div>
    <div class="tile"><span class="big mono">HART</span><b>ديجيتال فوق الإشارة</b><span>محتاج 250Ω على الأقل</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s8">
  <h2 id="s8"><span class="k">8</span>الكابل</h2>
  <div class="tiles">
    <div class="tile"><span class="ic">🧶</span><b>مجدول ومشيلد</b><span>الجدل والشيلد بيوقفوا النويز</span></div>
    <div class="tile"><span class="ic">⏚</span><b>الشيلد من طرف واحد</b><span>ناحية اللوحة بس</span></div>
    <div class="tile"><span class="ic">↔️</span><b>بعيد عن الباور</b><span>صواني منفصلة، تقاطع 90°</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s9">
  <h2 id="s9"><span class="k">9</span>أعطال شائعة</h2>
  <ul class="fx">
    <li><b>0 mA · Wire break</b><span>سلك مقطوع، فيوز، قطبية معكوسة، مفيش باور</span></li>
    <li><b>3.6 أو 21+ mA</b><span>الترانسميتر نفسه بيقول عطل</span></li>
    <li><b>&gt; 22 mA ثابت</b><span>قصر أو ميّة في الجنكشن بوكس</span></li>
    <li><b>واقف ومش بيعلى</b><span>باور ضعيف أو لوب مقاومته كبيرة</span></li>
    <li><b>بيتهز</b><span>شيلد، كابل إنفرتر جنبه، ترمنال مرتخي</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام (10.5V، 250Ω، 27648) قيم شائعة ومش ثابتة: الداتا شيت بتاع الترانسميتر والكارت هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l2');
IL.scaleCalc(document.getElementById('calc'));
IL.drill(document.getElementById('drill'), IL.scaleGen, {lesson:'l2', task:'scale', need:4, goal:'حلّ <b>4</b> تحويلات صح عشان التمرين يتعلّم عليه.'});
window.SIM = IL.loopSim(document.getElementById('sim'), {lesson:'l2'});
IL.quiz(document.getElementById('quiz'), [
  {q:'ليه الإشارة بتبدأ من 4 mA مش من صفر؟', o:['عشان نفرّق الصفر عن القطع', 'عشان الـ PLC مش بيقرا صفر', 'عشان الإشارة توفّر كهربا', 'عشان النويز يبقى أقل'], a:0, why:'Live zero: 0 mA = عطل مش قيمة.'},
  {q:'ترانسميتر ⁦0⁠–⁠10 bar⁩ بيطلّع 16 mA. الضغط كام؟', o:['7.5 bar', '8.0 bar', '6.0 bar', '10 bar'], a:0, why:'(16 − 4)/16 × 10 = 7.5 bar.'},
  {q:'الأفوميتر في اللوب بيقرا 0 mA والـ PLC بيقول Wire break. أول حاجة تشك فيها:', o:['سلك مقطوع أو مفيش باور للوب', 'الترانسميتر محتاج معايرة', 'الرينج غلط', 'نويز'], a:0, why:'مفيش تيار خالص = الدايرة مفتوحة.'},
  {q:'عايز تقيس تيار اللوب بالأفوميتر على mA. توصّله إزاي؟', o:['توالي: تفتح اللوب وتدخّله', 'توازي على أطراف الترانسميتر', 'بين الإشارة والأرضي', 'على أطراف الباور سبلاي'], a:0, why:'الأمبير بيتقاس توالي دايمًا.'},
  {q:'⁦4⁠–⁠20 mA⁩ على مقاومة 250Ω بتعمل جهد قد إيه؟', o:['1 لـ 5 V', '0 لـ 10 V', '4 لـ 20 V', '0 لـ 5 V'], a:0, why:'0.004 × 250 = 1V و 0.020 × 250 = 5V.'},
  {q:'شيلد كابل الإشارة يتأرّض فين؟', o:['من طرف واحد (ناحية اللوحة)', 'من الطرفين', 'مايتأرّضش خالص', 'ناحية الترانسميتر بس'], a:0, why:'التأريض من الطرفين ممكن يعمل Ground loop.'}
], {lesson:'l2', pass:0.8});
</script>
</body>
</html>
