<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الحساسات الديجيتال</title>
<meta name="description" content="الدرس 3 في كورس الإنسترومنتيشن: البروكسيميتي الإندكتيف والكاباسيتيف، الفوتوسيل بأنواعه، الليميت سويتش، NO و NC، والفرق بين PNP و NPN وتوصيلهم بكارت دخل الـ PLC Sinking و Sourcing، وحساسات 2 سلك وتيار التسريب. بنش توصيل تفاعلي.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 3 من 10</p>
    <h1>الحساسات الديجيتال</h1>
    <p>مش كل حساس بيقيس قيمة. أغلب الحساسات في الماكينات بتقول حاجة واحدة: <b>فيه أو مفيش</b>. العلبة وصلت؟ الباب مقفول؟ الأسطوانة خلّصت مشوارها؟ هنا هتعرف الأنواع، وتفهم <b>PNP و NPN</b> أخيرًا، وتوصّلهم بإيدك على كارت الـ PLC.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="03"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>إيه أنواع الحساسات الديجيتال؟</h2>
  <p>4 أنواع أساسية. <b>الليميت سويتش</b> ميكانيكي ولازم الحاجة تخبطه. <b>الإندكتيف</b> بيحس بالمعادن بس، من 2 لـ 15 مم. <b>الكاباسيتيف</b> بيحس بأي حاجة: بلاستيك وبودرة وميّة. و<b>الفوتوسيل</b> بيشتغل بشعاع نور ومداه لحد أمتار.</p>
  <div class="tiles">
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="ليميت سويتش"><rect x="50" y="20" width="60" height="40" rx="4" fill="#c9a43a" stroke="#6b5200"/><path d="M80 20V8" stroke="#5d6469" stroke-width="3"/><path d="M80 8L112 2" stroke="#5d6469" stroke-width="3"/><circle cx="112" cy="2" r="5" fill="#2a3035"/><text x="80" y="45" text-anchor="middle" style="font:700 8px var(--font-mono);fill:#3b2d00">LS</text></svg><b>ليميت سويتش</b><span>ميكانيكي، بيتخبط</span></div>
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="بروكسيميتي إندكتيف"><rect x="20" y="24" width="10" height="22" fill="#2f6fb3"/><rect x="30" y="24" width="90" height="22" fill="#c3cad0" stroke="#6b757c"/><path d="M8 18q-10 17 0 34" fill="none" stroke="var(--accent)" stroke-width="2"/><path d="M14 22q-7 13 0 26" fill="none" stroke="var(--accent)" stroke-width="2"/><rect x="120" y="28" width="30" height="14" rx="2" fill="#2a3035"/></svg><b>إندكتيف</b><span><b>معادن بس</b> · 2–15 مم</span></div>
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="بروكسيميتي كاباسيتيف"><rect x="20" y="24" width="10" height="22" fill="#5a6b78"/><rect x="30" y="24" width="90" height="22" fill="#e6e1d1" stroke="#8a8370"/><circle cx="72" cy="35" r="5" fill="#c46a00"/><rect x="120" y="28" width="30" height="14" rx="2" fill="#2a3035"/></svg><b>كاباسيتيف</b><span><b>أي حاجة</b>: بلاستيك، بودرة، ميّة</span></div>
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="فوتوسيل"><rect x="6" y="20" width="30" height="30" rx="3" fill="#2a3035"/><circle cx="36" cy="35" r="5" fill="#ff5b4f"/><path d="M41 35H120" stroke="#ff5b4f" stroke-width="2" stroke-dasharray="5 4"/><rect x="122" y="20" width="30" height="30" rx="3" fill="#2a3035"/></svg><b>فوتوسيل</b><span>شعاع نور · لحد أمتار</span></div>
  </div>
  <p>والفوتوسيل نفسه 3 أنواع. <b>Through-beam:</b> مرسل ومستقبل قصاد بعض، لحد 20 م، وهو الأضمن. <b>Retro-reflective:</b> قصاده عاكس، لحد 10 م، وللحاجات اللامعة بنختار نوع Polarized. و <b>Diffuse:</b> الشعاع بيرتد من الحاجة نفسها، فمسافته قصيرة والأسود أصعب عليه.</p>
  <p class="tip">مسافة الإحساس Sn في الداتا شيت محسوبة على <b>الحديد</b>. الستانلس والألومنيوم أقل (×0.7 أو ×0.4). والنوع Flush مسافته أقل من Non-flush.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>NO ولا NC؟</h2>
  <p>الحساس <b>NO</b> خرجه OFF لحد ما يحس بحاجة (في الفوتوسيل اسمه Light-on). والـ <b>NC</b> خرجه ON لحد ما يحس (Dark-on).</p>
  <p class="alert"><span>أي حاجة بتوقّف الماكينة لازم تبقى <b>NC</b>: لو السلك اتقطع الماكينة تقف.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>PNP ولا NPN؟</h2>
  <p>الفرق في الخرج بيطلّع إيه. الـ <b>PNP</b> بيطلّع +24V (Sourcing)، فالـ COM بتاع كارت الـ PLC بيبقى على 0V. وده الأشهر عندنا.</p>
  <p>الـ <b>NPN</b> بيسحب الخرج لـ 0V (Sinking)، فالـ COM بيبقى على +24V. وده بتلاقيه في الأجهزة اليابانية والصينية.</p>
  <p>وألوان الحساس الـ 3 سلك: <b>البني BN</b> للـ +24V، و<b>الأزرق BU</b> للـ 0V، و<b>الأسود BK</b> الخرج اللي رايح للـ PLC. ولو فيه <b>أبيض WH</b> يبقى خرج تاني.</p>
  <p class="tip">متصدّقش اسم الكارت. <b>بص الـ COM رايح فين:</b> لو على 0V يبقى محتاج PNP، ولو على +24V يبقى NPN.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>البنش: وصّل الحساس بالـ PLC</h2>
  <p>وصّل الحساس صح عشان <b>I0.0</b> تنوّر لما الحديدة تقرب بس.</p>
  <div class="wd"><h3>بنش PNP و NPN</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>الحساس الـ 2 سلك مختلف في إيه؟</h2>
  <p>الحساس الـ 2 سلك بياخد الباور بتاعه من نفس الدايرة. فوهو OFF بيسرّب تيار صغير (0.5–1.5 mA)، ووهو ON بيقع عليه 5–8 V.</p>
  <p class="tip">لو لمبة الدخل منوّرة خفيف على طول، ده التسريب. حط مقاومة <b>Bleeder</b> توازي مع الدخل، أو غيّر الحساس لـ 3 سلك.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>كل عَرَض وسببه</h2>
  <p><b>لمبة الحساس منوّرة والـ PLC مش شايف:</b> حساس NPN مكان PNP، شوف الإستيكر. <b>لمبة الحساس بترمش:</b> قصر في الخرج أو حمل زيادة. <b>بيشوف ساعات وساعات لأ:</b> الحاجة على حدود المسافة، ركّبه على 70–80 % من Sn.</p>
  <p><b>العلب اللامعة بتعدّي من غير ما يشوفها:</b> استخدم Polarized retro-reflective. و<b>إشارة من غير حاجة قدامه:</b> تراب على العدسة أو برادة على البروكسي.</p>
  <p class="alert"><span>حساس على باب حماية أو ستارة ضوئية = <b>دايرة أمان. ممنوع البايباس.</b></span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">ألوان الأسلاك على حسب <span class="mono">IEC 60947-5-2</span> للحساسات الـ 3 و 4 سلك. مسافات الإحساس ومعاملات التصحيح تقريبية، والداتا شيت هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l3');
window.DI = IL.diBench(document.getElementById('bench'), {lesson:'l3', exercises:[
  {key:'pnp', title:'حساس PNP', sensor:'PNP', card:'sink', task:'<b>PNP</b>، كارت COM على 0V: BN ‏← +24V، BU ‏← 0V، BK ‏← I0.0، COM ‏← 0V.', ok:'BK بيطلّع +24V، والتيار يخرج من COM لـ 0V.'},
  {key:'npn', title:'حساس NPN', sensor:'NPN', card:'source', task:'<b>NPN</b>، كارت COM على +24V: الحساس بيسحب الدخل لـ 0V.', ok:'التيار من +24V لـ COM، ويخرج من I0.0 لـ BK.'}
]});
IL.quiz(document.getElementById('quiz'), [
  {q:'حساس <b>PNP</b> لما يحس، السلك الأسود بيبقى عليه:', o:['+24V', '0V', 'مفتوح', '12V'], a:0, why:'PNP = Sourcing: بيطلّع الموجب.'},
  {q:'كارت دخل الـ COM بتاعه على <b>+24V</b>. الحساس المناسب:', o:['NPN', 'PNP', 'أي واحد', 'محتاج حساس 2 سلك بس'], a:0, why:'الدخل لازم يتسحب لـ 0V عشان التيار يمشي، وده شغل الـ NPN.'},
  {q:'حساس بروكسيميتي إندكتيف مش بيحس بعلبة بلاستيك. ليه؟', o:['الإندكتيف بيحس بالمعادن بس', 'الحساس بايظ', 'محتاج حساس NPN مش PNP', 'المسافة أكبر من المدى'], a:0, why:'للبلاستيك استخدم كاباسيتيف أو فوتوسيل.'},
  {q:'ليميت نهاية مشوار الأسانسير يتعمل NO ولا NC؟', o:['NC: لو السلك اتقطع يقف', 'NO: أرخص وأبسط', 'مش فارقة، الاتنين شغالين', 'NO عشان مايسحبش تيار'], a:0, why:'Fail-safe: قطع السلك = وقوف.'},
  {q:'السلك البني في حساس 3 سلك بيروح على:', o:['+24V', '0V', 'دخل الـ PLC', 'الأرضي'], a:0, why:'BN +24V، BU 0V، BK الخرج.'},
  {q:'حساس 2 سلك ولمبة دخل الـ PLC منوّرة خفيف على طول من غير حاجة. السبب غالبًا:', o:['تيار التسريب وهو OFF', 'الحساس NPN مش PNP', 'الكابل مقطوع', 'كارت الـ PLC بايظ'], a:0, why:'الحل مقاومة Bleeder أو حساس 3 سلك.'}
], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
