<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الإنكودر الإنكريمنتال</title>
<meta name="description" content="الدرس 4 في كورس الإنسترومنتيشن: الإنكودر الإنكريمنتال من جوه: القرص والـ LED والحساسات، القنوات A و B بفرق 90° والقناة Z، معرفة الاتجاه، PPR، العدّ x1 و x2 و x4، حساب السرعة والمكان، أنواع الخرج HTL و TTL Line Driver و Open Collector، وحدود التردد. قرص بيلف بسكوب وعدّاد.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 4 من 10</p>
    <h1>الإنكودر ١: الإنكريمنتال <span dir="ltr" style="white-space:nowrap">(Incremental)</span></h1>
    <p>الإنكودر هو اللي بيقول للـ PLC أو الإنفرتر أو السيرفو: <b>العمود لف قد إيه، وبسرعة كام، وفي أنهي اتجاه</b>. من غيره مكنة القص مش هتقص بالمقاس، والونش مش هيقف في مكانه. في الدرس ده هتفتح الإنكودر من جوه، وتلفّه بإيدك، وتشوف النبضات على السكوب وتعدّها.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الإنكودر بيتستخدم فين؟</h2>
  <figure class="fig" id="encFig"></figure>
  <p>الإنكودر بيحوّل اللف لنبضات تتعدّ. في <b>القص بالطول</b> بيعدّ المسافة. على <b>السير الناقل</b> بيعرّفك السرعة ومكان العلبة. مع <b>الموتور والانفرتر</b> بيخلّي السرعة ثابتة مع الحمل. وفي <b>الونش والمكبس</b> بيدّي المكان بالمللي.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>الإنكودر عامل إزاي من جوّه؟</h2>
  <p>قرص فيه شقوق بيلف بين LED وحساس. كل شق يعدّي يطلّع <b>نبضة</b>. وعدد الشقوق في اللفة اسمه <b>PPR</b>.</p>
  <p>وبيطلّع 3 قنوات. <b>A</b> نبضة مع كل شق، ودي اللي بنعدّها. <b>B</b> زيها لكن متأخرة 90°، ومنها بنعرف الاتجاه: لو A جت قبل B يبقى CW، ولو B قبل A يبقى CCW. و <b>Z</b> نبضة واحدة في اللفة، ودي نقطة الصفر.</p>
  <p class="tip">فيه كمان إنكودر <b>مغناطيسي</b>: بيستحمل التراب والزيت أكتر، لكن الريزولوشن بتاعه أقل.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>جرّب: لِف الإنكودر</h2>
  <p>القرص هنا 16 شق بس عشان تشوف بوضوح. استخدم «خطوة ربع نبضة» عشان تشوف ترتيب A و B بالبطيء.</p>
  <div class="wd"><h3>إنكودر + سكوب + عدّاد</h3><div id="enc"></div></div>
  <p>حالة A و B بتمشي بالترتيب ده: 10 ثم 11 ثم 01 ثم 00. الترتيب ده معناه CW والعدّاد بيزيد، وعكسه CCW والعدّاد بينقص. ولو الحالة قفزت خطوتين مرة واحدة يبقى فيه <b>عدّات ضايعة</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>يعني إيه x1 و x2 و x4؟</h2>
  <p>الكارت ممكن يعدّ حافة واحدة من A، أو الحافّتين، أو كل حافّات A و B. فنفس الإنكودر 1000 PPR يدّي عدّات مختلفة في اللفة:</p>
  <ul class="scale">
    <li>x1 حافة A<div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">1000 · 0.36°</bdi></em></div></li>
    <li>x2 حافّتين A<div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">2000 · 0.18°</bdi></em></div></li>
    <li>x4 كل الحافّات<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">4000 · 0.09°</bdi></em></div></li>
  </ul>
  <p>والسرعة بتتحسب من تردد القناة A:</p>
  <div class="formula">rpm = f(A) ÷ PPR × 60</div>
  <p>مثال: عجلة قياس محيطها 200 مم مع x4، كل عدّة تساوي 0.05 مم. فلوح طوله 1.5 م يساوي 30000 عدّة.</p>
  <p class="tip">لو العجلة اتآكلت وبقت 199 مم، كل لوح يطلع أطول 7.5 مم. <b>عاير العجلة كل فترة.</b></p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>إيه أنواع خرج الإنكودر؟</h2>
  <p><b>HTL</b> (Push-Pull 10–30V) هو الأشهر مع الـ PLC الـ 24V. <b>TTL</b> (Line driver 5V) بيطلّع A و A̅ تفاضلي، وده للسرعات العالية والكابل الطويل. و <b>Open collector</b> محتاج مقاومة Pull-up وبطيء.</p>
  <p class="alert"><span>إنكودر <b>TTL 5V على 24V يتحرق</b>. اقرا الإستيكر.</span></p>
  <p>وألوان الأسلاك بتختلف من شركة للتانية. شركة السلك الأبيض عندها هو الـ 0V، وشركة تانية الأبيض عندها هو القناة B.</p>
  <p class="tip">الألوان مالهاش ستاندرد: <b>ارجع للداتا شيت دايمًا</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>الكارت هيلحق يعدّ؟</h2>
  <p>تردد النبضات بيعلى مع السرعة والـ PPR:</p>
  <div class="formula">f = PPR × rpm ÷ 60</div>
  <p>يعني إنكودر 1000 PPR على 3000 rpm بيطلّع 50 kHz لكل قناة، وفي x4 دي 200,000 عدّة في الثانية.</p>
  <p>الدخل العادي في الـ PLC عليه فلتر 3 مللي، فبيلحق مئات Hz بس. عشان كده الإنكودر بيتوصّل على <b>HSC</b> أو كارت إنكودر بيلحق 100–200 kHz.</p>
  <div class="wd"><h3>تمرين: الاتجاه والتردد والعدّ</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>مشاكل من الموقع</h2>
  <p><b>بيعدّ بالسالب وهو ماشي قدّام:</b> A و B معكوسين، بدّلهم أو اعكسهم من الباراميتر. <b>بيعدّ النص:</b> القناة B مش واصلة، أو الكارت متظبط x2.</p>
  <p><b>بيضيّع عدّات في السرعة العالية بس:</b> التردد أكبر من قدرة الكارت أو الفلتر. و<b>بيعدّ والمكنة واقفة:</b> نويز من كابل الموتور.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">اتجاه CW / CCW بيتعرّف وإنت باصص على وش العمود، وبعض الشركات بتعرّفه بالعكس. ألوان الأسلاك والجهد وأقصى تردد على حسب الإستيكر والداتا شيت. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l4');
document.getElementById('encFig').innerHTML = IL.art.svg('encoder', {label:'إنكودر إنكريمنتال بعمود', tag:'1024 PPR', sub:'⁦10⁠–⁠30V⁩ HTL'}) + '<figcaption>إنكودر بعمود (Solid shaft) وفلانشة وكونيكتور M12 أو M23</figcaption>';
window.ENC = IL.encoder(document.getElementById('enc'), {lesson:'l4'});
IL.drill(document.getElementById('drill'), IL.encGen, {lesson:'l4', task:'edrill', need:5, goal:'جاوب <b>5</b> صح (اتجاه، تردد، لفات، سرعة، نوع خرج) عشان التمرين يتعلّم عليه.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'القناة <b>Z</b> في الإنكودر الإنكريمنتال بتطلّع:', o:['نبضة واحدة في اللفة', 'نبضة مع كل شق', 'اتجاه اللف', 'السرعة بالـ rpm'], a:0, why:'Z = Index: علامة الصفر.'},
  {q:'ليه A و B بينهم 90°؟', o:['نعرف الاتجاه ونعدّ x4', 'نزوّد جهد الإشارة', 'نقلّل النويز على الكابل', 'نعرف مكان الصفر'], a:0, why:'مين اللي سابق يحدد الاتجاه.'},
  {q:'إنكودر 500 PPR على 1500 rpm. تردد A كام؟', o:['12.5 kHz', '25 kHz', '750 kHz', '1.5 kHz'], a:0, why:'500 × 1500 ÷ 60 = 12500 Hz.'},
  {q:'إنكودر 1024 PPR والعدّ x4. في لفة واحدة العدّاد يزيد:', o:['4096', '1024', '2048', '360'], a:0, why:'1024 × 4.'},
  {q:'الخرج اللي فيه A و A̅ و B و B̅ اسمه:', o:['Line Driver تفاضلي', 'Open Collector NPN', 'HTL أحادي', 'Push-Pull أحادي'], a:0, why:'كل قناة معاها المعكوس بتاعها.'},
  {q:'وصّلت إنكودر 1000 PPR على دخل ديجيتال عادي في الـ PLC والموتور 1500 rpm. اللي هيحصل:', o:['هيضيّع نبضات كتير', 'هيعدّ مظبوط', 'الإنكودر هيتحرق', 'هيعدّ الضعف'], a:0, why:'25 kHz أكبر بكتير من قدرة الدخل العادي. محتاج HSC.'}
], {lesson:'l4', pass:0.8});
</script>
</body>
</html>
