<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الإنكودر الأبسليوت والأعطال</title>
<meta name="description" content="الدرس 5 في كورس الإنسترومنتيشن: الإنكودر الأبسليوت سنجل تيرن ومالتي تيرن، الـ Gray code وليه بت واحد بس بيتغيّر، الريزولوشن بالبت، SSI و BiSS و Profinet و EtherCAT و CANopen، الريزولفر، الهومينج، التركيب الميكانيكي والكابلنج، الشيلد والنويز، وجدول أعطال ولعبة تشخيص.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 5 من 10</p>
    <h1>الإنكودر ٢: الأبسليوت والتركيب والأعطال</h1>
    <p>الإنكريمنتال بيعدّ، بس لو الكهربا قطعت بينسى هو فين. الإنكودر <b>الأبسليوت</b> بيعرف مكانه في أي لحظة من غير ما يعدّ. هنا هتفهم الـ <b>Gray code</b> اللي جواه، والبروتوكولات، وإزاي تركّب الإنكودر صح، وتطلّع أعطاله زي فني صيانة شاطر.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>إنكريمنتال ولا أبسليوت؟</h2>
  <div class="vs">
    <div class="side"><span class="big">INC</span><b>نبضات A B Z</b><span>بينسى بعد الفصل: <b>Homing</b><br>كارت HSC · أرخص<br>سرعة موتور، قص بالطول</span></div>
    <i>vs</i>
    <div class="side"><span class="big">ABS</span><b>رقم لكل مكان</b><span>عارف مكانه على طول<br>SSI، Profinet، EtherCAT · أغلى<br>ونش، روبوت، مكبس</span></div>
  </div>
  <div class="rule2">
    <div><b>Single-turn</b><span class="big">12 bit</span><span>4096 مكان في اللفة · 0.088°</span></div>
    <div><b>Multi-turn</b><span class="big">25 bit</span><span>8192 مكان × 4096 لفة</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>الـ Gray code</h2>
  <div class="vs">
    <div class="side"><b>Binary: 7 ⇐ 8</b><span class="big">0111 → 1000</span><span>4 بتات بتتقلب ⇐ أرقام غريبة لحظة</span></div>
    <i>vs</i>
    <div class="side"><b>Gray: 7 ⇐ 8</b><span class="big">0100 → 1100</span><span><b>بت واحد بس</b> ⇐ مفيش غلط</span></div>
  </div>
  <div class="formula">Gray = Bin XOR (Bin >> 1)</div>
  <div class="wd"><h3>قرص أبسليوت 4 بت</h3><div id="gray"></div></div>
  <p class="tip">في SSI اختار Gray ولا Binary صح، غير كده القراية تنط.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>البروتوكولات والريزولفر</h2>
  <ul class="fx">
    <li><b>SSI</b><span>Clock والإنكودر يرد بالبتات · ظبط البتات و Gray</span></li>
    <li><b>BiSS-C</b><span>زي SSI أسرع وبتشيك CRC · سيرفو</span></li>
    <li><b>Profinet / EtherCAT</b><span>جهاز على الشبكة بملف GSDML / ESI</span></li>
    <li><b>CANopen / Profibus</b><span>أقدم · أوناش</span></li>
    <li><b>Resolver</b><span>sin و cos من غير إلكترونيات · بيستحمل الحرارة</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الهومينج</h2>
  <ol class="steps"><li>تحرّك ببطء</li><li>لمس الليميت المرجعي</li><li>أول نبضة Z</li><li class="on">صفّر العدّاد</li></ol>
  <p class="tip">الليميت يقول «إحنا في اللفة دي»، والـ Z يحدد النقطة بالظبط.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>التركيب الميكانيكي</h2>
  <div class="vs">
    <div class="side"><b>Solid shaft</b><span><b>كابلنج مرن</b><br>جامد = البلي يتكسر</span></div>
    <i>vs</i>
    <div class="side"><b>Hollow shaft</b><span>على عمود الموتور<br>+ <b>ذراع عزم مرن</b></span></div>
  </div>
  <p class="alert"><span>متخبطش الإنكودر بالشاكوش: القرص الإزاز جوه يتكسر.</span></p>
  <p class="tip">علامة قلم على العمود والكابلنج: لو اتحرّكت ⇐ زحلقة.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>الكابل والنويز</h2>
  <div class="tiles">
    <div class="tile"><span class="ic">🧶</span><b>أزواج مجدولة</b><span>A مع A̅، B مع B̅</span></div>
    <div class="tile"><span class="ic">⏚</span><b>الشيلد</b><span>غالبًا من الطرفين بكلامب 360° (حسب الشركة)</span></div>
    <div class="tile"><span class="ic">↔️</span><b>بعيد عن الإنفرتر</b><span>صينية منفصلة</span></div>
  </div>
  <ul class="scale">
    <li>TTL 5V<div class="bar"><i style="width:5%"></i><em><bdi dir="ltr">few m</bdi></em></div></li>
    <li>RS-422<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">≈ 100 m</bdi></em></div></li>
  </ul>
  <p class="tip">5V على كابل طويل ممكن يوصل 4.5V بس.</p>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>جدول الأعطال</h2>
  <ul class="fx">
    <li><b>عدّات زيادة مع الإنفرتر</b><span>أرّض الشيلد، افصل الكابلات</span></li>
    <li><b>العدّ بالعكس</b><span>بدّل A و B</span></li>
    <li><b>نص العدد / مفيش اتجاه</b><span>قيس كل قناة</span></li>
    <li><b>يضيع في السرعة العالية</b><span>كارت أسرع، فلتر أقل</span></li>
    <li><b>زحف بطيء</b><span>كابلنج أو عجلة بتزحلق</span></li>
    <li><b>صوت وبلي بايظ</b><span>كابلنج مرن، ذراع عزم</span></li>
    <li><b>الأبسليوت ينط</b><span>Gray/Binary أو بتات SSI غلط</span></li>
  </ul>
  <div class="wd"><h3>لعبة: طلّع عطل الإنكودر</h3><div id="game"></div></div>
  <p class="alert"><span><b>Lock-out</b> قبل ما تلمس العمود. وفي الونش الحمل المعلّق يلف الموتور: <b>ثبّت الحمل الأول</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">قواعد تأريض الشيلد وطول الكابل بتختلف من شركة لشركة؛ اتّبع دليل التركيب بتاع الإنكودر والإنفرتر. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l5');
window.GRAY = IL.grayDisc(document.getElementById('gray'), {lesson:'l5'});
window.GAME = IL.caseGame(document.getElementById('game'), IL.ENC_CASES, {lesson:'l5', task:'efault', need:6, goal:'حلّ <b>6</b> حالات صح على الأقل. افتح "افحص" قبل ما تجاوب: زي الموقع بالظبط.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'إنكودر أبسليوت single-turn 12 bit. فيه كام مكان في اللفة؟', o:['4096', '1200', '1024', '12'], a:0, why:'2¹² = 4096.'},
  {q:'ميزة الـ Gray code الأساسية:', o:['بت واحد بس بيتغيّر', 'أسرع في النقل للـ PLC', 'بيوفّر بتات', 'بيعدّ اللفات كمان'], a:0, why:'فمفيش قراية غريبة في لحظة الانتقال.'},
  {q:'ونش لازم يعرف مكانه بعد قطع الكهربا من غير Homing. تختار:', o:['أبسليوت Multi-turn', 'إنكريمنتال 1000 PPR', 'أبسليوت Single-turn', 'بروكسيميتي'], a:0, why:'الحركة أكتر من لفة، والمالتي تيرن بيفتكر عدد اللفات.'},
  {q:'إنكودر عموده مصمت يتربط بالموتور إزاي؟', o:['بكابلنج مرن', 'بكابلنج جامد', 'باللحام', 'بسير'], a:0, why:'المرن بيمتص الـ Misalignment ويحمي البلي.'},
  {q:'Homing بالإنكريمنتال الأدق بيستخدم:', o:['ليميت مرجعي وبعده Z', 'نبضة A بس', 'الليميت المرجعي بس', 'تايمر من البداية'], a:0, why:'الليميت يحدد اللفة والـ Z يحدد النقطة بالظبط.'},
  {q:'الريزولفر بيطلّع:', o:['sin و cos أنالوج', 'نبضات A و B وZ', 'كود Gray باينري', '⁦4⁠–⁠20 mA⁩'], a:0, why:'هو ترانس دوّار ومالوش إلكترونيات جواه.'}
], {lesson:'l5', pass:0.8});
</script>
</body>
</html>
