<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الثيرموكبل (Thermocouple)</title>
<meta name="description" content="الدرس 6 في كورس الإنسترومنتيشن: الثيرموكبل وتأثير سيبك، أنواع K و J و T و N و S و R و B ورينجاتها، تعويض الطرف البارد CJC، جداول NIST، كابل التعويض والغلط لو استخدمت نحاس، القطبية والألوان IEC و ANSI، أنواع الجنكشن، الثيرموويل، واكتشاف القطع. بنش ثيرموكبل تفاعلي بجدول حقيقي.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-06.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-06.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-06.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 6 من 10</p>
    <h1>حساسات الحرارة ١: الثيرموكبل <span dir="ltr" style="white-space:nowrap">(Thermocouple)</span></h1>
    <p>الثيرموكبل أبسط حساس حرارة في الدنيا: سلكين من معدنين مختلفين ملحومين في طرف. بيستحمل لحد 1700 °C، ورخيص، وسريع. بس ليه "سر" لو مافهمتوش هتقرا غلط طول عمرك: <b>الطرف البارد</b>. في الدرس ده هتفهمه وتجرّبه بإيدك على بنش بجداول حقيقية.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="06"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الثيرموكبل بيقيس الحرارة إزاي؟</h2>
  <p>الثيرموكبل سلكين من معدنين مختلفين ملحومين في طرف. لما <b>الطرف السخن</b> (اللحام اللي جوه الفرن) يبقى أسخن من <b>الطرف البارد</b> (أطراف الجهاز)، بيطلع بينهم جهد صغير بالمللي فولت.</p>
  <p>يعني الثيرموكبل بيقيس <b>فرق الحرارة</b> مش الحرارة نفسها. فالجهاز لازم يضيف حرارة الطرف البارد، وده اسمه <b>CJC</b>.</p>
  <p>مثال: ثيرموكبل بيطلّع 15.194 mV. من غير CJC الجهاز يقرا حوالي 371 °C وده غلط. لما يضيف 1.203 mV (حرارة اللوحة 30 °C) يبقى 16.397 mV، يعني 400 °C وده الصح.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>إيه أنواع الثيرموكبل؟</h2>
  <p><b>K</b> (حتى 1250 °C) هو الأشهر: أفران وعوادم وبلاستيك. <b>J</b> (حتى 750 °C) في ماكينات البلاستيك القديمة. <b>T</b> (حتى 350 °C) في التبريد والأغذية.</p>
  <p><b>N</b> (حتى 1250 °C) أثبت من K في الحرارة العالية. <b>S و R</b> (حتى 1600 °C) من البلاتين، للإزاز والحديد. و <b>B</b> (حتى 1800 °C) لأعلى حرارة.</p>
  <p>والعلاقة بين المللي فولت والحرارة مش خط مستقيم، فالأجهزة بتستخدم <b>جداول NIST</b>. ده جزء من الجدول والطرف البارد على 0 °C:</p>
  <div class="tblw"><table class="tbl" id="tcTable"></table></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>البنش: سخّن، واعكس، واقطع</h2>
  <p>جرّب تقفل الـ CJC، وتوصّل بسلك نحاس، وتعكس القطبية، وشوف القراية بيحصلها إيه.</p>
  <div class="wd"><h3>بنش الثيرموكبل</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ليه لازم كابل تعويض؟</h2>
  <p>المكان اللي الثيرموكبل بيقابل فيه <b>النحاس</b> هو الطرف البارد. فلو وصّلت بسلك نحاس من راس الحساس، الطرف البارد يبقى عند الراس السخنة والقراية تغلط.</p>
  <p>الحل واحد من 3. كابل <b>Extension</b> من نفس معدن الثيرموكبل (للأنواع K و J و T). كابل <b>Compensating</b> أرخص وبيشتغل لحد 100–200 °C (للأنواع S و R). أو <b>ترانسميتر في الراس</b> يطلّع 4–20 mA، وده أحسن حل لأن بعده بتمشي بنحاس عادي.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>تعرف الموجب من السالب إزاي؟</h2>
  <p>الألوان بتختلف حسب المواصفة. في <b>IEC</b> السالب أبيض، والموجب لونه حسب النوع: K أخضر، J أسود، T بني، N بمبي.</p>
  <p>في <b>ANSI</b> السالب أحمر، والموجب: K أصفر، J أبيض، T أزرق، N برتقاني.</p>
  <p class="alert"><span>في ANSI <b>الأحمر سالب</b>. مش متأكد؟ سخّن الطرف: الـ mV لازم يزيد.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>الجنكشن والثيرموويل</h2>
  <p>طرف اللحام ليه 3 أشكال. <b>Grounded:</b> ملحوم في الجراب، أسرع لكن ممكن يلقط نويز. <b>Ungrounded:</b> معزول عن الجراب، وده الأأمن. و <b>Exposed:</b> مكشوف، أسرع حاجة لكن بيتآكل.</p>
  <p class="tip"><b>الثيرموويل</b> جراب بيحمي الحساس وبيخلّيك تغيّره من غير ما تفضّي الخط، لكنه بيبطّأ القراية.</p>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>تمرين: من mV لدرجة</h2>
  <p>خطوتين: ضيف mV الطرف البارد على القراية، وبعدين حوّل المجموع من الجدول.</p>
  <div class="wd"><h3>تمرين الثيرموكبل</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s8">
  <h2 id="s8"><span class="k">8</span>كل قراية غلط وسببها</h2>
  <p><b>بيقرا حرارة الغرفة:</b> السلكين لامسين بعض في حتة باردة. <b>القراية بتقل والفرن بيسخن:</b> القطبية معكوسة. <b>غلط ثابت 20–40 درجة:</b> النوع متظبط غلط، أو فيه سلك نحاس، أو الـ CJC مقفول.</p>
  <p><b>OPEN:</b> الثيرموكبل مقطوع. قيسه بالأوم: السليم كام أوم والمقطوع OL. <b>القراية بتهتز:</b> النوع Grounded أو الكابل جنب كابلات باور. و<b>النوع K بيزحف لفوق على 800–1000 °C:</b> ده Green rot، غيّره أو استخدم N.</p>
  <p class="alert"><span>قبل ما تطلّع الحساس من ثيرموويل على خط بخار: <b>اتأكد إنه مش مخروم</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">قيم الـ mV من جداول <span class="mono">NIST ITS-90</span> (IEC 60584-1) والبنش بيعمل Interpolation خطي بينها، فممكن يختلف عن الجهاز الحقيقي بأجزاء من الدرجة. الألوان على حسب IEC 60584-3 و ANSI MC96.1. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l6');
(function(){
  const T = [-50, 0, 25, 50, 100, 200, 300, 400, 500, 600, 700, 800, 1000, 1200], tps = ['K', 'J', 'T'];
  const cell = (t, ty) => { const [lo, hi] = [IL.calc.TC[ty].tab[0][0], IL.calc.TC[ty].tab[IL.calc.TC[ty].tab.length - 1][0]]; return t < lo || t > hi ? '—' : IL.fmt(IL.calc.tcMv(ty, t), 3); };
  document.getElementById('tcTable').innerHTML = `<thead><tr><th>°C</th>${tps.map(t => `<th>Type ${t} (mV)</th>`).join('')}</tr></thead><tbody>${T.map(t => `<tr><td class="mono">${t}</td>${tps.map(ty => `<td class="mono">${cell(t, ty)}</td>`).join('')}</tr>`).join('')}</tbody>`;
})();
window.TC = IL.tcBench(document.getElementById('bench'), {lesson:'l6'});
IL.drill(document.getElementById('drill'), IL.tcGen, {lesson:'l6', task:'tcdrill', need:4, goal:'جاوب <b>4</b> صح عشان التمرين يتعلّم عليه.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'الثيرموكبل بيطلّع mV على حسب:', o:['فرق الحرارة بين الطرفين', 'حرارة الطرف السخن بس', 'طول السلك', 'التيار اللي فيه'], a:0, why:'عشان كده لازم CJC.'},
  {q:'الـ CJC اتقفل بالغلط، واللوحة 35 °C. القراية هتبقى:', o:['أقل بحوالي 35 درجة', 'أعلى بحوالي 35 درجة', 'مظبوطة', 'صفر دايمًا'], a:0, why:'الجهاز مش بيضيف E(35)، فبيعرض تقريبًا Th − Tcold.'},
  {q:'وصّلت ثيرموكبل K من الراس للوحة بسلك نحاس عادي. الراس 90 °C واللوحة 30 °C. الغلط تقريبًا:', o:['القراية أقل بحوالي 60 °C', 'مظبوطة لأن النحاس موصّل كويس', 'أعلى بـ 60', 'أعلى بـ 30'], a:0, why:'الطرف البارد بقى في الراس (90) والجهاز بيعوّض على 30.'},
  {q:'ثيرموكبل ANSI Type K: السلك الأحمر:', o:['السالب', 'الموجب', 'الشيلد', 'مش مستخدم'], a:0, why:'ANSI: الأحمر سالب دايمًا. K = أصفر (+) أحمر (−).'},
  {q:'إزاي الجهاز يعرف إن الثيرموكبل اتقطع؟', o:['بيبعت تيار صغير ويراقب الجهد', 'مش بيعرف، بيعرض آخر قيمة', 'بيقيس المقاومة بالأفوميتر', 'القراية بتنزل لصفر'], a:0, why:'Burnout detection، وغالبًا Upscale عشان السخان يفصل.'},
  {q:'أحسن طريقة توصّل ثيرموكبل لـ PLC بعيد 200 م:', o:['ترانسميتر في الراس ⁦4⁠–⁠20 mA⁩', 'كابل تعويض طوله 200 م', 'كابل نحاس مشيلد', 'سلك ثيرموكبل مكشوف لحد اللوحة'], a:0, why:'⁦4⁠–⁠20⁩ بتمشي مسافات وبتستحمل النويز، والـ CJC بيتعمل في الراس.'}
], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
