<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PT100 و RTD و NTC</title>
<meta name="description" content="الدرس 7 في كورس أجهزة القياس: الـ PT100 والـ PT1000، وجدول IEC 60751 ومعادلة Callendar–Van Dusen، وClass A وB، وتوصيل 2 و3 و4 أسلاك وخطأ مقاومة السلك بالأرقام، والتسخين الذاتي، وترانسميتر الرأس ⁦4⁠–⁠20mA⁩، والـ NTC والـ PTC، وفحص الـ PT100 بالأفوميتر. بنش تفاعلي.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261113m"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">أجهزة القياس · الدرس 7 من 10</p>
    <h1>حساسات الحرارة ٢: PT100 و RTD و NTC</h1>
    <p>الـ <b>PT100</b> ملك الدقة في المصانع: مقاومة بلاتين تزيد مع الحرارة بشكل منضبط ومعروف. أدق وأثبت من الثيرموكبل حتى نحو 500 °C. لكن له عدو اسمه <b>مقاومة السلك</b>. هنا ترى هذا الخطأ بالأرقام، وتفهم لماذا توجد 2 و3 و4 أسلاك، وتقيس الحساس بالأفوميتر.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="07"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261113m" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما معنى PT100؟</h2>
  <p>الـ RTD حساس تتغيّر مقاومته مع الحرارة. والـ <b>PT100</b> أشهر أنواعه: من البلاتين، ومقاومته <b>100 Ω عند 0 °C</b>، وتزيد 0.385 Ω لكل درجة. والـ <b>PT1000</b> مثله لكن 1000 Ω، فتؤثر فيه مقاومة السلك أقل.</p>
  <div class="formula">T ≈ (R − 100) ÷ 0.385</div>
  <p>فإذا قرأ 119.4 Ω فالحرارة نحو 50 °C. وفي الحرارة العالية ارجع إلى الجدول:</p>
  <div class="tblw"><table class="tbl" id="ptTable"></table></div>
  <figure class="fig" id="ptFig"></figure>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>الدقة: Class A و B</h2>
  <p>تُصنَّف الحساسات حسب دقتها. هذا أقصى خطأ لكل Class عند 100 °C:</p>
  <ul class="scale">
    <li>AA<div class="bar"><i style="width:34%"></i><em><bdi dir="ltr">±0.27 °C @100</bdi></em></div></li>
    <li>A<div class="bar"><i style="width:44%"></i><em><bdi dir="ltr">±0.35 °C @100</bdi></em></div></li>
    <li>B (الأشهر)<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">±0.80 °C @100</bdi></em></div></li>
  </ul>
  <p class="tip">هذا خطأ الحساس فقط. وللكابل والجهاز أخطاؤهما الخاصة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>لماذا توجد 2 و3 و4 أسلاك؟</h2>
  <p>يقيس الجهاز مقاومة الحساس ومعها مقاومة السلك. في توصيل <b>السلكين</b> إذا كان كل سلك 5 Ω، تزيد القراءة 10 Ω، أي <b>خطأ 26 °C</b>. لذا فهو للكابل القصير أو للـ PT1000 فقط.</p>
  <p>توصيل <b>3 أسلاك</b> فيه سلك إضافي يقيس به الجهاز مقاومة السلك ويطرحها، وهو الأشهر في المصانع. وتوصيل <b>4 أسلاك</b> يلغي تأثير السلك تمامًا، ويُستخدم في المعايرة.</p>
  <div class="wd"><h3>بنش الـ PT100</h3><div id="bench"></div></div>
  <p class="tip">الألوان: <b>أحمر</b> طرف و<b>أبيض</b> الطرف الآخر. والسلكان اللذان بلون واحد يذهبان إلى الطرف نفسه.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>التسخين الذاتي وترانسميتر الرأس</h2>
  <p>ليقيس الجهاز المقاومة يمرّر في الحساس تيارًا صغيرًا (نحو 1 mA). هذا التيار يسخّن الحساس قليلًا، ويُسمّى <b>Self-heating</b>. فإذا قست بجهاز تياره عالٍ زادت القراءة.</p>
  <p>وغالبًا يُركّب <b>ترانسميتر في رأس الحساس</b> يحوّل المقاومة إلى 4–20 mA. مثلًا مدى 0–150 °C: عند 75 °C يُخرج 12 mA.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تفحص الـ PT100 بالأفوميتر؟</h2>
  <p class="alert"><span>افصل الحساس أولًا. <b>لا تقِس الأوم على شيء موصول.</b></span></p>
  <p>بين <b>الأحمر والأبيض</b> يجب أن تقرأ نحو 110–112 Ω في حرارة الغرفة. وبين <b>سلكين بلون واحد</b> تقرأ مقاومة السلك فقط (أقل من 1–2 Ω). وبين <b>أي سلك والغلاف</b> يجب أن تقرأ OL.</p>
  <p>وللتأكد أكثر: في الثلج يجب أن يقرأ 100 Ω، وفي الماء المغلي 138.5 Ω.</p>
  <div class="wd"><h3>تمرين: من الأوم إلى الدرجة</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>الـ NTC والـ PTC</h2>
  <p>الـ <b>NTC</b> مقاومته <b>تقلّ</b> عندما ترتفع الحرارة. الأشهر 10 kΩ عند 25 °C (β 3950)، وتجده في التكييف والثلاجة والمشتت الحراري.</p>
  <p>الـ <b>PTC</b> مقاومته <b>ترتفع فجأة</b> عند حرارة معيّنة. يوضع داخل ملفات المحرك للحماية: وهو بارد 100–750 Ω، وعندما يسخن يصل إلى kΩ.</p>
  <div class="formula">R(T) = R25 × e^( β × (1/T − 1/298.15) )</div>
  <div class="wd"><h3>منحنى NTC وPT100</h3><div id="ntc"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>كل قراءة خطأ وسببها</h2>
  <p><b>أعلى من الحقيقة بثبات:</b> توصيل سلكين على كابل طويل، أو الجهاز مضبوط خطأً. و<b>تزيد مع الرطوبة:</b> ترمنال صدئ أو ماء في الرأس. و<b>بطيئة جدًا:</b> الحساس لا يلامس قاع الثيرموويل.</p>
  <p><b>Under range:</b> قصر. و<b>Sensor break:</b> سلك مقطوع. و<b>يقرأ نحو −200 °C:</b> PT100 موصّل على دخل مضبوط على PT1000.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">قيم الـ PT100 محسوبة بمعادلة <span class="mono">IEC 60751</span> (Callendar–Van Dusen)، ومقاومة النحاس <span class="mono">0.0175 Ω·mm²/m</span> عند 20 °C. قيم الـ NTC والـ PTC تختلف من موديل إلى آخر: الداتا شيت هي المرجع. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l7');
(function(){
  const T = [-50, 0, 20, 25, 50, 100, 150, 200, 300, 400];
  document.getElementById('ptTable').innerHTML = `<thead><tr><th>°C</th>${T.map(t => `<th class="mono">${t}</th>`).join('')}</tr></thead><tbody><tr><td>PT100 (Ω)</td>${T.map(t => `<td class="mono">${IL.fmt(IL.calc.rtdR(t), 2)}</td>`).join('')}</tr><tr><td>PT1000 (Ω)</td>${T.map(t => `<td class="mono">${IL.fmt(IL.calc.rtdR(t, 1000), 1)}</td>`).join('')}</tr></tbody>`;
  document.getElementById('ptFig').innerHTML = IL.art.svg('pt100', {label:'حساس PT100 بكونيكتور M12', tag:'PT100 · Class A · 4-wire'}) + '<figcaption>حساس PT100 بكونيكتور M12 (شائع في خطوط الأغذية والأدوية)</figcaption>';
})();
window.RTD = IL.rtdBench(document.getElementById('bench'), {lesson:'l7'});
IL.drill(document.getElementById('drill'), IL.ptGen, {lesson:'l7', task:'ptdrill', need:4, goal:'أجب <b>4</b> إجابات صحيحة ليُسجَّل التمرين مكتملًا.'});
IL.ntcCurve(document.getElementById('ntc'));
IL.quiz(document.getElementById('quiz'), [
  {q:'مقاومة PT100 عند 0 °C:', o:['100 Ω', '0 Ω', '138.5 Ω', '1000 Ω'], a:0, why:'هذا معنى الرقم 100.'},
  {q:'PT100 مقاومته 138.5 Ω. الحرارة تقريبًا:', o:['100 °C', '38.5 °C', '138 °C', '50 °C'], a:0, why:'من الجدول R(100) = 138.51 Ω.'},
  {q:'PT100 بسلكين، وكل سلك 5 Ω. الخطأ تقريبًا:', o:['+26 °C', '+5 °C', '+10 °C', 'لا خطأ'], a:0, why:'10 Ω ÷ 0.385 ≈ 26 °C.'},
  {q:'في أي توصيل لا تؤثر مقاومة السلك تقريبًا؟', o:['4 أسلاك', 'سلكان', '3 أسلاك', 'كلها متساوية'], a:0, why:'سلكا القياس لا يمرّ فيهما تيار.'},
  {q:'قست PT100 في حرارة الغرفة بالأفوميتر. الطبيعي نحو:', o:['110 Ω', '0 Ω', '1 kΩ', 'OL'], a:0, why:'على 25 °C ≈ 109.7 Ω.'},
  {q:'الحساس الذي يوضع داخل ملفات المحرك للحماية غالبًا:', o:['PTC', 'PT1000', 'ثيرموكبل S', 'NTC 10k دائمًا'], a:0, why:'PTC ترتفع مقاومته فجأة عند حرارة الحماية فيفصل الريلاي.'}
], {lesson:'l7', pass:0.8});
</script>
</body>
</html>
