<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اللود سيل والميزان</title>
<meta name="description" content="الدرس 8 في كورس الإنسترومنتيشن: اللود سيل من جوه: الإسترين جيدج وقنطرة ويتستون، الإكسيتيشن و mV/V، أنواع الخلايا، كابل 4 و 6 سلك وخطوط الـ Sense، الألوان، الجنكشن بوكس وضبط الأركان، الإنديكيتور و ⁦4⁠–⁠20mA⁩، معايرة الزيرو والسبان بوزن معروف، وفحص الخلية بالأفوميتر. بنش وزن ومعايرة وتشخيص تفاعلي.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 8 من 10</p>
    <h1>اللود سيل <span dir="ltr" style="white-space:nowrap">(Load Cell)</span> والميزان</h1>
    <p>كل ميزان في المصنع، من ميزان التعبئة لحد ميزان البسكول والتنكات، جواه <b>لود سيل</b>: قطعة معدن بتتمط شعرة لما تحمّلها، ولازق عليها حساسات بتحس بالمط ده. هنا هتحمّل خلية بإيدك وتشوف القنطرة بتشتغل، وتعاير إنديكيتور خطوة بخطوة زي الفني، وتمسك الأفوميتر وتطلّع الخلية البايظة.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الإسترين جيدج: سلك بيتمط</h2>
  <div class="vs">
    <div class="side"><span class="ic">↔️</span><b>شد</b><span>السلك يطول ⇐ المقاومة <b>تزيد</b></span></div>
    <i>vs</i>
    <div class="side"><span class="ic">⤵️</span><b>ضغط</b><span>المقاومة <b>تقل</b></span></div>
  </div>
  <p class="tip">خلية 350 Ω على الحمل الكامل بتتغيّر <b>0.7 Ω بس</b>. عشان كده محتاجين قنطرة.</p>
  <div class="cards" id="lcCards"></div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>القنطرة والـ mV/V</h2>
  <div class="bf"><span class="ic">◇</span><span>4 جيدجات في قنطرة: <b>Excitation</b> 5 أو 10V داخل، و<b>Signal</b> مللي فولت خارج، خطي مع الحمل.</span></div>
  <div class="formula">mV = mV/V × V exc × الحمل ÷ السعة</div>
  <p class="sub">خلية 500 kg · 2 mV/V · 10V</p>
  <ul class="scale">
    <li>500 kg<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">20 mV</bdi></em></div></li>
    <li>250 kg<div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">10 mV</bdi></em></div></li>
    <li>1 kg<div class="bar"><i style="width:1%"></i><em><bdi dir="ltr">0.04 mV</bdi></em></div></li>
  </ul>
  <p class="tip">الكيلو = 40 مايكرو فولت. <b>النويز عدو الميزان.</b></p>
  <div class="wd"><h3>بنش اللود سيل</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>أنواع الخلايا</h2>
  <div class="tiles">
    <div class="tile"><span class="big mono">S</span><b>S-type</b><span>تعليق هوبر، اختبار شد</span></div>
    <div class="tile"><span class="big mono">━┓</span><b>Shear beam</b><span>موازين الأرضية والتنكات</span></div>
    <div class="tile"><span class="big mono">▭</span><b>Single point</b><span>ميزان بخلية واحدة: تعبئة وكاشير</span></div>
    <div class="tile"><span class="big mono">◯</span><b>Canister</b><span>البسكول والصوامع: أطنان</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>4 سلك ولا 6 سلك؟</h2>
  <div class="vs">
    <div class="side"><span class="big">4</span><b>من غير Sense</b><span>حرارة الكابل تتغيّر ⇐ القراية تزحف</span></div>
    <i>vs</i>
    <div class="side"><span class="big">6</span><b>+ Sense</b><span>بيقيس الجهد عند الخلية ويعوّض</span></div>
  </div>
  <div class="tiles">
    <div class="tile"><span class="ic">🔴</span><b>+EXC</b><span>مثال</span></div>
    <div class="tile"><span class="ic">⚫</span><b>−EXC</b><span>مثال</span></div>
    <div class="tile"><span class="ic">🟢</span><b>+SIG</b><span>مثال</span></div>
    <div class="tile"><span class="ic">⚪</span><b>−SIG</b><span>مثال</span></div>
    <div class="tile"><span class="ic">🟡🔵</span><b>±SEN</b><span>مثال</span></div>
  </div>
  <p class="alert"><span>الألوان <b>بتختلف من شركة لشركة</b>: افتح شهادة الخلية. إنديكيتور 6 سلك وخلية 4؟ جمبر SEN على EXC.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كذا خلية والجنكشن بوكس</h2>
  <div class="bf"><span class="ic">🛢️</span><span>تانك على 4 رجول = 4 خلايا <b>توازي</b> في Summing box = خلية واحدة 4 أضعاف.</span></div>
  <div class="tiles">
    <div class="tile"><span class="ic">📐</span><b>ضبط الأركان</b><span>نفس الوزن في كل ركن = نفس القراية</span></div>
    <div class="tile"><span class="ic">💧</span><b>IP67 وسيليكا</b><span>الرطوبة أشهر سبب للزحف</span></div>
    <div class="tile"><span class="ic">📤</span><b>الخرج</b><span>4–20 mA، Profinet، ريليهات</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>المعايرة: Zero و Span</h2>
  <ol class="steps"><li>السعة والتقسيمة</li><li>فاضي ⇐ ZERO</li><li>وزن معتمد 50–100 % ⇐ SPAN</li><li>اتأكد وجرّب الأركان</li><li>سجّل</li></ol>
  <div class="vs">
    <div class="side"><span class="big">ZERO</span><b>المعايرة</b><span>نقطة الصفر وبتتحفظ</span></div>
    <i>≠</i>
    <div class="side"><span class="big">TARE</span><b>الشغل اليومي</b><span>يطرح العبوة الفاضية مؤقتًا</span></div>
  </div>
  <div class="wd"><h3>عاير الإنديكيتور</h3><div id="cal"></div></div>
  <p class="alert"><span>Span بشكارة «50 كيلو» طلعت 49.3 = غلط 1.4 % (140 kg في 10 طن). <b>أوزان معتمدة بس.</b></span></p>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>فحص الخلية بالأفوميتر</h2>
  <ul class="fx">
    <li><b>+EXC ↔ −EXC</b><span>350–420 Ω (غالبًا 390)</span></li>
    <li><b>+SIG ↔ −SIG</b><span>≈ 350 Ω</span></li>
    <li><b>+EXC ↔ ±SIG</b><span>متساويين، فرق = خلية اتشوّهت</span></li>
    <li><b>سلك ↔ الجسم</b><span>OL، قيمة = رطوبة</span></li>
    <li><b>Zero balance</b><span>أقل من ±0.2 mV على 10V</span></li>
  </ul>
  <p class="alert"><span><b>ميجر 50V بس</b>، 500V يموّت الجيدجات. وقبل أي <b>لحام</b> على الهيكل: افصل الخلايا.</span></p>
  <div class="wd"><h3>شخّص الخلية بالأفوميتر</h3><div id="diag"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s8">
  <h2 id="s8"><span class="k">8</span>أعطال شائعة</h2>
  <ul class="fx">
    <li><b>الزيرو بيزحف</b><span>رطوبة في الجنكشن أو الكابل</span></li>
    <li><b>ركن غير ركن</b><span>ضبط أركان أو خلية ضعيفة</span></li>
    <li><b>بيقرا أقل</b><span>حاجة شايلة: ماسورة جامدة، سلم، تراب</span></li>
    <li><b>Side load</b><span>حمل مايل: Mounting kit صح</span></li>
    <li><b>باظ بعد لحام</b><span>تيار اللحام حرق الخلية</span></li>
    <li><b>زيرو اتزحزح بعد خبطة</b><span>Overload دائم</span></li>
  </ul>
  <p class="alert"><span>الإنديكيتور على <b>220V</b>. ومتدخلش تحت تانك متعلّق وهو محمّل.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">القيم (350 Ω، 2 mV/V، 10 V، 150 % Safe overload، ±0.2 mV) قيم نموذجية؛ شهادة الخلية والداتا شيت هما المرجع، وكذلك ألوان الأسلاك. الموازين التجارية خاضعة لمعايرة جهات القياس الرسمية (OIML R76). تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l8');
document.getElementById('lcCards').innerHTML = [['scell', 'S-type', 'شد أو ضغط، للتعليق'], ['beam', 'Shear beam', 'للموازين الأرضية والتنكات'], ['indicator', 'إنديكيتور', 'بيغذّي الخلية ويقيس الـ mV']].map(d => `<div class="card">${IL.art.svg(d[0], {label:d[1], disp:'250.0'})}<h3>${d[1]}</h3><p>${d[2]}</p></div>`).join('');
window.LC = IL.lcBench(document.getElementById('bench'), {lesson:'l8'});
window.IND = IL.indicator(document.getElementById('cal'), {lesson:'l8'});
window.LD = IL.lcDiag(document.getElementById('diag'), {lesson:'l8'});
IL.quiz(document.getElementById('quiz'), [
  {q:'خلية 1000 kg بحساسية 2 mV/V على 10 V. الخرج على 500 kg:', o:['10 mV', '20 mV', '2 mV', '5 mV'], a:0, why:'2 × 10 × 500/1000 = 10 mV.'},
  {q:'فايدة سلكين الـ Sense في كابل الـ 6 سلك:', o:['يعوّضوا هبوط الكابل', 'إشارة تانية احتياطي', 'أرضي للشيلد', 'تغذية سخان الخلية'], a:0, why:'فطول وحرارة الكابل ميأثروش.'},
  {q:'الترتيب الصح للمعايرة:', o:['ZERO فاضي، وبعدين SPAN', 'SPAN الأول وبعدين ZERO', 'ZERO والوزن عليه', 'TARE بس من غير ZERO'], a:0, why:'الصفر الأول، وبعدين الميل.'},
  {q:'قست بين +SIG و −SIG في خلية 350 Ω لقيت OL. ده معناه:', o:['سلك إشارة مقطوع', 'الخلية سليمة', 'رطوبة في الخلية', 'أوفرلود بسيط'], a:0, why:'المفروض حوالي 350 Ω.'},
  {q:'بين أسلاك الخلية والجسم لقيت 1 MΩ. ده:', o:['رطوبة: العزل ضعيف', 'طبيعي لخلية سليمة', 'قصر تام', 'أوفرلود'], a:0, why:'الطبيعي OL (آلاف الميجا).'},
  {q:'ليه وزن المعايرة يكون كبير (⁦50⁠–⁠100 %⁩ من السعة)؟', o:['عشان الغلط مايكبرش', 'عشان الخلية تسخن وتثبت', 'مش مهم، أي وزن ينفع', 'عشان الـ Tare يتحسب'], a:0, why:'المعايرة على 5 % من السعة بتضرب أي غلط في 20.'}
], {lesson:'l8', pass:0.8});
</script>
</body>
</html>
