<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الضغط والمستوى والفلو</title>
<meta name="description" content="الدرس 9 في كورس الإنسترومنتيشن: ترانسميتر الضغط Gauge و Absolute و DP، الوحدات، المانيفولد، قياس المستوى بالضغط h = P/ρg والرادار والأولتراسونيك والفلوت، وقياس الفلو ماجنتيك وفورتكس وتربينة وكوريوليس وأوريفيس. تانك تفاعلي وتمرين اختيار الجهاز.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-09.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 9 من 10</p>
    <h1>الضغط والمستوى والفلو</h1>
    <p>التلات متغيرات دول هما شغل أي مصنع فيه سوايل: ميّة، بخار، زيت، لبن، كيماويات. هتعرف أنواع ترانسميترات الضغط، وإزاي ضغط بسيط تحت التانك بيقولك المستوى (وإمتى بيكدب عليك)، وتختار الفلومتر الصح من غير ما تضيّع فلوس المصنع.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="09"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الضغط: Gauge و Absolute و DP</h2>
  <div class="tiles">
    <div class="tile"><span class="big mono">bar g</span><b>Gauge</b><span>الهوا = صفر · طلمبة، هيدروليك</span></div>
    <div class="tile"><span class="big mono">bar a</span><b>Absolute</b><span>الهوا = 1.013 · فاكيوم، بخار</span></div>
    <div class="tile"><span class="big mono">DP</span><b>Differential</b><span>H − L · فلتر، فلو، تانك مقفول</span></div>
  </div>
  <p class="tip"><b>1 bar</b> = 100 kPa ≈ 14.5 psi ≈ 10.2 m ميّة</p>
  <figure class="fig" id="ptFig"></figure>
  <div class="vs">
    <div class="side"><b>تشيله من الخدمة</b><span>1. افتح Equalizing<br>2. اقفل H و L</span></div>
    <i>⇄</i>
    <div class="side"><b>ترجّعه</b><span>1. افتح H<br>2. اقفل Equalizing<br>3. افتح L</span></div>
  </div>
  <p class="alert"><span>ماتفكش ترانسميتر عليه ضغط: <b>اقفل العزل، نفّس، واتأكد إن الجيج صفر</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>المستوى بالضغط</h2>
  <div class="formula">h = P ÷ (ρ × g)</div>
  <div class="vs">
    <div class="side"><span class="ic">💧</span><b>ميّة ρ 1000 · 29.4 kPa</b><span class="big">3 m</span></div>
    <i>vs</i>
    <div class="side"><span class="ic">🛢️</span><b>سولار ρ 840 · نفس الضغط</b><span class="big">3.57 m</span></div>
  </div>
  <p class="tip">الترانسميتر لازم يعرف <b>الكثافة</b>.</p>
  <div class="wd"><h3>تانك المستوى</h3><div id="tank"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>طرق تانية للمستوى</h2>
  <ul class="fx">
    <li><b>رادار</b><span>مش بيتأثر بكثافة ولا بخار · الأشهر</span></li>
    <li><b>أولتراسونيك</b><span>رخيص · الرغوة والبخار بيلخبطوه</span></li>
    <li><b>عوّامة</b><span>بسيطة · بتعلق</span></li>
    <li><b>كاباسيتيف</b><span>سوايل وبودرة · معايرة على المادة</span></li>
    <li><b>سويتش (Fork)</b><span>ON/OFF: فيضان وشغل على الناشف</span></li>
    <li><b>لود سيل</b><span>الأدق للدفعات</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الفلو</h2>
  <ul class="fx">
    <li><b>ماجنتيك</b><span>ميّة وعصاير · <b>مش</b> للزيت والسولار والغاز</span></li>
    <li><b>فورتكس</b><span>بخار وغاز · مش للسرعات الواطية</span></li>
    <li><b>تربينة</b><span>سوايل نضيفة ووقود</span></li>
    <li><b>كوريوليس</b><span>كتلة وكثافة بدقة · غالي</span></li>
    <li><b>أوريفيس + DP</b><span>بخار ومقاسات كبيرة · رخيص</span></li>
  </ul>
  <div class="formula">Q = k × √ΔP</div>
  <p class="alert"><span>الجذر التربيعي في <b>الترانسميتر أو الـ PLC، مش الاتنين</b>. نص الفلو = ربع الـ DP.</span></p>
  <p class="tip">الماجنتيك: الماسورة <b>مليانة دايمًا</b> + تأريض السايل.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>تمرين: اختار الجهاز الصح</h2>
  <div class="wd"><h3>اختار الجهاز</h3><div id="pick"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>أعطال شائعة</h2>
  <ul class="fx">
    <li><b>ضغط ثابت مش بيتحرك</b><span>صمام العزل مقفول أو الخط مسدود/متجمّد</span></li>
    <li><b>DP مستوى غلط</b><span>Wet leg أو Equalizing مفتوح</span></li>
    <li><b>ماجنتيك يقرا والطلمبة واقفة</b><span>الماسورة مش مليانة أو التأريض</span></li>
    <li><b>أوريفيس غلط في النص</b><span>الجذر مرتين أو ولا مرة</span></li>
    <li><b>مستوى زيادة في تانك مقفول</b><span>بيقيس ضغط الغاز: استخدم DP</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الكثافات تقريبية على حرارة الغرفة. حدود الموصلية والسرعات بتختلف من فلومتر لفلومتر: الداتا شيت هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l9');
document.getElementById('ptFig').innerHTML = IL.art.svg('transmitter', {label:'ترانسميتر ضغط', lcd:'6.25', unit:'bar'}) + '<figcaption>ترانسميتر ضغط بشاشة محلية وخرج ⁦4⁠–⁠20 mA⁩ + HART</figcaption>';
window.LVL = IL.levelTank(document.getElementById('tank'), {lesson:'l9'});
(function(){ let bag = []; IL.drill(document.getElementById('pick'), () => { if (!bag.length) bag = IL.shuffle(IL.PICK); return bag.pop(); }, {lesson:'l9', task:'pick', need:6, goal:'اختار <b>6</b> صح عشان التمرين يتعلّم عليه.'}); })();
IL.quiz(document.getElementById('quiz'), [
  {q:'ترانسميتر ضغط <b>Absolute</b> مفتوح على الهوا بيقرا تقريبًا:', o:['1 bar', '0 bar', '−1 bar', '10 bar'], a:0, why:'Absolute بيقيس من الفاكيوم الكامل، والجو حوالي 1.013 bar.'},
  {q:'تانك ميّة ارتفاعه 2 م. الضغط تحت تقريبًا:', o:['19.6 kPa', '2 kPa', '200 kPa', '0.2 kPa'], a:0, why:'1000 × 9.81 × 2 = 19620 Pa.'},
  {q:'ترانسميتر مستوى متظبط على ميّة وحطّوا في التانك سولار (أخف). القراية:', o:['أقل من الحقيقة', 'أعلى من الحقيقة', 'مظبوطة', 'صفر'], a:0, why:'نفس المستوى بيعمل ضغط أقل.'},
  {q:'الماجنتيك فلومتر مش بينفع مع:', o:['السولار والزيت', 'الميّة العادية', 'المجاري', 'العصير واللبن'], a:0, why:'لازم السايل يبقى موصّل للكهربا.'},
  {q:'إزاي تشيل DP من الخدمة صح بالمانيفولد؟', o:['Equalizing الأول، وبعدين H و L', 'اقفل H بس وسيب L مفتوح', 'افتح الـ Vent على طول', 'اقفل L الأول وسيب H مفتوح'], a:0, why:'عشان الحساس ميشوفش ضغط الخط كله من ناحية واحدة.'},
  {q:'أوريفيس: الفلو بقى نص الرينج. الـ DP بقى:', o:['ربع الرينج', 'نص الرينج', 'ضعف ما كان', 'زي ما هو'], a:0, why:'ΔP ∝ Q² ⇐ 0.5² = 0.25.'}
], {lesson:'l9', pass:0.8});
</script>
</body>
</html>
