<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المعايرة والتربل شوتنج</title>
<meta name="description" content="الدرس 10 في كورس الإنسترومنتيشن: اللوب تشيك خطوة بخطوة، المعايرة على 5 نقط 0 و 25 و 50 و 75 و 100 %، جدول As-found و As-left والغلط كنسبة من السبان، الكاليبريتور (Source و Measure و Simulate)، لعبة أعطال الموقع، والامتحان النهائي للكورس.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-10.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-10.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-10.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الإنسترومنتيشن · الدرس 10 من 10</p>
    <h1>المعايرة والتربل شوتنج + الامتحان النهائي</h1>
    <p>آخر درس: هنا بتلم كل اللي فات. هتعمل <b>لوب تشيك</b> زي ما بيتعمل في تسليم المشاريع، وتعاير ترانسميتر على 5 نقط وتكتب <b>As-found و As-left</b>، وتلعب لعبة أعطال الموقع، وفي الآخر الامتحان النهائي اللي بيفتح لك الشهادة.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="10"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>يعني إيه لوب تشيك؟</h2>
  <p>قبل تشغيل أي مصنع، كل لوب بيتشيّك <b>من الحساس لحد الـ HMI</b>، بالترتيب ده:</p>
  <p>فحص بصري للتاج والرينج. بعده Continuity وميجر على الكابل. بعده حقن إشارة 0 و 50 و 100 % وتشوف القراية على الـ HMI. بعده تجرّب الإنذارات والإنترلوك. بعده تحرّك الصمام من 0 لـ 100 % وتتأكد من الـ Feedback. وفي الآخر تسجّل وتمضي.</p>
  <p class="alert">الميجر على الكابل <b>والأجهزة مفصولة</b>. لو متوصّلة يحرقها.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>الكاليبريتور بيعمل إيه؟</h2>
  <p>ليه 3 أوضاع. <b>Measure:</b> يقرا الـ mA اللي طالع من الترانسميتر. <b>Source:</b> يطلّع هو mA، فتختبر بيه كارت الدخل أو صمام. و <b>Simulate:</b> يقوم مكان ترانسميتر 2 سلك في اللوب.</p>
  <p class="tip">الكاليبريتور نفسه لازم يكون عليه <b>شهادة سارية</b>، ودقته أحسن من الجهاز <b>4 مرات</b> (TUR 4:1).</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>المعايرة على 5 نقط</h2>
  <p>بتدخّل للترانسميتر 5 قيم على طول الرينج وتقيس الخرج عند كل واحدة:</p>
  <div class="ladder"><span class="u">0%</span><span class="u">25%</span><span class="u on">50%</span><span class="u">75%</span><span class="u">100%</span></div>
  <div class="formula">Error % = (mA المقاس − mA المفروض) ÷ 16 × 100</div>
  <p>القراية قبل أي ظبط اسمها <b>As-found</b>. ولو برّه السماحية تظبط، والقراية بعد الظبط اسمها <b>As-left</b> ولازم تبقى جوه السماحية.</p>
  <p class="tip">الترتيب: اظبط الـ Zero الأول، بعده الـ Span، وارجع اتأكد من الـ Zero.</p>
  <div class="wd"><h3>عاير PT-101</h3><div id="cal"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>بتفكّر إزاي في أي عطل؟</h2>
  <p>5 خطوات: قارن القراية بقراية مستقلة. قيس الـ mA عشان تقسّم اللوب نصين. اقرا الرقم وافهم معناه. اسأل: إيه اللي اتغيّر؟ وصلّح وسجّل السبب.</p>
  <p>والرقم بيقول كتير. <b>0 mA:</b> لوب مفتوح. <b>أكتر من 21 mA:</b> قصر أو الترانسميتر في حالة Fail. <b>ثابت مش بيتحرك:</b> صمام عزل، أو خط مسدود، أو باور ضعيف. <b>بيتهز:</b> نويز.</p>
  <p>ولو <b>الـ mA صح والقراية في الـ PLC غلط</b>: المشكلة في الكارت أو السكيلنج، مش في الموقع.</p>
  <div class="wd"><h3>لعبة: أعطال الموقع</h3><div id="game"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>15 سؤال من كل الكورس. محتاج <b>12 صح</b> على الأقل. لو عدّيت، وكمان خلّصت كل التجارب في الدروس، الشهادة هتظهر في صفحة الكورس.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">السماحيات وإجراءات المعايرة هنا أمثلة للتدريب؛ إجراءات مصنعك ونظام الجودة (ISO 9001 / ISO/IEC 17025) والداتا شيت هما المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
IL.lesson('l10');
window.CAL = IL.calTable(document.getElementById('cal'), {lesson:'l10'});
window.GAME = IL.caseGame(document.getElementById('game'), IL.FIELD_CASES, {lesson:'l10', task:'fgame', need:7, goal:'حلّ <b>7</b> حالات صح على الأقل من 10.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'ترانسميتر ⁦0⁠–⁠10 bar⁩ على 5 bar بيطلّع 12.08 mA. الغلط كنسبة من السبان:', o:['+0.5 %', '+0.08 %', '+8 %', '−0.5 %'], a:0, why:'0.08 ÷ 16 × 100 = 0.5 %.'},
  {q:'الـ As-found بيتسجّل إمتى؟', o:['قبل أي ظبط', 'بعد الظبط', 'مش لازم', 'بعد التركيب بسنة'], a:0, why:'عشان تعرف الجهاز كان بيغلط قد إيه في الإنتاج.'},
  {q:'عايز تختبر كارت الـ PLC لوحده من غير الترانسميتر. الكاليبريتور على:', o:['Source mA', 'Measure mA', 'Ω', 'Simulate thermocouple'], a:0, why:'بتطلّع التيار بنفسك وتشوف الكارت.'},
  {q:'الظبط بيبدأ بـ:', o:['Zero عند LRV', 'Span عند URV', 'أي واحد', 'نص الرينج'], a:0, why:'غلط الزيرو بيدخل في كل النقط.'},
  {q:'الأفوميتر في اللوب بيقرا 12 mA صح، والـ HMI بيعرض قيمة غلط. المشكلة غالبًا في:', o:['السكيلنج أو الكارت', 'الترانسميتر نفسه', 'الحساس', 'كابل اللوب'], a:0, why:'التيار سليم يبقى اللي بعده.'},
  {q:'TUR 4:1 معناها:', o:['الكاليبريتور أدق 4 مرات', 'تعاير على 4 نقط في الرينج', 'تعاير كل 4 شهور', 'أقل تيار 4 mA'], a:0, why:'Test Uncertainty Ratio.'}
], {lesson:'l10', pass:0.8});
IL.quiz(document.getElementById('final'), [
  {q:'في اللوب، الـ <b>SP</b> هو:', o:['القيمة المطلوبة', 'القيمة الحقيقية', 'خرج الكنترولر', 'الرينج'], a:0, why:'Set point.'},
  {q:'ترانسميتر −50 … 150 °C بيطلّع 12 mA. الحرارة:', o:['50 °C', '75 °C', '100 °C', '0 °C'], a:0, why:'−50 + 0.5 × 200 = 50.'},
  {q:'تيار لوب أقل من 3.6 mA معناه حسب NAMUR:', o:['عطل (قطع أو Fail low)', 'القيمة صفر %', 'فوق الرينج (Over range)', 'طبيعي'], a:0, why:'Live zero.'},
  {q:'قياس الـ mA بالأفوميتر بيتعمل:', o:['توالي في اللوب', 'توازي على الترانسميتر', 'على الباور', 'على الأرضي'], a:0, why:'التيار بيتقاس توالي.'},
  {q:'حساس PNP بيتوصّل على كارت الـ COM بتاعه على:', o:['0V', '+24V', 'الأرضي', 'أي حاجة'], a:0, why:'PNP بيطلّع +24 للدخل والتيار بيرجع من COM لـ 0V.'},
  {q:'إنكودر 1024 PPR على x4. عدّات اللفة:', o:['4096', '1024', '2048', '256'], a:0, why:'1024 × 4.'},
  {q:'A سابقة B بـ 90° معناها:', o:['اتجاه معيّن (مثلًا CW)', 'سرعة عالية جدًا', 'عطل في القناة B', 'نبضة Z وصلت مع A بالظبط'], a:0, why:'فرق الطور بيحدد الاتجاه.'},
  {q:'إنكودر 2000 PPR على 1500 rpm. التردد:', o:['50 kHz', '25 kHz', '3 kHz', '500 kHz'], a:0, why:'2000 × 1500 ÷ 60 = 50000.'},
  {q:'ميزة Gray code في الأبسليوت:', o:['بت واحد بس بيتغيّر', 'أسرع في النقل للـ PLC', 'أرخص في التصنيع', 'بيعدّ اللفات كمان'], a:0, why:'مفيش قرايات غريبة في الانتقال.'},
  {q:'ثيرموكبل والـ CJC اتقفل واللوحة 30 °C. القراية:', o:['أقل بحوالي 30 °C', 'أعلى بحوالي 30 °C', 'مظبوطة', 'OPEN'], a:0, why:'بيقيس الفرق من غير ما يضيف الطرف البارد.'},
  {q:'سلك نحاس عادي بدل كابل التعويض، والراس أسخن من اللوحة. القراية:', o:['أقل من الحقيقة', 'أعلى من الحقيقة', 'مظبوطة', 'بتتهز بس'], a:0, why:'الطرف البارد بقى في الراس السخن والجهاز بيعوّض على حرارة اللوحة.'},
  {q:'PT100 على 100 °C مقاومته تقريبًا:', o:['138.5 Ω', '100 Ω', '119.4 Ω', '175.9 Ω'], a:0, why:'IEC 60751.'},
  {q:'PT100 2 سلك وكل سلك 5 Ω. الغلط:', o:['حوالي +26 °C', 'حوالي +5 °C', 'حوالي −26 °C', 'مفيش غلط'], a:0, why:'10 Ω ÷ 0.385.'},
  {q:'لود سيل 2 mV/V على 10 V وسعتها 500 kg. على 250 kg الخرج:', o:['10 mV', '20 mV', '5 mV', '2 mV'], a:0, why:'2 × 10 × 0.5.'},
  {q:'تانك مقفول عليه ضغط غاز. أنسب ترانسميتر مستوى بالضغط:', o:['DP والواطي على الغاز', 'Gauge تحت', 'Absolute فوق', 'Gauge فوق على الغاز'], a:0, why:'DP بيلغي ضغط الغاز.'}
], {lesson:'l10', task:'final', pass:0.8, shuffle:true});
</script>
</body>
</html>
