<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>مقابلة العمل: أساسيات الكهرباء</title>
<meta name="description" content="أسئلة مقابلات العمل في أساسيات الكهرباء بإجابات عملية: قانون أوم، والقدرة، وAC وDC، والـ RMS، ومعامل القدرة، وثلاثي الفاز ستار ودلتا، والأرضي، والـ RCD، وهبوط الجهد.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js?v=20261113m"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة مقابلات العمل · القسم ⁦1⁩ من ⁦9⁩</p>
    <h1>أساسيات الكهرباء</h1>
    <p>تُطرح هذه الأسئلة في أول ربع ساعة من أي مقابلة عمل في الكهرباء، سواء في الصيانة أو التشغيل أو التحكم. إذا أجبت عنها بثقة وبأمثلة من العمل، أثبتّ أن أساسك متين. ركّز على الأرقام والمعادلات، وتعلّم أن تقول <b>لماذا</b> لا <b>ماذا</b> فقط.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ جميع الأقسام</a><a class="btn" href="../labs.html">← جميع الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والتصفية">
  <div class="srch"><label for="q" class="vh">ابحث في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="ابحث في أسئلة هذا القسم… (مثلًا: ⁦RCD⁩ أو ستار)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦26⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦13⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦9⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦4⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">لا أعرفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لم أراجعها</button><button type="button" class="chip" data-st="y" aria-pressed="false">أعرفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة التي أعرفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="basics" aria-label="الأسئلة">
<article class="q" id="basics-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">اشرح قانون أوم، ومتى لا يُطبَّق مباشرة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦V = I × R⁩: الجهد يساوي التيار مضروبًا في المقاومة. أي أن سخانًا مقاومته ⁦46 Ω⁩ على ⁦230 V⁩ يسحب ⁦5 A⁩ تقريبًا.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>يُطبَّق القانون مباشرة على الأحمال <b>الأومية</b> ⁦(Resistive)⁩ مثل السخانات ومصابيح الفتيل، ما دامت درجة الحرارة ثابتة.</p>
<div class="formula" dir="ltr"><span>V = I × R</span><span class="sep">·</span><span>I = V / R</span><span class="sep">·</span><span>R = V / I</span></div>
<p>في الـ ⁦AC⁩ مع الملفات والمكثفات نستخدم <b>المعاوقة</b> ⁦Impedance (Z)⁩ بدل ⁦R⁩، فيصبح ⁦V = I × Z⁩.</p>
<div class="mist"><b>خطأ شائع:</b> يقيس كثيرون مقاومة ملف المحرك بالأفوميتر (مثلًا ⁦2 Ω⁩) ويقسمون ⁦400 V⁩ عليها فيقولون إن التيار ⁦200 A⁩. هذا خطأ: معاوقة المحرك أثناء التشغيل أكبر كثيرًا من مقاومة الـ ⁦DC⁩، وفيه أيضًا ⁦Back EMF⁩. حتى تيار البدء ⁦(Locked Rotor)⁩ تحدده المعاوقة، لا مقاومة الـ ⁦DC⁩ هذه.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما معادلات القدرة الكهربية؟ وكيف تحسب تيار سخان ⁦2 kW⁩ على ⁦230 V⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦P = V × I⁩، ومنها ⁦P = I² × R⁩ و⁦P = V² / R⁩. سخان ⁦2 kW⁩ على ⁦230 V⁩ يسحب ⁦2000 ÷ 230 ≈ 8.7 A⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>هذه المعادلات للـ ⁦DC⁩ وللأحمال الأومية في الـ ⁦AC⁩. إذا كان للحمل معامل قدرة (محرك مثلًا) تصبح القدرة الفعّالة ⁦P = V × I × cosφ⁩ في أحادي الفاز.</p>
<p>مثال سريع: مقاومة السخان نفسه ⁦R = V² / P = 230² ÷ 2000 ≈ 26.5 Ω⁩.</p>
<div class="mist"><b>خطأ شائع:</b> الخلط بين القدرة والطاقة: القدرة بالـ ⁦kW⁩ (معدّل الاستهلاك)، والطاقة بالـ ⁦kWh⁩ (ما تُحاسَب عليه في الفاتورة).</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-03" data-lv="1">
  <div class="qh"><span class="qn">3</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما الفرق بين ⁦kW⁩ و⁦kWh⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦kW⁩ وحدة <b>قدرة</b> (كم يسحب الجهاز الآن)، و⁦kWh⁩ وحدة <b>طاقة</b> (القدرة مضروبة في الزمن). سخان ⁦2 kW⁩ يعمل ⁦3⁩ ساعات يستهلك ⁦6 kWh⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>عدّاد الكهرباء يعدّ الـ ⁦kWh⁩. لذلك قد يستهلك جهاز صغير القدرة يعمل طوال اليوم (مثل الثلاجة) أكثر من جهاز كبير يعمل دقائق (مثل الغلاية).</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-04" data-lv="1">
  <div class="qh"><span class="qn">4</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما الفرق بين ⁦AC⁩ و⁦DC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦DC⁩ اتجاهه ثابت (بطارية، مصدر تغذية ⁦24 V⁩). والـ ⁦AC⁩ يتغيّر اتجاهه وقيمته على شكل موجة ⁦Sine⁩، بتردد ⁦50 Hz⁩ أو ⁦60 Hz⁩ حسب البلد.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الـ ⁦AC⁩ يسهل رفعه وخفضه بالمحوّل، وهذا ما جعل نقل الكهرباء لمسافات طويلة اقتصاديًا. ونستخدم الـ ⁦DC⁩ في التحكم والإلكترونيات، وداخل الانفرتر نفسه (الـ ⁦DC Bus⁩).</p>
<p>في ⁦50 Hz⁩ يعكس التيار اتجاهه ⁦100⁩ مرة في الثانية (مرتين في كل دورة).</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-05" data-lv="1">
  <div class="qh"><span class="qn">5</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما معنى قيمة ⁦RMS⁩؟ وإذا كان المقبس ⁦230 V⁩ فكم الـ ⁦Peak⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦RMS⁩ هي القيمة الفعّالة: الـ ⁦AC⁩ بقيمة ⁦RMS⁩ معيّنة يُنتج الحرارة نفسها التي يُنتجها ⁦DC⁩ بالقيمة نفسها. وللموجة الـ ⁦Sine⁩: ⁦Peak = √2 × RMS⁩، أي أن ⁦230 V RMS⁩ قيمتها القصوى نحو ⁦325 V⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الأفوميتر والعدادات تقرأ ⁦RMS⁩. والـ ⁦Peak-to-Peak = 2 × 325 ≈ 650 V⁩.</p>
<p>لهذا يكون الـ ⁦DC Bus⁩ في انفرتر أحادي الفاز ⁦230 V⁩ نحو ⁦325 V DC⁩.</p>
<div class="mist"><b>خطأ شائع:</b> استخدام أفوميتر عادي ⁦(Average responding)⁩ على خرج انفرتر أو على تيار فيه هارمونيكس، فيقرأ خطأ. في هذه الحالات يجب استخدام <b>⁦True RMS⁩</b>، ويُفضَّل لخرج الانفرتر جهاز فيه وضع خاص (مثل ⁦LPF⁩ أو ⁦VFD mode⁩).</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-06" data-lv="2">
  <div class="qh"><span class="qn">6</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما الفرق بين القدرة الفعّالة وغير الفعّالة والظاهرية؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الفعّالة ⁦P⁩ بالـ ⁦kW⁩ هي التي تؤدي عملًا حقيقيًا (حرارة، حركة). وغير الفعّالة ⁦Q⁩ بالـ ⁦kVAR⁩ تذهب وتعود لمغنطة الملفات. والظاهرية ⁦S⁩ بالـ ⁦kVA⁩ هي المجموع الاتجاهي: ⁦S² = P² + Q²⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>S = √(P² + Q²)</span><span class="sep">·</span><span>P = S × cosφ</span></div>
<p>الكابلات والمحوّلات والقواطع تسخن من <b>التيار الكلي</b> الذي يمثّل ⁦S⁩، لا ⁦P⁩ وحدها. لذلك يُقنَّن المحوّل بالـ ⁦kVA⁩.</p>
<p>مثال: حمل ⁦80 kW⁩ و⁦60 kVAR⁩ يعني ⁦S = 100 kVA⁩ ومعامل قدرة ⁦0.8⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-07" data-lv="2">
  <div class="qh"><span class="qn">7</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما معنى معامل القدرة؟ ولماذا يُعدّ انخفاضه مشكلة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>معامل القدرة ⁦PF = P ÷ S⁩، أي نسبة القدرة المفيدة إلى القدرة الكلية. وفي موجات الـ ⁦Sine⁩ النظيفة يساوي ⁦cosφ⁩ (φ زاوية الفرق بين الجهد والتيار).</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>إذا كان معامل القدرة منخفضًا، فلكي تحصل على الـ ⁦kW⁩ نفسها يجب أن تسحب تيارًا أكبر، وهذا يعني:</p>
<ul><li>كابلات ومحوّلات تسخن أكثر وفقد ⁦I²R⁩ أكبر</li><li>هبوط جهد أكبر</li><li>قد تفرض شركة الكهرباء غرامة إذا انخفض معامل القدرة عن حد معيّن (غالبًا نحو ⁦0.9⁩، والرقم يختلف حسب البلد والتعريفة)</li></ul>
<p>مثال: حمل ⁦100 kW⁩ على ⁦400 V⁩ بمعامل قدرة ⁦0.7⁩ يسحب نحو ⁦206 A⁩، وبمعامل قدرة ⁦0.95⁩ يسحب نحو ⁦152 A⁩.</p>
<div class="mist"><b>خطأ شائع:</b> معامل القدرة ليس الكفاءة. قد تكون كفاءة المحرك ⁦92%⁩ ومعامل قدرته ⁦0.8⁩. هذان أمران مختلفان.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-08" data-lv="2">
  <div class="qh"><span class="qn">8</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كيف نحسّن معامل القدرة؟ وما المحاذير؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>نركّب مكثفات ⁦(Capacitor Bank)⁩ تعطي ⁦kVAR⁩ معاكسة لـ ⁦kVAR⁩ الأحمال الحثية، فيقل التيار القادم من الشبكة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>قد تكون مكثفات ثابتة على محرك كبير، أو لوحة أوتوماتيكية فيها <b>⁦PF Controller⁩</b> يُدخل الخطوات ويُخرجها حسب الحمل.</p>
<p>محاذير مهمة:</p>
<ul><li><b>لا تركّب مكثفات على خرج الانفرتر</b> أبدًا، فستُتلف الانفرتر أو المكثفات.</li><li>إذا كانت الهارمونيكس كثيرة (انفرترات كثيرة)، فقد تُحدث المكثفات رنينًا ⁦(Resonance)⁩ مع المحوّل، فنستخدم مكثفات مع ملفات ⁦Detuned Reactor⁩.</li><li>التصحيح الزائد ⁦(Leading PF)⁩ يرفع الجهد وقد يُحاسَب عليه أيضًا.</li><li>يبقى المكثف مشحونًا بعد الفصل، فيلزم وجود مقاومات تفريغ والانتظار قبل لمسه.</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-09" data-lv="1">
  <div class="qh"><span class="qn">9</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">لماذا نستخدم ثلاثي الفاز في المصانع؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأنه ينقل قدرة أكبر بنحاس أقل، وتكون القدرة الكلية ثابتة غير نابضة، ويُنتج مجالًا مغناطيسيًا دوّارًا يشغّل محرك الإندكشن دون مكثف أو أجزاء إضافية.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>ثلاثي الفاز عبارة عن ⁦3⁩ موجات ⁦Sine⁩ كل منها متأخرة عن الأخرى ⁦120°⁩. والمحرك ثلاثي الفاز أصغر وأرخص وأكفأ من أحادي الفاز بالقدرة نفسها.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-10" data-lv="1">
  <div class="qh"><span class="qn">10</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">في توصيلة الستار ⁦(Star)⁩، ما العلاقة بين جهد الخط وتياره وجهد الفاز وتياره؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>في الستار: <b>جهد الخط = ⁦√3⁩ × جهد الفاز</b> و<b>تيار الخط = تيار الفاز</b>. أي أن شبكة ⁦400 V⁩ بين الخطوط يكون الجهد فيها بين أي خط والنيوترال ⁦400 ÷ √3 ≈ 230 V⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>V_L = √3 × V_ph</span><span class="sep">·</span><span>I_L = I_ph</span></div>
<p>⁦√3 ≈ 1.732⁩. والأمر نفسه في الشبكات القديمة ⁦380/220 V: 220 × 1.732 ≈ 380⁩.</p>
<p>نقطة الستار هي التي يخرج منها النيوترال في المحوّل.</p>
<div class="mist"><b>خطأ شائع:</b> عكس العلاقة والقول إن جهد الفاز أكبر. تذكّرها هكذا: الجهد بين خطين ⁦(L-L)⁩ دائمًا أكبر منه بين خط ونيوترال ⁦(L-N)⁩.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-11" data-lv="1">
  <div class="qh"><span class="qn">11</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">وفي توصيلة الدلتا ⁦(Delta)⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>في الدلتا: <b>جهد الخط = جهد الفاز</b> (كل ملف موصول بين خطين) و<b>تيار الخط = ⁦√3⁩ × تيار الفاز</b>.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>V_L = V_ph</span><span class="sep">·</span><span>I_L = √3 × I_ph</span></div>
<p>مثال: محرك دلتا تيار خطه ⁦17.3 A⁩، فيكون التيار داخل كل ملف ⁦17.3 ÷ 1.732 = 10 A⁩.</p>
<p>لا توجد في الدلتا نقطة نيوترال، لذلك لا يتوفر منها ⁦230 V⁩ مباشرة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-12" data-lv="2">
  <div class="qh"><span class="qn">12</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كيف تحسب قدرة حمل ثلاثي الفاز؟ احسب محركًا يأخذ ⁦20 A⁩ على ⁦400 V⁩ ومعامل قدرة ⁦0.85⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦P = √3 × V_L × I_L × cosφ⁩. أي ⁦1.732 × 400 × 20 × 0.85 ≈ 11.8 kW⁩ (قدرة داخلة).</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>P = √3 · V_L · I_L · cosφ  =  3 · V_ph · I_ph · cosφ</span></div>
<p>هذه المعادلة صحيحة في الستار والدلتا معًا، ما دمت تستخدم قيم <b>الخط</b>.</p>
<p>القدرة الظاهرية ⁦S = √3 × V × I = 1.732 × 400 × 20 ≈ 13.9 kVA⁩.</p>
<p>وللحساب العكسي (التيار من القدرة): ⁦I = P ÷ (√3 × V × cosφ)⁩. وفي المحرك يجب القسمة أيضًا على الكفاءة لأن الـ ⁦kW⁩ المكتوبة على اللوحة هي قدرة العمود الخارجة.</p>
<div class="mist"><b>خطأ شائع:</b> الضرب في ⁦3⁩ بدل ⁦√3⁩ مع استخدام جهد الخط. إذا ضربت في ⁦3⁩ فيجب أن تستخدم جهد الفاز وتياره.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-13" data-lv="2">
  <div class="qh"><span class="qn">13</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كم تيارًا يحمل النيوترال في نظام ستار؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>إذا كانت الأحمال متوازنة على الفازات الـ ⁦3⁩، فتيار النيوترال صفر تقريبًا لأن التيارات تلغي بعضها. وإذا لم تكن متوازنة، يحمل النيوترال الفرق.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>حالة مهمة: الأحمال الإلكترونية (الحواسيب، ومصابيح ⁦LED⁩، ومصادر التغذية) تُخرج هارمونيكس <b>ثالثة</b> (⁦150 Hz⁩ في شبكة ⁦50 Hz⁩)، وهذه الهارمونيكس تتجمّع في النيوترال ولا تلغي بعضها. وقد يصل تيار النيوترال إلى نحو ⁦1.7⁩ مرة تيار الفاز.</p>
<p>لذلك نكبّر مقطع النيوترال في المباني التي فيها أحمال إلكترونية كثيرة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-14" data-lv="3">
  <div class="qh"><span class="qn">14</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ماذا يحدث إذا انقطع النيوترال في شبكة ستار عليها أحمال أحادية الفاز؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>تطفو نقطة النيوترال، ويتوزّع الجهد على الأحمال حسب مقاوماتها. فقد يرتفع جهد فاز عليه حمل خفيف نحو ⁦400 V⁩ وينخفض جهد فاز آخر. وتحترق أجهزة كثيرة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>هذا من أخطر الأعطال في التوزيع. علامته: مصابيح في جزء من المبنى يزيد ضوؤها جدًا وفي جزء آخر يضعف، أو أجهزة تحترق دفعة واحدة.</p>
<p>لذلك لا يُركّب على النيوترال قاطع منفرد، ويجب أن تكون وصلاته محكمة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-15" data-lv="1">
  <div class="qh"><span class="qn">15</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ماذا يفعل الأرضي ⁦(Earthing)⁩؟ وما الفرق بينه وبين النيوترال؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الأرضي مسار آمن لتيار العطل: إذا لمس سلك حي جسمًا معدنيًا، يجري التيار في الأرضي فيفصل القاطع أو الـ ⁦RCD⁩ بسرعة، ويبقى جهد اللمس على الجسم منخفضًا. أما النيوترال فموصّل عامل يُرجع تيار الحمل في الظروف العادية.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>في الظروف العادية لا يمر تيار في الأرضي، بينما يحمل النيوترال تيار الحمل.</p>
<p>في معظم الأنظمة يُربط النيوترال والأرضي في نقطة واحدة فقط (عند المحوّل أو أول لوحة). وإذا ربطتهما في كل لوحة فرعية، يرجع جزء من تيار الحمل في الأرضي فيفصل الـ ⁦RCD⁩ وتحدث مشاكل.</p>
<div class="mist"><b>خطأ شائع:</b> استخدام النيوترال أرضيًا، أو توصيل جسم الجهاز بالنيوترال. فإذا انقطع النيوترال يصبح جسم الجهاز كله عليه جهد.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-16" data-lv="2">
  <div class="qh"><span class="qn">16</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">اشرح أنظمة الأرضي ⁦TN-S⁩ و⁦TN-C-S⁩ و⁦TT⁩ باختصار.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الحرف الأول يبيّن هل المصدر مؤرّض أم لا، والثاني يبيّن بماذا توصل أجسام الأجهزة. ⁦TN-S⁩: أرضي ونيوترال منفصلان من المحوّل. ⁦TN-C-S⁩: موصّل واحد ⁦PEN⁩ حتى نقطة معيّنة ثم ينفصلان. ⁦TT⁩: للأجهزة أرضي محلي ⁦(Earth Rod)⁩ منفصل عن أرضي المصدر.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li><b>⁦TN-S⁩</b>: أفضل نظام للمصانع، تيار العطل عالٍ فيفصل القاطع العادي.</li><li><b>⁦TN-C-S⁩</b>: منتشر في التوزيع، وبعد نقطة الفصل يُمنع ربط ⁦N⁩ و⁦PE⁩ مرة أخرى.</li><li><b>⁦TT⁩</b>: مقاومة الأرضي عالية نسبيًا فقد لا يكفي تيار العطل لفصل القاطع، لذلك الـ ⁦RCD⁩ أساسي فيه.</li><li><b>⁦IT⁩</b>: المصدر معزول أو مؤرّض عبر معاوقة عالية، وأول عطل أرضي لا يفصل (يعطي إنذارًا)، ويُستخدم في المستشفيات وبعض المصانع التي تحتاج استمرارية.</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-17" data-lv="1">
  <div class="qh"><span class="qn">17</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">كيف يعمل الـ ⁦RCD⁩ (أو ⁦ELCB⁩)؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يقارن التيار الداخل في الفاز بالتيار الراجع في النيوترال. فإذا وصل الفرق (تيار متسرّب إلى الأرض) إلى حساسيته ⁦IΔn⁩ مثل ⁦30 mA⁩، يفصل. أي أنه يحمي من الصعق والحريق الناتجين عن التسريب.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>داخله قلب حديدي يمر فيه الفاز والنيوترال معًا. فإذا تساوى التياران يلغي المجالان بعضهما. وإذا وُجد تسريب، يحس ملف ثالث بالفرق ويفصل.</p>
<ul><li>⁦30 mA⁩ لحماية الأشخاص</li><li>⁦100⁩ أو ⁦300 mA⁩ للحماية من الحريق وللأحمال ذات التسريب العالي</li></ul>
<p>الـ ⁦RCD⁩ لا يحمي من الأوفرلود ولا من القصر بين الفاز والنيوترال. إذا أردت الحمايتين في جهاز واحد فاستخدم <b>⁦RCBO⁩</b>.</p>
<div class="mist"><b>خطأ شائع:</b> الظن أن الـ ⁦RCD⁩ يحميك إذا أمسكت الفاز والنيوترال بيديك وأنت معزول عن الأرض. التيار حينها داخل وراجع في الدائرة نفسها فلا يوجد فرق، ولن يحس الـ ⁦RCD⁩.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-18" data-lv="2">
  <div class="qh"><span class="qn">18</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">متى يفصل الـ ⁦RCD 30 mA⁩ بالضبط؟ وما أنواع ⁦AC⁩ و⁦A⁩ و⁦F⁩ و⁦B⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>تسمح المواصفة بأن يفصل في أي نقطة بين ⁦50%⁩ و⁦100%⁩ من ⁦IΔn⁩، أي بين ⁦15⁩ و⁦30 mA⁩. وعند ⁦30 mA⁩ يجب أن يفصل خلال ⁦300 ms⁩ (للنوع العادي)، وعند ⁦5 × IΔn⁩ خلال ⁦40 ms⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الأنواع حسب شكل تيار التسريب الذي يستطيع الإحساس به:</p>
<ul><li><b>⁦Type AC⁩</b>: تسريب ⁦AC Sine⁩ فقط</li><li><b>⁦Type A⁩</b>: ⁦AC + DC⁩ نابض (أجهزة فيها ركتيفاير أحادي الفاز)</li><li><b>⁦Type F⁩</b>: مثل ⁦A⁩ + ترددات مختلطة، مناسب لانفرتر أحادي الفاز</li><li><b>⁦Type B⁩</b>: كل ما سبق + ⁦DC⁩ ناعم، وهو المطلوب مع انفرترات ثلاثي الفاز وشواحن السيارات</li></ul>
<p>ويجب الضغط على زر الـ ⁦Test⁩ دوريًا للتأكد من أن الآلية لم تتصلّب.</p>
<div class="mist"><b>خطأ شائع:</b> تركيب ⁦Type AC⁩ قبل انفرتر ثلاثي الفاز. فتيار التسريب الـ ⁦DC⁩ قد «يُعمي» الـ ⁦RCD⁩ فلا يفصل وقت العطل الحقيقي.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-19" data-lv="3">
  <div class="qh"><span class="qn">19</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">الـ ⁦RCD⁩ يفصل وحده كل فترة في لوحة فيها انفرترات. ماذا تفعل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>غالبًا تيار التسريب الطبيعي من فلاتر الـ ⁦EMC⁩ ومن سعة الكابلات الطويلة المغلّفة بشيلد ⁦(Shielded)⁩ تجمّع ووصل إلى حساسية الـ ⁦RCD⁩. والحل أن توزّع الأحمال على أكثر من ⁦RCD⁩، وتستخدم ⁦RCD⁩ مخصصًا للانفرترات (⁦Type B⁩ أو ⁦Type F⁩ حسب الحالة) بحساسية مناسبة إذا سمح التصميم، وتخفض تردد الكارير أو تقصّر الكابل.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>خطوات عملية:</p>
<ul><li>قِس تيار التسريب بكلامب ⁦Leakage⁩ (يُلف على جميع الموصلات الحية معًا)</li><li>لاحظ هل يزيد التسريب مع تشغيل انفرتر معيّن أو مع زيادة السرعة</li><li>بعض الانفرترات تسمح بفصل مكثفات الفلتر ⁦(EMC Screw/Jumper)⁩ في أنظمة ⁦IT⁩ أو حسب تعليمات الصانع، لكن هذا يؤثر على الـ ⁦EMC⁩</li><li>اعزل أي جهاز فيه عطل عزل حقيقي بالميجر</li></ul>
<div class="mist"><b>خطأ شائع:</b> نزع الـ ⁦RCD⁩ أو وضع قاطع عادي مكانه «لتسير الأمور». بذلك تكون قد أزلت حماية الأرواح.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-20" data-lv="1">
  <div class="qh"><span class="qn">20</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">كيف تختار مقطع الكابل؟ أهي قاعدة «⁦1⁩ مم لكل ⁦10⁩ أمبير»؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يتحدد مقطع الكابل بأربعة أمور: التيار المطلوب، وطريقة التمديد (هواء، مواسير، مدفون، مجمّع مع كابلات أخرى)، ودرجة حرارة المكان، وهبوط الجهد على المسافة. ويجب أيضًا أن يتحمّل تيار القصر حتى تفصل الحماية.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>القواعد السريعة مثل «⁦1⁩ مم⁦²⁩ لكل ⁦6⁩ أو ⁦10⁩ أمبير» تقريب للمسافات القصيرة فقط. والمرجع جداول الصانع أو المواصفة (مثل ⁦IEC 60364-5-52⁩) مع عوامل التصحيح ⁦(Correction Factors)⁩.</p>
<p>مثال: إذا رُكّب الكابل نفسه في ماسورة مع ⁦5⁩ كابلات أخرى في مكان حرارته ⁦45 °C⁩، فقد يقل تياره المسموح إلى أقل من النصف.</p>
<p>ثم تتأكد أن القاطع الذي قبله أقل من تيار الكابل بعد التصحيح أو يساويه.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-21" data-lv="3">
  <div class="qh"><span class="qn">21</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">احسب هبوط الجهد لكابل ثلاثي الفاز نحاس ⁦10 mm²⁩ طوله ⁦100 m⁩ يحمل ⁦30 A⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>مقاومة الموصل = ρ × ⁦L ÷ A = 0.0175 × 100 ÷ 10 = 0.175 Ω⁩. هبوط الجهد ≈ ⁦√3 × I × R × cosφ = 1.732 × 30 × 0.175 × 0.85 ≈ 7.7 V⁩، أي نحو ⁦1.9%⁩ من ⁦400 V⁩. مقبول.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>ΔV ≈ √3 × I × L × (R cosφ + X sinφ)</span><small dir="rtl">ثلاثي الفاز</small></div>
<div class="formula" dir="ltr"><span>ΔV ≈ 2 × I × L × R</span><small dir="rtl">أحادي الفاز، ذهابًا وإيابًا</small></div>
<p>ρ للنحاس نحو ⁦0.0175 Ω·mm²/m⁩ عند ⁦20 °C⁩، وتزيد مقاومة الكابل وهو ساخن (عند ⁦70 °C⁩ نحو ⁦20%⁩ زيادة). وفي الكابلات الكبيرة تؤثر الـ ⁦X⁩ (الممانعة الحثية) في الحساب.</p>
<p>الحدود المعتادة: نحو ⁦3%⁩ للإنارة و⁦5%⁩ لباقي الأحمال، وتختلف حسب الكود.</p>
<div class="mist"><b>خطأ شائع:</b> نسيان أن التيار في أحادي الفاز يذهب في سلك ويعود في سلك، فتحسب الطول مرة واحدة فقط.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-22" data-lv="1">
  <div class="qh"><span class="qn">22</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما الفرق بين الأوفرلود والقصر والعطل الأرضي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الأوفرلود: تيار زائد قليلًا (مثلًا ⁦1.2⁩ إلى ⁦2⁩ مرة) لفترة طويلة، يسخّن الكابل والمحرك. والقصر: تيار ضخم جدًا دفعة واحدة بسبب تلامس فاز بفاز أو فاز بنيوترال. والعطل الأرضي: فاز لمس الأرضي أو جسمًا معدنيًا.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>الحماية من الأوفرلود بالحماية الحرارية ⁦(Thermal)⁩ في القاطع أو بريلاي الأوفرلود</li><li>الحماية من القصر بالحماية المغناطيسية ⁦(Magnetic)⁩ أو الفيوز، ويجب أن تفصل في أجزاء من الثانية</li><li>الحماية من العطل الأرضي بالقاطع (إذا كان تيار العطل عاليًا بما يكفي) أو بالـ ⁦RCD⁩</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-23" data-lv="2">
  <div class="qh"><span class="qn">23</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما معنى ⁦XL⁩ و⁦XC⁩؟ وماذا يحدث للتيار في الملف والمكثف؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦XL = 2πfL⁩ ممانعة الملف، وتزيد مع التردد. و⁦XC = 1 ÷ (2πfC)⁩ ممانعة المكثف، وتقل مع التردد. في الملف يكون التيار <b>متأخرًا</b> عن الجهد ⁦90°⁩، وفي المكثف يكون <b>متقدّمًا</b> ⁦90°⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>لهذا يكون معامل قدرة المحركات (حمل حثي) متأخرًا ⁦(Lagging)⁩، والمكثفات تصلحه.</p>
<p>ولهذا أيضًا يمرّر المكثف الـ ⁦AC⁩ ويمنع الـ ⁦DC⁩، ويقاوم الملف ⁦(Choke)⁩ التغيّرات السريعة في التيار.</p>
<div class="mist"><b>خطأ شائع:</b> الظن أن للملف ممانعة في الـ ⁦DC⁩. في الـ ⁦DC⁩ ليس للملف إلا مقاومة السلك (صغيرة جدًا)، لذلك يحترق ملف كونتاكتور ⁦AC⁩ إذا وُصل على ⁦DC⁩ بالجهد نفسه.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-24" data-lv="2">
  <div class="qh"><span class="qn">24</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">محوّل ⁦1000 kVA⁩ ثانويه ⁦400 V⁩، كم تيار حمله الكامل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦I = S ÷ (√3 × V) = 1,000,000 ÷ (1.732 × 400) ≈ 1443 A⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>يُقنَّن المحوّل بالـ ⁦kVA⁩ لا ⁦kW⁩ لأن الصانع لا يعرف معامل قدرة الحمل، والتسخين يعتمد على التيار والجهد فقط.</p>
<p>قاعدة سريعة على ⁦400 V⁩: كل ⁦1 kVA⁩ ثلاثي الفاز يأخذ نحو ⁦1.44 A⁩. وكل ⁦1 kW⁩ محرك على ⁦400 V⁩ يأخذ نحو ⁦2 A⁩ (تقريبًا).</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-25" data-lv="3">
  <div class="qh"><span class="qn">25</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ما الهارمونيكس؟ ومن يُحدثها وكيف نقلّلها؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الهارمونيكس تيارات أو جهود بترددات مضاعفة للتردد الأساسي (⁦150⁩، ⁦250⁩، ⁦350 Hz⁩ في شبكة ⁦50 Hz⁩)، تصدر عن الأحمال غير الخطية مثل الانفرترات والـ ⁦UPS⁩ ومصادر التغذية التي فيها ركتيفاير.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>مشاكلها: سخونة زائدة في المحوّلات والكابلات والنيوترال، وفصل قواطع بلا سبب واضح، ورنين مع مكثفات تحسين معامل القدرة، وتشويش على الأجهزة.</p>
<p>نقيسها بالـ ⁦THD (Total Harmonic Distortion)⁩. والانفرتر ⁦6 Pulse⁩ بلا أي ملف قد يُخرج ⁦THDi⁩ عاليًا جدًا (قد يصل إلى ⁦80%⁩ أو أكثر).</p>
<p>طرق التقليل: ⁦AC Line Reactor⁩ أو ⁦DC Choke⁩، وفلاتر ⁦Passive⁩ أو ⁦Active⁩، وانفرتر ⁦12 Pulse⁩ أو ⁦18 Pulse⁩، أو انفرتر ⁦AFE (Active Front End)⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="basics-26" data-lv="1">
  <div class="qh"><span class="qn">26</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">المقاومات على التوالي وعلى التوازي، كيف تُحسب المقاومة الكلية؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>على التوالي: ⁦R = R1 + R2⁩ + …، والتيار واحد في الجميع. وعلى التوازي: ⁦1/R = 1/R1 + 1/R2⁩ + …، والجهد واحد على الجميع، والمقاومة الكلية دائمًا أقل من أصغر مقاومة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>لمقاومتين على التوازي: ⁦R = (R1 × R2) ÷ (R1 + R2)⁩. مثال: ⁦10 Ω⁩ مع ⁦10 Ω⁩ توازيًا = ⁦5 Ω⁩.</p>
<p>أجهزة البيت كلها موصولة على التوازي، لذلك يأخذ كل جهاز ⁦230 V⁩، وكلما شغّلت أجهزة أكثر زاد التيار الكلي.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<p class="empty" id="empty" hidden>لا توجد أسئلة لهذا البحث أو الفلتر. جرّب كلمة أخرى أو اختر «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="index.html">→ جميع الأقسام</a><a class="btn" href="motors.html">المحركات ←</a></nav>

<p class="foot">هذه الإجابات عامة وتغطي الشائع في العمل. أرقام الباراميترات وأكواد الأعطال تختلف من ماركة إلى أخرى، والمرجع هو الدليل والكود المحلي. تُحفظ علامات «أعرفها» و«لا أعرفها» على هذا الجهاز فقط.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
