<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>إنترفيو الكلاسيك كنترول والحماية</title>
<meta name="description" content="أسئلة إنترفيو في الكلاسيك كنترول والحماية: الكونتاكتور والريليه، الأوفرلود ريليه، منحنيات قواطع MCB B و C و D، الـ MCCB و Icu و Ics، أنواع الفيوزات، الإنترلوك، والطوارئ، وإزاي تدوّر على عطل في دايرة كنترول.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة مقابلات العمل · القسم ⁦3⁩ من ⁦9⁩</p>
    <h1>الكلاسيك كنترول والحماية</h1>
    <p>هنا الإنترفيو بيختبر إيدك مش بس دماغك: هيوريك رسمة ويسألك «الموتور مش بيقوم، هتبدأ منين؟». اتعلّم أرقام أطراف الكونتاكتور، والفرق بين منحنيات القواطع، وطريقة منظّمة تمشي بيها على الدايرة بالأفوميتر.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ كل الأقسام</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والفلترة">
  <div class="srch"><label for="q" class="vh">دوّر في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="دوّر في أسئلة القسم ده… (مثلًا: ⁦MCB⁩ أو الإنترلوك)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦26⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦10⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦11⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦5⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">مش عارفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لسه</button><button type="button" class="chip" data-st="y" aria-pressed="false">عارفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة اللي عارفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="control" aria-label="الأسئلة">
<article class="q" id="control-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه الفرق بين الكونتاكتور والريليه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الاتنين مفاتيح بتتحكم بملف. الكونتاكتور معمول لتوصيل أحمال قدرة (موتور، سخانات) وفيه ⁦3⁩ كونتاكتات قدرة كبيرة مع غرف إطفاء للقوس الكهربي، وكمان كونتاكتات مساعدة. الريليه للإشارات وتيارات صغيرة (غالبًا لحد حوالي ⁦5⁩ إلى ⁦10 A⁩) في دايرة الكنترول.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الكونتاكتور بيتقنّن حسب نوع الحمل (⁦AC-3⁩ مثلًا) والقدرة بالـ ⁦kW⁩، والريليه بيتقنّن بتيار الكونتاكت وجهده.</p>
<p>الكونتاكتور كمان ممكن يتركّب عليه بلوك كونتاكتات إضافية، وأوفرلود ريليه، وتايمر.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">يعني إيه ⁦AC-1⁩ و ⁦AC-3⁩ و ⁦AC-4⁩ في الكونتاكتور؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>دي فئات الاستخدام ⁦(Utilization Categories)⁩ حسب ⁦IEC 60947-4-1. AC-1⁩: أحمال أومية أو حثّها قليل (سخانات). ⁦AC-3⁩: مواتير قفص سنجابي، تشغيل وفصل والموتور شغّال عادي. ⁦AC-4⁩: تشغيل متقطع سريع ⁦(Inching)⁩ وعكس الحركة وهو شغّال ⁦(Plugging)⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>نفس الكونتاكتور تيار الـ ⁦AC-1⁩ بتاعه أعلى من الـ ⁦AC-3⁩، والـ ⁦AC-4⁩ الأقل، لأن الفصل وقت تيار البداية بيحرق الكونتاكتات بسرعة.</p>
<p>لما تختار كونتاكتور لموتور، اختاره بتيار ⁦AC-3⁩ أو بالـ ⁦kW⁩ على جهدك، مش بأكبر رقم مكتوب عليه.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تختار الكونتاكتور على تيار ⁦AC-1⁩ لموتور بيعمل ⁦Inching⁩ كتير. الكونتاكتات هتلحم أو تتآكل بسرعة.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-03" data-lv="1">
  <div class="qh"><span class="qn">3</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ليه زرار الـ ⁦Stop⁩ دايمًا ⁦NC⁩ والـ ⁦Start⁩ دايمًا ⁦NO⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عشان الأمان ⁦(Fail Safe)⁩. لو السلك بتاع الـ ⁦Stop⁩ اتقطع أو فك، الدايرة تتفتح والموتور يقف، بدل ما الموتور يفضل شغّال ومتقدرش توقّفه. الـ ⁦Start NO⁩ عشان قطع سلكه يمنع التشغيل بس، ودي حالة آمنة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>نفس الفكرة في زرار الطوارئ وحساسات الأمان والـ ⁦Limit Switches⁩: بنوصّلها ⁦NC⁩ عشان أي قطع في السلك يتشاف كأنه أمر وقوف.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-04" data-lv="1">
  <div class="qh"><span class="qn">4</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">اشرح دايرة الـ ⁦Self-holding (Latching)⁩ لكونتاكتور.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>زرار ⁦Start (NO)⁩ بيتوصّل على التوازي معاه كونتاكت مساعد ⁦NO⁩ من نفس الكونتاكتور ⁦(13-14)⁩، والاتنين على التوالي مع زرار ⁦Stop (NC)⁩ والكويل. لما تدوس ⁦Start⁩ الكويل يشتغل، والكونتاكت ⁦13-14⁩ يقفل ويمسك الدايرة بعد ما تشيل إيدك. الـ ⁦Stop⁩ بيفتح الدايرة فيفك المسكة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الترتيب المعتاد من المصدر: فيوز الكنترول ← ⁦Stop⁩ ← ⁦(Start // 13-14)⁩ ← ⁦NC⁩ الأوفرلود ⁦95-96⁩ ← ⁦A1⁩ الكويل، و ⁦A2⁩ للنيوترال أو ⁦0 V⁩.</p>
<p>ميزة كبيرة للدايرة دي: لو الكهربا قطعت ورجعت، الموتور <b>مش هيقوم لوحده</b>، لازم حد يدوس ⁦Start⁩. ده بيسمى حماية من إعادة التشغيل ⁦(No-volt release)⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-05" data-lv="1">
  <div class="qh"><span class="qn">5</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">الأوفرلود ريليه بيحمي من إيه وبيتظبط على كام؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>بيحمي الموتور من الحمل الزيادة لفترة طويلة (سخونية)، <b>مش</b> من الشورت. بيتظبط على تيار النيم بليت بتاع الموتور (التيار المقنّن)، أو حسب الـ ⁦Service Factor⁩ لو المواتير أمريكي.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الأوفرلود فيه كونتاكت ⁦NC (95-96)⁩ بيتوصّل في دايرة كويل الكونتاكتور، و ⁦NO (97-98)⁩ غالبًا للإشارة (لمبة أو ⁦PLC⁩).</p>
<p>الحماية من الشورت لازم تيجي من قبله: فيوز أو قاطع موتور ⁦(MPCB)⁩ أو ⁦MCCB⁩.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تزوّد الضبط فوق تيار النيم بليت عشان الأوفرلود «بيفصل كتير». الأوفرلود بيفصل لسبب، دوّر عليه.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-06" data-lv="2">
  <div class="qh"><span class="qn">6</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">يعني إيه ⁦Trip Class 10⁩ و ⁦20⁩ في الأوفرلود؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الكلاس بيقول الأوفرلود بيفصل في أقصى كام ثانية لو التيار وصل ⁦7.2⁩ مرة تيار الضبط وهو بارد. ⁦Class 10⁩: في ⁦10⁩ ثواني أو أقل (ومش أقل من ⁦4). Class 20⁩: لحد ⁦20⁩ ثانية. ⁦Class 30⁩: لحد ⁦30⁩ ثانية.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>⁦Class 10⁩ هو العادي لمعظم المواتير. ⁦Class 20⁩ أو ⁦30⁩ للأحمال اللي بداياتها طويلة (مراوح كبيرة، طواحين، طرد مركزي تقيل) عشان الأوفرلود ميفصلش قبل ما الموتور يوصل سرعته.</p>
<p>لو اخترت ⁦Class⁩ أعلى، اتأكد إن الموتور نفسه يستحمل وقت البداية الطويل ده.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-07" data-lv="2">
  <div class="qh"><span class="qn">7</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">الأوفرلود فيه ⁦Reset⁩ يدوي وأوتوماتيك. تختار إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>غالبًا <b>يدوي</b>. الأوتوماتيك بيرجع لوحده بعد ما يبرد، ولو دايرة الكنترول ⁦2-Wire⁩ (مفتاح أو ⁦PLC⁩ أو فلوت سويتش ماسك الأمر) الموتور هيقوم فجأة من غير ما حد يدوس، وده خطر على اللي شغّال على الماكينة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الأوتوماتيك ممكن يتقبل في حالات زي مضخة بعيدة بتتحكم بفلوت، مع تقييم للخطر.</p>
<p>في الأوفرلود فيه كمان زرار ⁦Test⁩ بيعمل فصل يدوي عشان تتأكد إن الكونتاكت ⁦95-96⁩ بيفتح فعلًا.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-08" data-lv="1">
  <div class="qh"><span class="qn">8</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه الفرق بين منحنيات القواطع ⁦B⁩ و ⁦C⁩ و ⁦D⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الفرق في الحماية المغناطيسية (الفصل اللحظي) حسب ⁦IEC 60898-1: B⁩ بيفصل لحظي بين ⁦3⁩ و ⁦5⁩ مرات التيار المقنّن، ⁦C⁩ بين ⁦5⁩ و ⁦10⁩ مرات، ⁦D⁩ بين ⁦10⁩ و ⁦20⁩ مرة. الحماية الحرارية (الأوفرلود) تقريبًا واحدة في الكل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li><b>⁦B⁩</b>: أحمال أومية، إنارة، بيوت، كابلات طويلة (تيار القصر في آخرها ضعيف)</li><li><b>⁦C⁩</b>: الاستخدام العام في المصانع والمباني، مواتير صغيرة، لمبات كتير</li><li><b>⁦D⁩</b>: أحمال تيار بدايتها عالي: ترانسات، مواتير كبيرة نسبيًا، لحام</li></ul>
<p>مثال: قاطع ⁦C16⁩ بيفصل لحظي في مكان ما بين ⁦80⁩ و ⁦160 A⁩.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تحط ⁦D⁩ على كابل طويل جدًا. ممكن تيار القصر في آخر الكابل ميوصلش لـ ⁦20⁩ مرة، فالقاطع ميفصلش لحظي والكابل يسخن.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-09" data-lv="2">
  <div class="qh"><span class="qn">9</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">يعني إيه ⁦6 kA⁩ أو ⁦10 kA⁩ المكتوبة على القاطع؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>دي سعة القطع ⁦(Breaking Capacity)⁩، أكبر تيار قصر يقدر القاطع يفصله بأمان من غير ما يتفرقع. لازم تكون أكبر من تيار القصر المتوقع ⁦(Prospective Short-circuit Current)⁩ في المكان اللي متركّب فيه.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>قريب من ترانس كبير، تيار القصر ممكن يبقى عشرات الـ ⁦kA⁩، فالقاطع ⁦6 kA⁩ مش هينفع هناك حتى لو تياره المقنّن مناسب.</p>
<p>في الـ ⁦MCB⁩ بيتكتب ⁦Icn⁩ (في مستطيل على القاطع)، وفي الـ ⁦MCCB⁩ بيتكتب ⁦Icu⁩ و ⁦Ics⁩.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تختار القاطع على التيار المقنّن بس وتنسى سعة القطع.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-10" data-lv="2">
  <div class="qh"><span class="qn">10</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين ⁦MCB⁩ و ⁦MCCB⁩؟ ويعني إيه ⁦LSI⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦MCB⁩ قاطع صغير (غالبًا لحد ⁦125 A⁩) إعداداته ثابتة. الـ ⁦MCCB⁩ قاطع أكبر (لحد حوالي ⁦1600 A⁩ أو أكتر) فيه ضبط للحماية الحرارية ⁦Ir⁩ والمغناطيسية ⁦Im⁩، وسعة قطع أعلى. الأنواع الإلكترونية فيها ⁦LSI⁩ أو ⁦LSIG⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li><b>⁦L⁩</b> ⁦(Long time)⁩: الأوفرلود</li><li><b>⁦S⁩</b> ⁦(Short time)⁩: قصر مع تأخير صغير عشان التنسيق مع القواطع اللي تحته</li><li><b>⁦I⁩</b> ⁦(Instantaneous)⁩: فصل لحظي</li><li><b>⁦G⁩</b> ⁦(Ground)⁩: عطل أرضي</li></ul>
<p>فوق الـ ⁦MCCB⁩ فيه الـ ⁦ACB (Air Circuit Breaker)⁩ للتيارات الأكبر عند مدخل اللوحة الرئيسية.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-11" data-lv="3">
  <div class="qh"><span class="qn">11</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">إيه الفرق بين ⁦Icu⁩ و ⁦Ics⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦Icu⁩: أقصى تيار قصر القاطع يقدر يفصله مرة، وبعدها ممكن ميبقاش صالح للاستخدام. ⁦Ics⁩: تيار القصر اللي يقدر يفصله ويفضل صالح يرجع يشتغل عادي. ⁦Ics⁩ بيتكتب كنسبة من ⁦Icu⁩ (مثلًا ⁦50%⁩ أو ⁦75%⁩ أو ⁦100%⁩).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو المكان مهم (لوحة رئيسية، استمرارية مهمة)، اختار قاطع ⁦Ics⁩ بتاعه أكبر من تيار القصر المتوقع.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-12" data-lv="1">
  <div class="qh"><span class="qn">12</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه أنواع الفيوزات ⁦gG⁩ و ⁦aM⁩ و ⁦aR⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦gG⁩: فيوز عام بيحمي من الأوفرلود والقصر (كابلات وأحمال عامة). ⁦aM⁩: لحماية المواتير من القصر بس، بيستحمل تيار البداية، ولازم معاه أوفرلود. ⁦aR⁩ أو ⁦gR⁩: فيوز سريع جدًا ⁦(Ultra-fast)⁩ لحماية أشباه الموصلات زي الثايرستورات والدايودات في الانفرترات والسوفت ستارتر.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الحرف الأول: ⁦g⁩ يعني حماية كاملة ⁦(Full range)⁩، ⁦a⁩ يعني قصر بس ⁦(Partial range)⁩. الحرف التاني: ⁦G⁩ عام، ⁦M⁩ موتور، ⁦R⁩ أشباه موصلات.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تغيّر فيوز ضارب بفيوز أكبر أو تلفّ عليه سلك. الفيوز ده هو آخر حماية للكابل.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-13" data-lv="3">
  <div class="qh"><span class="qn">13</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">يعني إيه ⁦Selectivity (Discrimination)⁩ بين أجهزة الحماية؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>إن الحماية الأقرب للعطل هي اللي تفصل لوحدها، والحماية اللي فوقها تفضل قافلة. كده عطل في موتور واحد ميقطعش اللوحة كلها.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>بنعملها بالمقارنة بين منحنيات الفصل ⁦(Time-Current Curves)⁩:</p>
<ul><li>الفيوزات ⁦gG⁩: قاعدة تقريبية إن الفيوز اللي فوق يبقى ⁦1.6⁩ مرة أو أكتر من اللي تحت (حسب جداول الصانع)</li><li>القواطع: فرق في التيار، أو تأخير زمني ⁦(Short time delay)⁩ في القاطع الكبير، أو ⁦Energy based selectivity⁩ من جداول الصانع</li></ul>
<p>الجداول الرسمية من الصانع هي المرجع، مش قاعدة النسبة بس.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-14" data-lv="3">
  <div class="qh"><span class="qn">14</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">يعني إيه ⁦Type 1⁩ و ⁦Type 2 Coordination⁩ في بادئ الموتور؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>حسب ⁦IEC 60947-4-1⁩ ده بيوصف حالة الكونتاكتور والأوفرلود بعد شورت. ⁦Type 1⁩: مسموح يبوظوا ويحتاجوا تغيير، المهم ميبقاش فيه خطر على الناس. ⁦Type 2⁩: مسموح بس بلحام خفيف في الكونتاكتات يتفك بسهولة، والبادئ يرجع يشتغل بعد الفحص.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الصانعين بيطلّعوا جداول فيها قاطع الموتور + الكونتاكتور + الأوفرلود المناسبين لكل قدرة عشان تحقق ⁦Type 2⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-15" data-lv="1">
  <div class="qh"><span class="qn">15</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">يعني إيه إنترلوك؟ واشرحه في دايرة عكس حركة موتور.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الإنترلوك يمنع حاجتين يشتغلوا مع بعض. في عكس الحركة بنحط كونتاكت ⁦NC⁩ من كونتاكتور الأمام في دايرة كويل الخلف، و ⁦NC⁩ من الخلف في دايرة الأمام. كده لو واحد شغّال، التاني ميعرفش يقفل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو الاتنين قفلوا مع بعض هيبقى فيه شورت بين فازتين.</p>
<p>بنزوّد كمان إنترلوك <b>ميكانيكي</b> بين الكونتاكتورين، وإنترلوك بالزراير (⁦NC⁩ من زرار الأمام في دايرة الخلف وبالعكس) عشان التحويل يبقى أسرع.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-16" data-lv="2">
  <div class="qh"><span class="qn">16</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ليه نحتاج إنترلوك ميكانيكي لو فيه كهربي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن الكهربي بيعتمد على إن الكونتاكت المساعد يفتح. لو كونتاكتات القدرة في كونتاكتور لحمت وهو مقفول، أو حد ضغط الكونتاكتور بإيده، الكهربي ممكن ميكفيش. الميكانيكي بيمنع الاتنين يقفلوا فيزيائيًا.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>وفي الحالات المهمة (زي التحويل بين الكهربا العمومية والمولّد ⁦ATS⁩) بنستخدم الاتنين، وأحيانًا مفتاح بقفل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-17" data-lv="1">
  <div class="qh"><span class="qn">17</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه أرقام أطراف الكونتاكتور والأوفرلود؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الكويل: ⁦A1⁩ و ⁦A2⁩. كونتاكتات القدرة: ⁦1-2⁩ و ⁦3-4⁩ و ⁦5-6⁩ (أو ⁦1L1/2T1...⁩). الكونتاكتات المساعدة: الرقم التاني ⁦3-4⁩ يعني ⁦NO⁩ (زي ⁦13-14⁩ و ⁦43-44⁩)، و ⁦1-2⁩ يعني ⁦NC⁩ (زي ⁦21-22⁩ و ⁦31-32⁩). الأوفرلود: ⁦95-96 NC⁩ و ⁦97-98 NO⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الرقم الأول في المساعد (⁦1⁩، ⁦2⁩، ⁦3⁩، ⁦4⁩) هو رقم ترتيب الكونتاكت، والتاني هو النوع.</p>
<p>في التايمرات: ⁦15-16-18⁩ للكونتاكت المتأخر (⁦16 NC⁩ و ⁦18 NO⁩)، أو ⁦55-56⁩ و ⁦67-68⁩ في بعض الأنواع.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-18" data-lv="2">
  <div class="qh"><span class="qn">18</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين ⁦On-delay⁩ و ⁦Off-delay⁩ تايمر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦On-delay⁩: لما الإشارة تيجي، الكونتاكت بيستنى الوقت المظبوط وبعدين يغيّر حالته، ولما الإشارة تروح يرجع على طول. الـ ⁦Off-delay⁩: الكونتاكت بيغيّر على طول مع الإشارة، ولما الإشارة تروح يستنى الوقت المظبوط قبل ما يرجع.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>أمثلة: ⁦On-delay⁩ في ستار دلتا (التحويل بعد ثواني). ⁦Off-delay⁩ في مروحة تبريد تفضل شغالة شوية بعد ما الماكينة تقف.</p>
<p>فيه كمان تايمر ⁦Star-Delta⁩ مخصص فيه كونتاكتين وفترة صغيرة بينهم.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-19" data-lv="1">
  <div class="qh"><span class="qn">19</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ليه دايرة الكنترول بتتعمل على ⁦24 V DC⁩ أو من ترانس كنترول، مش على ⁦230 V⁩ من الشبكة مباشرة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عشان الأمان أولًا (⁦24 V⁩ جهد منخفض جدًا)، وعشان نعزل الكنترول عن الشبكة فأي مشكلة فيها متأثّرش على الكنترول، وعشان نعمل أرضي لطرف واحد من الكنترول بشكل مقصود.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>⁦24 V DC⁩ هو الأكتر انتشارًا مع الـ ⁦PLC⁩ والحساسات. ⁦110⁩ أو ⁦230 V AC⁩ من ترانس كنترول لسه موجودة في لوحات قديمة أو كبيرة.</p>
<p>المسافات الطويلة جدًا مع ⁦24 V⁩ ممكن يعمل هبوط جهد يمنع الكويلات من الشغل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-20" data-lv="2">
  <div class="qh"><span class="qn">20</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ليه طرف من ثانوي ترانس الكنترول (أو ⁦0 V⁩) بيتربط بالأرضي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عشان لو حصل عطل أرضي في دايرة الكنترول، يبقى شورت حقيقي فيفصل الفيوز أو القاطع على طول. لو الدايرة معزولة، عطلين أرضي في مكانين ممكن يقصّروا على زرار أو كونتاكت ويشغّلوا الكويل لوحده.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>القاعدة ⁦(IEC 60204-1)⁩: الطرف المتأرّض يروح على ⁦A2⁩ بتاع الكويلات مباشرة، وكل الكونتاكتات والزراير بتبقى في الطرف الحي (اللي عليه الفيوز). كده العطل الأرضي عمره ما يشغّل الكويل.</p>
<p>بديل في أنظمة معيّنة: نظام معزول مع جهاز مراقبة عزل ⁦(Insulation Monitoring)⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-21" data-lv="2">
  <div class="qh"><span class="qn">21</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">دوست ⁦Start⁩ والموتور مش بيقوم. هتدوّر إزاي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>اشتغل بنظام: الأول شوف الكونتاكتور بيسحب ولا لا. لو مش بيسحب، المشكلة في دايرة الكنترول: قيس جهد الكنترول عند المصدر، وبعدين امشي بالأفوميتر من المصدر نقطة نقطة بالنسبة للـ ⁦0 V⁩ أو النيوترال لحد ما الجهد يختفي. لو الكونتاكتور بيسحب والموتور مش بيلف، المشكلة في القدرة: الفيوزات، الكونتاكتات الرئيسية، الكابل، أو الموتور نفسه.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>خطوات دايرة الكنترول:</p>
<ul><li>فيوز أو قاطع الكنترول سليم؟ فيه جهد على أول الدايرة؟</li><li>زرار الطوارئ متشال؟ الأوفرلود عامل ⁦Reset⁩ (95-96 مقفول)؟</li><li>اضغط ⁦Start⁩ وقيس على ⁦A1-A2⁩. لو فيه جهد والكونتاكتور مش بيسحب، الكويل مقطوع (افصل وقيس مقاومته)</li><li>لو مفيش جهد على ⁦A1⁩، ارجع ورا نقطة نقطة: الجهد موجود قبل ⁦Stop⁩؟ بعده؟ بعد ⁦Start⁩؟</li><li>طريقة نص الدايرة ⁦(Half-split)⁩ بتوفّر وقت في الدواير الطويلة</li></ul>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تقيس «⁦Continuity⁩» في دايرة متوصّلة بالكهربا، أو تقيس جهد بين نقطتين على نفس الكونتاكت المقفول وتستغرب إنه صفر. الكونتاكت المقفول السليم الجهد عليه حوالي صفر، والمفتوح بيبان عليه الجهد كله.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-22" data-lv="2">
  <div class="qh"><span class="qn">22</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">الكونتاكتور بيزن أو بيرفرف. إيه الأسباب؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أشهر الأسباب: جهد الكنترول واطي (هبوط جهد أو ترانس صغير)، كويل جهده غلط، وساخة أو صدا على وش القلب الحديد، حلقة النحاس ⁦(Shading Ring)⁩ مكسورة في كويلات الـ ⁦AC⁩، أو كونتاكت سايب في دايرة الكويل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الرفرفة ⁦(Chattering)⁩ بتحرق الكونتاكتات وممكن تحرق الموتور من الشغل والوقوف المتكرر.</p>
<p>الفحص: قيس الجهد على ⁦A1-A2⁩ وقت السحب (مش بس وهو مفصول)، نضّف القلب، شوف حلقة النحاس، اتأكد إن الكويل مكتوب عليه نفس جهد الكنترول ونفس النوع ⁦AC⁩ أو ⁦DC⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-23" data-lv="2">
  <div class="qh"><span class="qn">23</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">الأوفرلود بيفصل أول ما الموتور يقوم. تدوّر على إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>شوف الأول الضبط: مظبوط على تيار النيم بليت؟ ولو ستار دلتا، مظبوط على ⁦0.58⁩ لو في فرع الملفات؟ بعد كده: الحمل تقيل والبداية طويلة (محتاج ⁦Class⁩ أعلى)، فقد فاز، الموتور زرجن ميكانيكيًا، الجهد واطي، أو توصيلة الموتور غلط.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>قيس تيار البداية ووقتها بكلامب فيه ⁦Inrush⁩ أو ⁦Max⁩. قارن التيار في الـ ⁦3⁩ فازات.</p>
<p>لف العمود بإيدك وهو مفصول عشان تتأكد إنه مش زرجن.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-24" data-lv="2">
  <div class="qh"><span class="qn">24</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">دايرة الطوارئ ⁦(E-stop)⁩ لازم تكون عاملة إزاي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الزرار أحمر على خلفية صفرا، كونتاكت ⁦NC⁩ بيفتح غصب ⁦(Positive opening)⁩، بيفضل مقفول لحد ما حد يرجّعه بإيده ⁦(Latching)⁩، ورجوعه مبيشغّلش الماكينة لوحده. الدايرة غالبًا من خلال ⁦Safety Relay⁩ بقناتين ⁦(Dual channel)⁩ بيراقب نفسه، مش من خلال ⁦PLC⁩ عادي بس.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>فئات الوقوف حسب ⁦IEC 60204-1⁩:</p>
<ul><li><b>⁦Category 0⁩</b>: فصل القدرة فورًا</li><li><b>⁦Category 1⁩</b>: فرملة متحكم فيها وبعدين فصل القدرة</li></ul>
<p>الطوارئ مش «عزل» للصيانة. للصيانة لازم ⁦LOTO⁩ على الفاصل الرئيسي.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> توصيل زرار الطوارئ كإشارة عادية على ⁦PLC⁩ عادي وبرنامج هو اللي يوقّف. لو البرنامج أو الكارت عطل، الطوارئ مش هتشتغل.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-25" data-lv="3">
  <div class="qh"><span class="qn">25</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ريليه مراقبة الفازات ⁦(Phase Failure Relay)⁩ بيراقب إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>بيراقب فقد أي فاز، ترتيب الفازات ⁦(Phase Sequence)⁩، عدم الاتزان، وأحيانًا الجهد العالي والواطي. لو فيه مشكلة بيفصل دايرة الكنترول فالموتور ميقومش أو يقف.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>ترتيب الفازات مهم جدًا في: الطلمبات اللي متلفّش عكس، الكمبروسرات الحلزونية، والأوناش والسيور.</p>
<p>بعد صيانة على المغذي أو تغيير كابل، لو حد بدّل فازتين، الريليه ده هيمنع التشغيل بدل ما المعدة تلف عكس وتبوظ.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="control-26" data-lv="3">
  <div class="qh"><span class="qn">26</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ليه بنحط ⁦RC⁩ أو ⁦Varistor⁩ أو دايود على كويل الكونتاكتور؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لما الكويل يتفصل بيطلع جهد عكسي عالي ⁦(Spike)⁩ ممكن يوصل لمئات أو آلاف الفولتات، وده بيبوّظ كونتاكتات الريليه أو خرج الـ ⁦PLC⁩ الترانزستور وبيعمل تشويش. الـ ⁦Suppressor⁩ بيمتص النبضة دي.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li><b>دايود</b> (للـ ⁦DC⁩ بس): أحسن امتصاص، بس بيبطّأ فصل الكونتاكتور</li><li><b>⁦Varistor⁩</b>: بيقص الجهد فوق حد معيّن، تأثيره على وقت الفصل قليل</li><li><b>⁦RC⁩</b>: مناسب للـ ⁦AC⁩، بيقلل الشرارة والتشويش</li></ul>
<p>خرج الـ ⁦PLC⁩ الترانزستور مع كويل ⁦DC⁩ لازم يبقى عليه حماية (بعضها جواه).</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تركيب الدايود بالعكس على كويل ⁦DC⁩. أول ما تشغّل هيعمل شورت على مصدر الكنترول.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<p class="empty" id="empty" hidden>مفيش أسئلة على البحث أو الفلتر ده. جرّب كلمة تانية أو اختار «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="motors.html">→ المواتير</a><a class="btn" href="vfd.html">الانفرتر ←</a></nav>

<p class="foot">الإجابات دي عامة وبتغطي الشائع في الشغل. أرقام الباراميترات وأكواد الأعطال بتختلف من ماركة للتانية، والمانيوال والكود المحلي هما المرجع. علامات «عارفها» و«مش عارفها» بتتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
