<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>إنترفيو الإنسترومنتيشن</title>
<meta name="description" content="أسئلة إنترفيو في الإنسترومنتيشن: إشارة 4-20 mA والـ Live Zero، ترانسميترات 2 و 3 و 4 سلك، الـ Loop Resistance والـ HART، الثرموكبل والـ RTD والـ CJC، الإنكودر، اللود سيل، المعايرة، الضغط والمستوى والتدفق.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة مقابلات العمل · القسم ⁦6⁩ من ⁦9⁩</p>
    <h1>الإنسترومنتيشن</h1>
    <p>في الإنسترومنتيشن الإنترفيو بيحب الحسابات السريعة: «⁦12 mA⁩ على ترانسميتر ⁦0-10 bar⁩ يبقى كام؟» و«⁦Pt100⁩ بيقرا ⁦110 Ω⁩، الحرارة كام؟». اتعوّد تحسب بسرعة، وافهم ليه بنختار حساس على حساس.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ كل الأقسام</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والفلترة">
  <div class="srch"><label for="q" class="vh">دوّر في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="دوّر في أسئلة القسم ده… (مثلًا: ⁦4-20⁩ أو ⁦Pt100⁩)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦26⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦8⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦13⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦5⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">مش عارفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لسه</button><button type="button" class="chip" data-st="y" aria-pressed="false">عارفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة اللي عارفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="instrumentation" aria-label="الأسئلة">
<article class="q" id="instrumentation-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ليه بنستخدم ⁦4-20 mA⁩ ومش ⁦0-20 mA⁩ أو ⁦0-10 V⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦4 mA⁩ كبداية ⁦(Live Zero)⁩ بتفرّق بين «القيمة صفر» و«السلك مقطوع» ⁦(0 mA)⁩. والتيار مبيتأثّرش بمقاومة السلك والتشويش زي الجهد، لأن التيار في اللوب واحد في كل حتة. وكمان الـ ⁦4 mA⁩ كفاية تشغّل ترانسميتر ⁦2⁩ سلك من نفس اللوب.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الـ ⁦0-10 V⁩ بيتأثّر بهبوط الجهد في السلك وبالتشويش، فبيتستخدم في المسافات القصيرة جوه اللوحة.</p>
<p>الـ ⁦4-20 mA⁩ كمان سهل تقيسه بأفوميتر على التوالي، أو بكلامب ⁦mA⁩ من غير ما تفك.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ترانسميتر ⁦0-10 bar⁩ بيدّي ⁦12 mA⁩، الضغط كام؟ وترانسميتر ⁦0-150 °C⁩ بيدّي ⁦8 mA⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦5 bar⁩ و ⁦37.5 °C⁩. المعادلة: القيمة = (⁦I − 4) ÷ 16⁩ × المدى + أقل قيمة. (⁦12 − 4) ÷ 16 = 50%⁩ من ⁦10 bar = 5 bar⁩. و(⁦8 − 4) ÷ 16 = 25%⁩ من ⁦150 = 37.5 °C⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>PV = (I − 4) / 16 × (URV − LRV) + LRV</span></div>
<div class="formula" dir="ltr"><span>I = 4 + 16 × (PV − LRV) / (URV − LRV)</span></div>
<p>نقط حفظها: ⁦4 mA = 0%⁩، ⁦8 mA = 25%⁩، ⁦12 mA = 50%⁩، ⁦16 mA = 75%⁩، ⁦20 mA = 100%⁩.</p>
<p>لو المدى مش بيبدأ من صفر (مثلًا ⁦−50⁩ لـ ⁦150 °C⁩)، متنساش تضيف الـ ⁦LRV: 12 mA = 50 °C⁩.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تقسم على ⁦20⁩ بدل ⁦16⁩. المدى الحقيقي للإشارة ⁦16 mA⁩ (من ⁦4⁩ لـ ⁦20⁩).</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-03" data-lv="2">
  <div class="qh"><span class="qn">3</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين ترانسميتر ⁦2⁩ سلك و ⁦3⁩ سلك و ⁦4⁩ سلك؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦2⁩ سلك ⁦(Loop Powered)⁩: نفس السلكين بيوصّلوا الكهربا للترانسميتر وبيشيلوا الإشارة، والترانسميتر بيتحكم في التيار من ⁦4⁩ لـ ⁦20 mA. 3⁩ سلك: ⁦+24 V⁩ و ⁦0 V⁩ مشترك وسلك إشارة. ⁦4⁩ سلك: مصدر كهربا منفصل (ممكن ⁦230 V AC⁩) وسلكين إشارة منفصلين، والترانسميتر هو اللي بيطلّع التيار ⁦(Active Output)⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>⁦2⁩ سلك: الأكتر انتشارًا للضغط والحرارة والمستوى، لأنه أرخص في الكابلات</li><li>⁦3⁩ سلك: أجهزة محتاجة كهربا أكتر من اللي الـ ⁦4 mA⁩ تدّيه</li><li>⁦4⁩ سلك: أجهزة بتستهلك كهربا كتير زي ⁦Flowmeters⁩ مغناطيسي ومحللات ⁦(Analyzers)⁩</li></ul>
<p>المهم: مين بيطلّع التيار؟ لو الترانسميتر ⁦Passive⁩ (2 سلك) لازم كارت الـ ⁦PLC⁩ أو باور سبلاي خارجي يدّي الـ ⁦24 V⁩. لو الترانسميتر ⁦Active⁩ (4 سلك) يبقى الكارت لازم يكون ⁦Passive⁩، وإلا هتبقى عندك مصدرين في اللوب.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> توصّل ترانسميتر ⁦4⁩ سلك ⁦Active⁩ على دخل ⁦PLC⁩ بيطلّع ⁦24 V⁩ (Active برضه). مش هتاخد قراية صح، وممكن تبوّظ الدخل.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-04" data-lv="3">
  <div class="qh"><span class="qn">4</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">احسب أقصى مقاومة في لوب ⁦4-20 mA⁩ على ⁦24 V⁩، والترانسميتر محتاج أقل حاجة ⁦12 V⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦R_max = (V_supply − V_min) ÷ I_max = (24 − 12) ÷ 0.02 = 600 Ω⁩. ولو حسبتها على ⁦22 mA⁩ (أقصى تيار في حالة الإنذار) تبقى حوالي ⁦545 Ω⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>R_loop = (V_supply − V_tx_min) / I_max</span></div>
<p>المقاومة دي بتشمل: مقاومة دخل الـ ⁦PLC⁩ (غالبًا حوالي ⁦250 Ω⁩ أو أقل)، مقاومة السلك رايح وجاي، وأي أجهزة على التوالي (مؤشر، ⁦Barrier⁩، ⁦Isolator⁩).</p>
<p>لو المقاومة زادت، الترانسميتر مش هيقدر يوصل ⁦20 mA⁩ وهتلاقي القراية بتقف عند حد معيّن ⁦(Clipping)⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-05" data-lv="3">
  <div class="qh"><span class="qn">5</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">يعني إيه ⁦HART⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>بروتوكول ديجيتال بيركب فوق إشارة ⁦4-20 mA⁩ على نفس السلكين، بإشارة ترددية صغيرة (⁦FSK⁩ بـ ⁦1200⁩ و ⁦2200 Hz⁩) متأثّرش على القراية الأنالوج. بيخلّيك تقرا وتغيّر إعدادات الترانسميتر (المدى، الوحدات، التشخيص) من غير ما تفك حاجة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>للتواصل بالـ ⁦HART Communicator⁩ لازم يكون في اللوب مقاومة حوالي ⁦250 Ω⁩ على الأقل.</p>
<p>الـ ⁦4-20 mA⁩ بتفضل الإشارة الأساسية للتحكم، والـ ⁦HART⁩ للإعداد والتشخيص.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-06" data-lv="1">
  <div class="qh"><span class="qn">6</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">قارن بين الثرموكبل والـ ⁦RTD⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الثرموكبل: معدنين مختلفين ملحومين، بيطلّعوا جهد صغير بالـ ⁦mV⁩ على حسب فرق الحرارة. مداه واسع جدًا (لحد ⁦1200 °C⁩ أو أكتر)، سريع ومتين ورخيص، بس دقته أقل ومحتاج تعويض الطرف البارد ⁦(CJC)⁩ وكابل تعويض. الـ ⁦RTD⁩ (زي ⁦Pt100⁩): مقاومته بتزيد مع الحرارة، دقيق ومستقر، بس مداه أقل (غالبًا من ⁦−200⁩ لحد حوالي ⁦600 °C⁩) وأبطأ وأغلى شوية.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="tblw"><table class="tbl"><thead><tr><th></th><th>⁦Thermocouple⁩</th><th>⁦RTD Pt100⁩</th></tr></thead><tbody><tr><td>المبدأ</td><td>جهد ⁦mV⁩</td><td>مقاومة ⁦Ω⁩</td></tr><tr><td>المدى</td><td>واسع جدًا</td><td>متوسط</td></tr><tr><td>الدقة</td><td>أقل</td><td>أعلى</td></tr><tr><td>محتاج</td><td>⁦CJC⁩ + كابل تعويض</td><td>⁦3⁩ أو ⁦4⁩ سلك</td></tr></tbody></table></div>
<p>أمثلة: الأفران والعوادم والصهر ثرموكبل. التبريد والزيوت والعمليات الدقيقة ⁦RTD⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-07" data-lv="3">
  <div class="qh"><span class="qn">7</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">يعني إيه ⁦Cold Junction Compensation⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الثرموكبل بيقيس فرق الحرارة بين طرفه السخن ⁦(Hot Junction)⁩ ومكان توصيله على الجهاز ⁦(Cold Junction)⁩. عشان تعرف الحرارة الحقيقية، الجهاز بيقيس حرارة أطرافه بحساس داخلي ويضيفها. ده اسمه ⁦CJC⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو استخدمت سلك نحاس عادي بدل كابل التعويض ⁦(Extension/Compensating Cable)⁩، الـ ⁦Cold Junction⁩ هيتنقل لمكان التوصيلة الوسطانية وحرارته مش معروفة، فالقراية تغلط.</p>
<p>لو الجهاز اللي بتعايره بيعمل ⁦CJC⁩، الـ ⁦Calibrator⁩ لازم يعمل ⁦CJC⁩ أو تحسب انت.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-08" data-lv="2">
  <div class="qh"><span class="qn">8</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه أنواع الثرموكبل المشهورة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦Type K (Chromel/Alumel)⁩: الأشهر، لحد حوالي ⁦1200 °C⁩، حوالي ⁦41 µV/°C. Type J⁩ (حديد/⁦Constantan⁩): لحد حوالي ⁦750 °C. Type T⁩ (نحاس/⁦Constantan⁩): للحرارة الواطية والتبريد. ⁦Types R⁩ و ⁦S⁩ و ⁦B⁩ (بلاتين): للحرارة العالية جدًا لحد ⁦1600 °C⁩ أو أكتر، وغالية.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الألوان مختلفة بين المواصفات: في ⁦IEC 60584⁩ الـ ⁦Type K⁩ غلافه أخضر، والموجب أخضر والسالب أبيض. المواصفة الأمريكية مختلفة (⁦Type K⁩ أصفر وأحمر). عشان كده متعتمدش على اللون لوحده.</p>
<p>لازم الجهاز يكون مظبوط على نفس النوع، وكابل التعويض من نفس النوع.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-09" data-lv="2">
  <div class="qh"><span class="qn">9</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ثرموكبل متوصّل بالعكس، تعرف إزاي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>القراية بتتحرك في الاتجاه الغلط: لما الحرارة تعلى القراية تنزل، أو بتقرا قيمة غريبة جنب أو تحت حرارة الغرفة. ولو كابل التعويض بس هو اللي معكوس، الخطأ بيبقى حوالي ضعف فرق الحرارة بين مكان التوصيلة ومكان الجهاز.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>في ⁦Type K⁩، السلك السالب ⁦(Alumel)⁩ بيتجذب للمغناطيس شوية، وده طريقة سريعة تعرفه.</p>
<p>افحص كل الوصلات من الحساس لحد الكارت.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-10" data-lv="1">
  <div class="qh"><span class="qn">10</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">الـ ⁦Pt100⁩ يعني إيه؟ ولو قريته ⁦110 Ω⁩ الحرارة حوالي كام؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>بلاتين مقاومته ⁦100 Ω⁩ عند ⁦0 °C⁩، وبتزيد حوالي ⁦0.385 Ω⁩ لكل درجة (الثابت القياسي α = ⁦0.00385⁩). يعني ⁦110 Ω⁩ حوالي ⁦26 °C⁩، و ⁦138.5 Ω⁩ عند ⁦100 °C⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>R ≈ 100 × (1 + 0.00385 × T)</span></div>
<p>الحساب الخطي ده تقريب كويس للحرارة العادية. للدقة بنستخدم جدول ⁦IEC 60751⁩ (معادلة ⁦Callendar-Van Dusen⁩).</p>
<p>الـ ⁦Pt1000⁩ نفس الفكرة بس ⁦1000 Ω⁩ عند ⁦0 °C⁩، فتأثير مقاومة السلك عليه أقل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-11" data-lv="2">
  <div class="qh"><span class="qn">11</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ليه الـ ⁦RTD⁩ بيتوصّل ⁦3⁩ سلك أو ⁦4⁩ سلك؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عشان مقاومة السلك بتتضاف للقراية. في ⁦Pt100⁩، كل ⁦0.385 Ω⁩ زيادة = درجة غلط. لو السلكين مقاومتهم مع بعض ⁦1 Ω⁩، الخطأ حوالي ⁦2.6 °C⁩. الـ ⁦3⁩ سلك بيعوّض مقاومة السلك على افتراض إن الأسلاك متساوية (وده المعتاد في المصانع). الـ ⁦4⁩ سلك بيلغي تأثير السلك تمامًا (للقياسات الدقيقة جدًا والمعايرة).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>في الـ ⁦3⁩ سلك: سلكين بنفس اللون على طرف من الحساس وسلك على الطرف التاني. افحص إن الـ ⁦3⁩ أسلاك نفس المقطع والطول.</p>
<p>ترانسميتر حرارة ⁦(Head Mounted)⁩ قريب من الحساس بيحل المشكلة لأنه بيطلّع ⁦4-20 mA⁩ على طول.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-12" data-lv="2">
  <div class="qh"><span class="qn">12</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إزاي تفحص ⁦Pt100⁩ بالأفوميتر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>افصله من الجهاز وقيس المقاومة بين الطرفين المختلفين: في حرارة الغرفة (حوالي ⁦20⁩ إلى ⁦25 °C⁩) لازم تقرا حوالي ⁦108⁩ إلى ⁦110 Ω⁩. بين السلكين اللي بنفس اللون (في الـ ⁦3⁩ سلك) لازم تقرا تقريبًا صفر (مقاومة السلك بس). وقيس بين الأسلاك والجسم: لازم مفتوح.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو قريت مفتوح ⁦(OL)⁩: الحساس مقطوع، والجهاز هيعرض غالبًا ⁦Overrange⁩ أو أعلى قيمة.</p>
<p>لو قريت قريب من صفر بين الطرفين المختلفين: شورت، والجهاز هيعرض قيمة واطية جدًا أو ⁦Underrange⁩.</p>
<p>ممكن كمان تحطه في مية بتلج ⁦(0 °C)⁩ وتتأكد إنه قريب من ⁦100 Ω⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-13" data-lv="1">
  <div class="qh"><span class="qn">13</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">الإنكودر الـ ⁦Incremental⁩ بيطلّع إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>قناتين ⁦A⁩ و ⁦B⁩ بينهم فرق ⁦90° (Quadrature)⁩ وقناة ⁦Z⁩ نبضة واحدة كل لفة. من عدد النبضات بتعرف المسافة، ومن مين بيسبق مين (⁦A⁩ ولا ⁦B⁩) بتعرف الاتجاه، والـ ⁦Z⁩ بتستخدمها للـ ⁦Homing⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الـ ⁦PPR (Pulses Per Revolution)⁩ هو عدد النبضات في اللفة لكل قناة. لو عدّيت كل الحواف في ⁦A⁩ و ⁦B (×4 Decoding)⁩ تبقى الدقة ⁦4 × PPR⁩. يعني ⁦1000 PPR = 4000 Count⁩ للفة.</p>
<p>عيبه إنه لو الكهربا قطعت، الموقع بيضيع ولازم ⁦Homing⁩ تاني.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-14" data-lv="2">
  <div class="qh"><span class="qn">14</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين الإنكودر الـ ⁦Incremental⁩ والـ ⁦Absolute⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Absolute⁩ بيدّي رقم موقع ثابت لكل زاوية، فبعد رجوع الكهربا بيعرف هو فين من غير ⁦Homing⁩. الـ ⁦Single-turn⁩ بيعرف الزاوية جوه اللفة، والـ ⁦Multi-turn⁩ بيعرف كمان عدد اللفات. بيتوصّل غالبًا بـ ⁦SSI⁩ أو ⁦BiSS⁩ أو ⁦EnDat⁩ أو شبكة زي ⁦Profinet⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الـ ⁦Multi-turn⁩ ممكن يكون ميكانيكي (جيرات جوه) أو إلكتروني ببطارية (منتشر في السيرفو).</p>
<p>الـ ⁦Incremental⁩ أرخص وأبسط، ومناسب لقياس السرعة أو الأماكن اللي فيها ⁦Homing⁩ عادي.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-15" data-lv="2">
  <div class="qh"><span class="qn">15</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين خرج ⁦HTL⁩ و ⁦TTL (RS-422)⁩ في الإنكودر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦HTL⁩: نبضات بجهد عالي (⁦10⁩ لـ ⁦30 V⁩)، تشويشها قليل، مناسب لمداخل ⁦PLC 24 V⁩. الـ ⁦TTL⁩ أو ⁦RS-422 (Line Driver): 5 V⁩ بإشارات تفاضلية (⁦A⁩ و ⁦A⁩̅، ⁦B⁩ و ⁦B⁩̅)، سريع جدًا ومناعته للتشويش عالية لأن الجهاز بيقرا الفرق بين السلكين، ومناسب للكابلات الطويلة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>فيه كمان خرج ⁦Open Collector⁩ (NPN أو ⁦PNP⁩) بسيط بس مش مناسب للمسافات الطويلة.</p>
<p>لازم نوع الخرج يطابق نوع الدخل (كارت ⁦HSC⁩ أو كارت الإنكودر في الانفرتر).</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> توصّل إنكودر ⁦HTL⁩ على دخل ⁦TTL 5 V⁩، فتحرق الدخل. أو العكس، فالجهاز ميشوفش نبضات.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-16" data-lv="2">
  <div class="qh"><span class="qn">16</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إنكودر ⁦1024 PPR⁩ على موتور بيلف ⁦1500 rpm⁩، التردد على القناة كام؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦f = PPR × rpm ÷ 60 = 1024 × 1500 ÷ 60 = 25,600 Hz⁩ (حوالي ⁦25.6 kHz⁩) على كل قناة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>f [Hz] = PPR × rpm / 60</span></div>
<p>لازم تتأكد إن دخل الـ ⁦PLC⁩ أو الـ ⁦HSC⁩ بيستحمل التردد ده. المداخل العادية للـ ⁦PLC⁩ غالبًا متستحملش غير مئات الـ ⁦Hz⁩ بسبب الفلتر، والـ ⁦HSC⁩ ممكن يوصل ⁦100 kHz⁩ أو أكتر حسب الموديل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-17" data-lv="1">
  <div class="qh"><span class="qn">17</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">اللود سيل بيشتغل إزاي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>جواه ⁦Strain Gauges⁩ متوصّلة ⁦Wheatstone Bridge⁩ على جسم معدني بيتشد أو يتضغط بالوزن، فالمقاومة بتتغيّر شوية والبريدج بيطلّع جهد صغير بالـ ⁦mV⁩. الحساسية بتتكتب ⁦mV/V⁩: لود سيل ⁦2 mV/V⁩ على ⁦Excitation 10 V⁩ بيطلّع ⁦20 mV⁩ عند أقصى حمل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>V_out (at full load) = sensitivity [mV/V] × V_excitation</span></div>
<p>الإشارة الصغيرة دي بتروح لـ ⁦Weighing Indicator⁩ أو ⁦Transmitter⁩ بيكبّرها ويحوّلها لـ ⁦4-20 mA⁩ أو شبكة.</p>
<p>الـ ⁦6⁩ سلك فيه سلكين ⁦Sense⁩ بيعوّضوا هبوط الجهد في كابل الـ ⁦Excitation⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-18" data-lv="2">
  <div class="qh"><span class="qn">18</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ميزان قرايته بتتنطّط أو مش مظبوطة، تفحص إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>ابدأ بالميكانيكا: الحمل لازم ينزل على اللود سيل بس، من غير احتكاك أو مواسير ماسكة الخزان أو أحمال جانبية. بعدين الكهربا: افصل كل لود سيل وقيس مقاومة الدخل ⁦(Excitation)⁩ والخرج ⁦(Signal)⁩ وقارن بالداتا شيت، وقيس العزل للجسم، وقيس خرج الـ ⁦Zero⁩ (المفروض قريب من صفر ⁦mV⁩ على مفيش حمل).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>مقاومة الدخل والخرج غالبًا حوالي ⁦350⁩ أو ⁦400 Ω⁩ حسب النوع، والأرقام في الداتا شيت</li><li>لود سيل اتعرّض لحمل زيادة ⁦(Overload)⁩ بيبان في الـ ⁦Zero Balance⁩ إنه زاح كتير</li><li>مية في الـ ⁦Junction Box⁩ بتعمل قرايات بتعوم</li><li>مع كذا لود سيل: اعمل ⁦Corner Test⁩ (حط وزن على كل ركن) واظبط في الـ ⁦Junction Box⁩</li><li>اللحام على الخزان والتيار بيعدّي في اللود سيل ممكن يبوّظه، اعمل ⁦Bypass⁩ أرضي</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-19" data-lv="1">
  <div class="qh"><span class="qn">19</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">يعني إيه معايرة ⁦(Calibration)⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>مقارنة قراية الجهاز بمرجع دقيق ومعروف ⁦(Traceable)⁩، وتسجيل الفرق، وضبط الجهاز لو الفرق أكبر من المسموح. بيتعمل غالبًا على ⁦5⁩ نقط (⁦0⁩ و ⁦25⁩ و ⁦50⁩ و ⁦75⁩ و ⁦100%⁩) طالع ونازل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>خطوات معتادة:</p>
<ul><li>سجّل القراية قبل الضبط ⁦(As Found)⁩</li><li>اظبط الـ ⁦Zero⁩ والـ ⁦Span⁩</li><li>سجّل القراية بعد الضبط ⁦(As Left)⁩</li><li>المرجع لازم يكون أدق من الجهاز (غالبًا ⁦4⁩ مرات على الأقل)</li></ul>
<p>القراية طالع ونازل بتكشف الـ ⁦Hysteresis⁩.</p>
<p>قبل المعايرة على جهاز في الخدمة: بلّغ الإنتاج وحط اللوب في ⁦Manual⁩، عشان التغيير في الإشارة ميعملش تريب أو حركة صمامات.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-20" data-lv="2">
  <div class="qh"><span class="qn">20</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين خطأ الـ ⁦Zero⁩ وخطأ الـ ⁦Span⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>خطأ الـ ⁦Zero⁩ بيزحزح كل النقط بنفس المقدار (الخط كله اتنقل لفوق أو تحت). خطأ الـ ⁦Span⁩ بيكبر كل ما تقرّب من آخر المدى (ميل الخط مختلف). بنظبط الـ ⁦Zero⁩ الأول وبعدين الـ ⁦Span⁩، ونعيد لأن في أجهزة كتير الاتنين بيأثّروا على بعض.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>مثال: ترانسميتر بيقرا ⁦4.2 mA⁩ عند ⁦0 bar⁩ و ⁦20.2 mA⁩ عند ⁦10 bar⁩ = خطأ ⁦Zero⁩ (كل حاجة زايدة ⁦0.2⁩). لو بيقرا ⁦4.0⁩ عند ⁦0⁩ و ⁦19.6⁩ عند ⁦10⁩ = خطأ ⁦Span⁩.</p>
<p>فيه كمان خطأ ⁦Linearity⁩: النص مش على الخط حتى لو الأطراف مظبوطة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-21" data-lv="2">
  <div class="qh"><span class="qn">21</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إزاي بنقيس المستوى بترانسميتر ضغط؟ احسب ضغط ⁦5⁩ متر مية.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الضغط في القاع = ρ × ⁦g × h⁩. للمية: ⁦1000 × 9.81 × 5 ≈ 49,050 Pa⁩، يعني حوالي ⁦0.49 bar⁩. فترانسميتر في القاع بيقيس الضغط ده ويحوّله لمستوى.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>P = ρ × g × h</span></div>
<p>قاعدة سريعة: كل ⁦10⁩ متر مية ≈ ⁦1 bar⁩ تقريبًا.</p>
<ul><li>لو الخزان مقفول وفيه ضغط فوق السائل، لازم ⁦DP Transmitter⁩ (طرف تحت وطرف فوق)</li><li>لو كثافة السائل بتتغيّر، القراية بتتغيّر</li><li>لو الترانسميتر مش في القاع بالظبط، بنعمل ⁦Elevation⁩ أو ⁦Suppression⁩ للـ ⁦Zero⁩</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-22" data-lv="3">
  <div class="qh"><span class="qn">22</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">قياس التدفق بالـ ⁦DP (Orifice)⁩، ليه فيه جذر تربيعي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن التدفق بيتناسب مع <b>جذر</b> فرق الضغط: ⁦Q⁩ ∝ ⁦√ΔP⁩. يعني لو الـ ⁦ΔP⁩ بقى ربع، التدفق نص. لازم حد يطلّع الجذر: إما الترانسميتر نفسه، أو الـ ⁦PLC⁩، بس مش الاتنين.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>Q ∝ √ΔP</span></div>
<p>مثال: لو الترانسميتر خطي ⁦(Linear)⁩ وبيقرا ⁦25%⁩ من الـ ⁦ΔP⁩، التدفق الحقيقي ⁦50%⁩.</p>
<p>عيب: في التدفقات القليلة الـ ⁦ΔP⁩ صغير جدًا والدقة بتبقى وحشة، فبنستخدم ⁦Low Flow Cutoff⁩.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تطلّع الجذر مرتين (في الترانسميتر وفي الـ ⁦PLC⁩)، أو متطلّعوش خالص.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-23" data-lv="2">
  <div class="qh"><span class="qn">23</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه أنواع الفلوميترز ومتى تستخدم كل واحد؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦Magnetic⁩: للسوائل الموصّلة كهربيًا بس (مية، عصاير، طين)، مفيهوش أجزاء في المسار، ومحتاج ماسورة مليانة وأرضي كويس. ⁦Vortex⁩: بخار وغاز وسوائل نضيفة. ⁦Coriolis⁩: بيقيس الكتلة مباشرة والكثافة، دقيق جدًا وغالي. ⁦Ultrasonic⁩: منه ⁦Clamp-on⁩ من بره الماسورة. ⁦DP Orifice⁩: رخيص ومنتشر بس فيه فقد ضغط.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الـ ⁦Magnetic⁩ مبيشتغلش مع الزيوت والمية المقطّرة جدًا (موصليتها قليلة).</p>
<p>كل فلوميتر محتاج مسافة مستقيمة قبله وبعده ⁦(Straight Run)⁩ حسب الداتا شيت.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-24" data-lv="3">
  <div class="qh"><span class="qn">24</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">إيه الفرق بين الـ ⁦Accuracy⁩ والـ ⁦Precision⁩ والـ ⁦Resolution⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Accuracy⁩: قد إيه القراية قريبة من القيمة الحقيقية. الـ ⁦Precision⁩ (أو ⁦Repeatability⁩): قد إيه القرايات المتكررة قريبة من بعض، حتى لو كلها غلط. الـ ⁦Resolution⁩: أصغر تغيير الجهاز يقدر يعرضه أو يحسّه.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>جهاز ممكن يعرض ⁦3⁩ أرقام عشرية (⁦Resolution⁩ عالية) ويبقى غلطان ⁦2%⁩ (Accuracy وحشة).</p>
<p>وانتبه للمواصفة: ⁦±0.5% of Span⁩ غير ⁦±0.5% of Reading⁩. الأولى خطأ ثابت على كل المدى، فبيبقى كبير نسبيًا في القرايات القليلة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-25" data-lv="2">
  <div class="qh"><span class="qn">25</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إزاي توصّل شيلد كابل الإشارة الأنالوج؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الشيلد غالبًا بيتأرّض من <b>ناحية واحدة</b> (غالبًا ناحية اللوحة) عشان متعملش ⁦Ground Loop⁩ يجري فيه تيار بين أرضيين جهدهم مختلف. وكابلات الإشارة لازم تبقى بعيدة عن كابلات القدرة، ومجدولة ⁦(Twisted Pair)⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو فيه مشاكل تشويش رغم كده: ⁦Isolator⁩ للإشارة، أو مراجعة الأرضيات.</p>
<p>في الترددات العالية (زي كابل الانفرتر أو الشبكات) الشيلد بيتأرّض من الناحيتين. القاعدة بتختلف حسب نوع الإشارة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="instrumentation-26" data-lv="1">
  <div class="qh"><span class="qn">26</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">الحساس الـ ⁦Inductive⁩ والـ ⁦Capacitive⁩، إيه الفرق؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Inductive⁩ بيحس بالمعادن بس، بمجال مغناطيسي. مسافة الإحساس بتقل مع المعادن الغير حديدية (الألومنيوم والنحاس ممكن تبقى حوالي ⁦30⁩ إلى ⁦50%⁩ من مسافة الحديد). الـ ⁦Capacitive⁩ بيحس بأي حاجة تقريبًا (بلاستيك، خشب، سوائل، حبوب) لأنه بيحس بتغيّر السعة، وفيه غالبًا بوتنشيوميتر حساسية.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الـ ⁦Photoelectric⁩ (ضوئي): ⁦Through-beam⁩ (مرسل ومستقبل)، ⁦Retro-reflective⁩ (عاكس)، ⁦Diffuse⁩ (بيحس بانعكاس الجسم نفسه).</p>
<p>الـ ⁦Capacitive⁩ بيستخدم مثلًا لكشف مستوى حبوب أو سائل من ورا جدار خزان بلاستيك.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<p class="empty" id="empty" hidden>مفيش أسئلة على البحث أو الفلتر ده. جرّب كلمة تانية أو اختار «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="plc.html">→ الـ PLC</a><a class="btn" href="servo.html">السيرفو ←</a></nav>

<p class="foot">الإجابات دي عامة وبتغطي الشائع في الشغل. أرقام الباراميترات وأكواد الأعطال بتختلف من ماركة للتانية، والمانيوال والكود المحلي هما المرجع. علامات «عارفها» و«مش عارفها» بتتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
