<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>مقابلة العمل: الـ PLC</title>
<meta name="description" content="أسئلة مقابلات العمل في الـ PLC: دورة المسح، والمداخل Sinking وSourcing وحساسات PNP وNPN، ومنطق NO وNC في اللادر، والتايمرات والعدادات، وتحجيم الإشارات الأنالوج، وأنواع البيانات، وModbus RTU وTCP وProfinet.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js?v=20261113m"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة مقابلات العمل · القسم ⁦5⁩ من ⁦9⁩</p>
    <h1>الـ ⁦PLC⁩</h1>
    <p>تختبر أسئلة الـ ⁦PLC⁩ في المقابلة فهمك للفكرة لا لماركة معيّنة. تحدّث بالمفاهيم (⁦Scan⁩، و⁦Edge⁩، و⁦Scaling⁩) واذكر أمثلة من الماركة التي عملت عليها (⁦Siemens⁩ أو ⁦Allen-Bradley⁩ أو ⁦Mitsubishi⁩ أو ⁦Delta⁩…). أشهر فخ: سؤال «زر الـ ⁦Stop NC⁩، كيف تكتبه في البرنامج؟».</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ جميع الأقسام</a><a class="btn" href="../labs.html">← جميع الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والتصفية">
  <div class="srch"><label for="q" class="vh">ابحث في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="ابحث في أسئلة هذا القسم… (مثلًا: ⁦Modbus⁩ أو التايمر)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦26⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦9⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦12⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦5⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">لا أعرفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لم أراجعها</button><button type="button" class="chip" data-st="y" aria-pressed="false">أعرفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة التي أعرفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="plc" aria-label="الأسئلة">
<article class="q" id="plc-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ممّ يتكوّن الـ ⁦PLC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>مصدر تغذية، و⁦CPU⁩ (المعالج والذاكرة)، وكروت دخل وخرج رقمية وأنالوج، ومنافذ اتصالات. يقرأ المداخل وينفّذ البرنامج ويغيّر المخارج.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>قد يكون الـ ⁦PLC⁩ ⁦Compact⁩ (كل شيء في جسم واحد مثل ⁦S7-1200⁩ أو ⁦FX⁩) أو ⁦Modular⁩ (CPU وكروت على ⁦Rack⁩ مثل ⁦S7-1500⁩ أو ⁦ControlLogix⁩).</p>
<p>ويوجد ⁦Remote I/O⁩ يُوصل بالشبكة لتوفير الكابلات إلى الأماكن البعيدة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">اشرح الـ ⁦Scan Cycle⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يعمل الـ ⁦PLC⁩ دورة مستمرة: ⁦(1)⁩ يقرأ جميع المداخل ويضعها في صورة المداخل ⁦(Process Image)⁩، ⁦(2)⁩ ينفّذ البرنامج من أوله إلى آخره، ⁦(3)⁩ يكتب النتائج على المخارج، ⁦(4)⁩ يؤدي مهامه الداخلية والاتصالات. ثم يعيد.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>زمن الدورة ⁦(Scan Time)⁩ غالبًا من أقل من ⁦1 ms⁩ إلى عشرات الـ ⁦ms⁩ حسب حجم البرنامج.</p>
<p>النتيجة العملية:</p>
<ul><li>الإشارة الأقصر من زمن الدورة قد لا يراها الـ ⁦PLC⁩، فنستخدم ⁦Interrupt⁩ أو ⁦High Speed Counter⁩</li><li>يرى البرنامج حالة المداخل ثابتة طوال الدورة، حتى لو تغيّرت في منتصفها</li><li>تُحدَّث المخارج مرة واحدة في نهاية الدورة</li></ul>
<div class="mist"><b>خطأ شائع:</b> الظن أن البرنامج يُنفَّذ كله «في اللحظة نفسها». ترتيب الـ ⁦Rungs⁩ مهم، والسطر الأسفل قد يغيّر نتيجة الذي فوقه.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-03" data-lv="2">
  <div class="qh"><span class="qn">3</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إذا كُتب الـ ⁦Output (Coil)⁩ نفسه في مكانين في البرنامج، فماذا يحدث؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>آخر مكان في الترتيب هو الذي يفوز، لأن المخرج يُكتب على الكارت في نهاية الدورة بآخر قيمة. وهذا اسمه ⁦Double Coil⁩، وهو خطأ برمجي مشهور يجعل المخرج يتصرّف بشكل غريب.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الحل: اكتب المخرج في مكان واحد فقط، واجمع الشروط بـ ⁦OR⁩ قبله، أو استخدم ⁦Set/Reset⁩ بحذر.</p>
<p>في بعض البيئات يعطيك الـ ⁦Compiler⁩ ⁦Warning⁩ عند حدوث ذلك.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-04" data-lv="1">
  <div class="qh"><span class="qn">4</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما الفرق بين حساس ⁦PNP⁩ و⁦NPN⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦PNP⁩ يوصّل ⁦+24 V⁩ على سلك الإشارة عندما يعمل ⁦(Sourcing)⁩. والـ ⁦NPN⁩ يوصّل الـ ⁦0 V⁩ على سلك الإشارة عندما يعمل ⁦(Sinking)⁩. والألوان المعتادة في حساسات الـ ⁦3⁩ أسلاك: بني ⁦+24 V⁩، وأزرق ⁦0 V⁩، وأسود للإشارة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>في ⁦PNP⁩ يكون الحمل (أو دخل الـ ⁦PLC⁩) موصولًا بين سلك الإشارة والـ ⁦0 V⁩. وفي ⁦NPN⁩ يكون الحمل بين ⁦+24 V⁩ وسلك الإشارة.</p>
<p>⁦PNP⁩ هو الأكثر انتشارًا في أوروبا ومعظم مصانعنا، و⁦NPN⁩ منتشر في المعدات الآسيوية.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-05" data-lv="2">
  <div class="qh"><span class="qn">5</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما معنى ⁦Sinking⁩ و⁦Sourcing Input⁩؟ ومع أيّ حساس يُوصل كل منهما؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الدخل الـ ⁦Sinking⁩ يستقبل تيارًا داخلًا إليه، فيُوصل الـ ⁦Common⁩ الخاص به على ⁦0 V⁩، ويُوصل معه حساس ⁦PNP (Sourcing)⁩. والدخل الـ ⁦Sourcing⁩ يُخرج تيارًا، فيُوصل الـ ⁦Common⁩ على ⁦+24 V⁩، ويُوصل معه حساس ⁦NPN (Sinking)⁩. القاعدة: يجب أن يُخرج أحدهما التيار ويستقبله الآخر.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>كثير من الكروت تكون ⁦Sink/Source⁩ حسب توصيل الـ ⁦Common⁩ (S/S أو ⁦COM⁩)، فتستطيع الاختيار.</p>
<p>تنبيه: التسميات غير موحّدة بين الصانعين. مثلًا تسمّي ⁦Mitsubishi⁩ التوصيل الذي يخرج فيه التيار من الدخل (مع ⁦NPN⁩) «⁦Sink Input⁩». لذلك لا تعتمد على الاسم، وانظر إلى رسمة التوصيل: إلى أين يذهب الـ ⁦COM⁩.</p>
<div class="mist"><b>خطأ شائع:</b> توصيل حساس ⁦PNP⁩ على كارت الـ ⁦Common⁩ الخاص به ⁦+24 V⁩. سيضيء مصباح الحساس ولن يرى الـ ⁦PLC⁩ شيئًا.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-06" data-lv="2">
  <div class="qh"><span class="qn">6</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">زر ⁦Stop⁩ موصول ⁦NC⁩ في الـ ⁦PLC⁩. هل تكتبه في البرنامج تلامسًا ⁦NO⁩ أم ⁦NC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p><b>⁦NO⁩</b> (⁦XIC⁩ أو تلامس مفتوح). فالتلامس في البرنامج يسأل «هل هذا الـ ⁦Bit⁩ يساوي ⁦1⁩؟» ولا يقلّد الزر. الزر الـ ⁦NC⁩ مغلق في الحالة العادية فيكون الدخل ⁦1⁩، فيكون التلامس ⁦NO⁩ في البرنامج مغلقًا والدائرة تعمل. وعند الضغط على ⁦Stop⁩ يصبح الدخل ⁦0⁩ فينفتح التلامس ويتوقف المحرك.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>إذا كتبته ⁦NC⁩ في البرنامج، فلن يعمل المحرك إلا وأنت ضاغط على ⁦Stop⁩. وهذا أشهر سؤال فخ في الـ ⁦PLC⁩.</p>
<p>المنطق نفسه لأي حساس أمان أو ⁦Limit Switch⁩ موصول ⁦NC⁩: غالبًا يُكتب في البرنامج تلامسًا ⁦NO⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-07" data-lv="1">
  <div class="qh"><span class="qn">7</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما أنواع التايمرات؟ اشرح ⁦TON⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦TON (On-delay)⁩: عندما يصبح الدخل ⁦1⁩ يبدأ العدّ، وعندما يصل الزمن إلى الـ ⁦Preset⁩ يصبح الخرج ⁦1⁩، وإذا سقط الدخل قبل ذلك أو بعده يعود إلى الصفر. ⁦TOF (Off-delay)⁩: يصبح الخرج ⁦1⁩ فورًا مع الدخل، وعندما يسقط الدخل ينتظر الزمن ثم يسقط. ⁦TP (Pulse)⁩: يُخرج نبضة بطول ثابت. ⁦RTO⁩ أو ⁦TONR⁩: يعدّ ويحتفظ بالزمن إذا سقط الدخل، ويحتاج ⁦Reset⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>أمثلة: ⁦TON⁩ لتأخير تشغيل محرك بعد محرك، و⁦TOF⁩ لمروحة تبريد تستمر بعد الإيقاف، و⁦RTO⁩ لحساب ساعات تشغيل معدّة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-08" data-lv="1">
  <div class="qh"><span class="qn">8</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">كيف تعمل العدادات ⁦CTU⁩ و⁦CTD⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦CTU⁩ يزيد العدد واحدًا مع كل <b>حافة صاعدة</b> (من ⁦0⁩ إلى ⁦1⁩) على دخله، وعندما يصل إلى الـ ⁦Preset⁩ يصبح الخرج ⁦1⁩. والـ ⁦CTD⁩ ينقص. والـ ⁦CTUD⁩ يجمع الاثنين. وكلها تحتاج ⁦Reset⁩ يُرجع العدد.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>مثال: عدّ الكراتين على سير بحساس، وبعد ⁦12⁩ كرتونة يعطي إشارة لماكينة التغليف ويعمل ⁦Reset⁩.</p>
<p>إذا كانت النبضات أسرع من الـ ⁦Scan Time⁩، فسيفوّت العداد العادي بعضها، فيلزم ⁦High Speed Counter (HSC)⁩ مربوط على دخل سريع.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-09" data-lv="2">
  <div class="qh"><span class="qn">9</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما معنى ⁦Edge Detection (Rising/Falling Edge)⁩ ولماذا نستخدمه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يُخرج ⁦1⁩ لمدة دورة ⁦Scan⁩ واحدة فقط لحظة تغيّر الإشارة من ⁦0⁩ إلى ⁦1 (Rising)⁩ أو من ⁦1⁩ إلى ⁦0 (Falling)⁩. ونستخدمه لتنفيذ أمر مرة واحدة مهما بقي الزر مضغوطًا.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>أمثلة: زيادة عدّاد مرة واحدة لكل ضغطة، وتسجيل وقت بداية عطل، وإرسال رسالة مرة واحدة.</p>
<p>أسماؤه: ⁦P⁩ و⁦N⁩ في ⁦Siemens⁩، و⁦ONS⁩ أو ⁦OSR⁩ في ⁦Allen-Bradley⁩، و⁦PLS⁩ و⁦PLF⁩ أو ⁦LDP⁩ في ⁦Mitsubishi⁩.</p>
<div class="mist"><b>خطأ شائع:</b> استخدام ⁦Edge⁩ على ⁦Bit⁩ يتغيّر في أكثر من مكان، أو استخدام الـ ⁦Memory Bit⁩ نفسه الخاص بالـ ⁦Edge⁩ في ⁦Edge⁩ مختلفين، فيعملان خطأ.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-10" data-lv="2">
  <div class="qh"><span class="qn">10</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كيف تعمل ⁦Scaling⁩ لإشارة أنالوج؟ مثال: ترانسميتر ضغط ⁦0-10 bar⁩ على ⁦4-20 mA⁩ في ⁦Siemens⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>المعادلة الخطية: القيمة الهندسية = (⁦Raw − RawMin) ÷ (RawMax − RawMin) × (EngMax − EngMin) + EngMin⁩. في ⁦Siemens S7-1200/1500⁩ تُقرأ الـ ⁦4 mA⁩ ⁦0⁩ والـ ⁦20 mA⁩ ⁦27648⁩ (إذا كان الكارت مضبوطًا على ⁦4-20 mA⁩). فالقيمة ⁦Raw 13824 = 5 bar⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>Eng = (Raw − Raw_min) / (Raw_max − Raw_min) × (Eng_max − Eng_min) + Eng_min</span></div>
<p>في ⁦Siemens⁩ تستخدم ⁦NORM_X⁩ ثم ⁦SCALE_X⁩ (أو ⁦SCALE⁩ في الإصدارات الأقدم).</p>
<p>بالـ ⁦mA⁩ مباشرة: ⁦12 mA = 50% = 5 bar⁩.</p>
<p>في ماركات أخرى يختلف الـ ⁦Raw Range⁩ (مثلًا ⁦0-4000⁩ أو ⁦0-32000⁩ أو حسب إعدادات الكارت)، فارجع إلى الدليل.</p>
<div class="mist"><b>خطأ شائع:</b> ضبط الكارت على ⁦0-20 mA⁩ والترانسميتر ⁦4-20 mA⁩، فيُقرأ الصفر ⁦20%⁩ من المدى.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-11" data-lv="2">
  <div class="qh"><span class="qn">11</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كيف يعرف الـ ⁦PLC⁩ أن سلك إشارة ⁦4-20 mA⁩ انقطع؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أي قيمة تحت نحو ⁦3.6 mA⁩ (أو قريبًا منها حسب الكارت) تعني عطلًا، لأن الترانسميتر السليم لا ينزل أبدًا تحت ⁦4 mA⁩ (نحو ⁦3.8⁩ حدًا أدنى للقياس). وكثير من الكروت فيها ⁦Diagnostic⁩ لانقطاع السلك يُظهر ⁦Bit⁩ أو قيمة خاصة (مثل ⁦32767⁩ في ⁦Siemens⁩ لـ ⁦Overflow/Wire Break⁩).</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>توصية ⁦NAMUR NE43⁩: من ⁦3.8⁩ إلى ⁦20.5 mA⁩ قياس عادي، و⁦3.6⁩ أو أقل، و⁦21⁩ أو أكثر، تعني عطلًا في الترانسميتر أو الدائرة.</p>
<p>في البرنامج: أنشئ إنذارًا وقيمة أمان بدل استخدام القراءة الخاطئة في التحكم.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-12" data-lv="1">
  <div class="qh"><span class="qn">12</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما أنواع البيانات الأساسية في الـ ⁦PLC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦BOOL⁩ (بت واحد ⁦0⁩ أو ⁦1⁩)، و⁦INT⁩ (16 Bit من ⁦−32768⁩ إلى ⁦32767⁩)، و⁦DINT (32 Bit)⁩، و⁦REAL⁩ (رقم عشري ⁦32 Bit⁩)، وأيضًا ⁦WORD⁩ و⁦DWORD⁩ للبتات، و⁦TIME⁩ و⁦STRING⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>حوّل ⁦INT⁩ إلى ⁦REAL⁩ قبل القسمة حتى لا تخسر الكسور</li><li>العداد الذي يعدّ كثيرًا يجب أن يكون ⁦DINT⁩ حتى لا يحدث ⁦Overflow⁩ بعد ⁦32767⁩</li><li>الأنالوج الخام غالبًا ⁦INT⁩، والمحسوب ⁦REAL⁩</li></ul>
<div class="mist"><b>خطأ شائع:</b> قسمة ⁦INT⁩ على ⁦INT⁩ والاستغراب من تقريب النتيجة (مثلًا ⁦7 ÷ 2 = 3⁩).</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-13" data-lv="2">
  <div class="qh"><span class="qn">13</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما الفرق بين ⁦Retentive⁩ و⁦Non-retentive⁩ في الذاكرة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Retentive⁩ يحتفظ بقيمته بعد فصل الكهرباء أو تحويل الـ ⁦PLC⁩ من ⁦Stop⁩ إلى ⁦Run⁩. والـ ⁦Non-retentive⁩ يعود إلى الصفر.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>نستخدم الـ ⁦Retentive⁩ في: عدّادات الإنتاج، وساعات التشغيل، والـ ⁦Setpoints⁩ التي أدخلها المشغّل، والوصفات.</p>
<p>يجب التفكير في الأمان: يُفضَّل ألا تكون أوامر التشغيل ⁦(Run Bits)⁩ ⁦Retentive⁩، حتى لا تقوم الماكينة وحدها بعد عودة الكهرباء.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-14" data-lv="2">
  <div class="qh"><span class="qn">14</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كيف يُنظَّم البرنامج في ⁦Siemens⁩؟ (⁦OB⁩ و⁦FC⁩ و⁦FB⁩ و⁦DB⁩)</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦OB (Organization Block)⁩ هو الذي يستدعيه نظام التشغيل، مثل ⁦OB1⁩ للدورة الرئيسية و⁦OB35⁩ أو ⁦Cyclic Interrupt⁩ للـ ⁦PID⁩. والـ ⁦FC⁩ دالة بلا ذاكرة خاصة. والـ ⁦FB⁩ دالة لها ذاكرة خاصة ⁦(Instance DB)⁩ تحفظ قيمها. والـ ⁦DB⁩ بلوك بيانات للتخزين.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>مثال: تنشئ ⁦FB⁩ واحدًا للمحرك ⁦(Start/Stop/Fault/Hours)⁩ وتستدعيه ⁦20⁩ مرة لـ ⁦20⁩ محركًا، لكل منها ⁦Instance DB⁩.</p>
<p>في ⁦Allen-Bradley⁩ الفكرة قريبة: ⁦Tasks⁩ و⁦Programs⁩ و⁦Routines⁩ و⁦AOI (Add-On Instruction)⁩ و⁦Tags⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-15" data-lv="1">
  <div class="qh"><span class="qn">15</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما لغات البرمجة في ⁦IEC 61131-3⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦LD (Ladder)⁩ وهي الأشهر عند الكهربائيين، و⁦FBD (Function Block Diagram)⁩، و⁦ST (Structured Text)⁩ مثل لغات البرمجة النصية، و⁦SFC (Sequential Function Chart)⁩ للتسلسل، و⁦IL (Instruction List)⁩ التي أُلغيت في الإصدار الأخير.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>⁦Ladder⁩: منطق رقمي وتتبّع أعطال سهل للفنيين</li><li>⁦ST⁩: حسابات ومعادلات وحلقات تكرار</li><li>⁦SFC⁩: الماكينات التي تعمل بخطوات ⁦(Steps)⁩</li><li>⁦FBD⁩: تحكم أنالوج و⁦PID⁩</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-16" data-lv="1">
  <div class="qh"><span class="qn">16</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما الفرق بين مخرج ⁦Relay⁩ ومخرج ⁦Transistor⁩ في الـ ⁦PLC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Relay⁩: يشغّل ⁦AC⁩ أو ⁦DC⁩، ومعزول، ويتحمّل تيارًا أعلى (نحو ⁦2 A⁩)، لكنه بطيء وعمر التلامس محدود بعدد المرات. والـ ⁦Transistor: DC⁩ فقط (غالبًا ⁦24 V⁩)، سريع جدًا ومناسب للنبضات (⁦Pulse Train⁩ للسيرفو والستيبر) والـ ⁦PWM⁩، وعمره طويل، لكن تياره أقل (غالبًا ⁦0.5 A⁩) وحساس للحمل الزائد.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>مع الأحمال الحثية (الملفات) على مخرج ترانزستوري: يلزم دايود حماية أو التأكد من وجود حماية داخلية في الكارت.</p>
<p>مخرج ⁦Relay⁩ يعمل كثيرًا جدًا (كل ثانية مثلًا) سيتلف بسرعة: استخدم ⁦Transistor⁩ أو ⁦SSR⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-17" data-lv="2">
  <div class="qh"><span class="qn">17</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">مصباح الـ ⁦Output⁩ مضاء على الـ ⁦PLC⁩ لكن الحمل لا يعمل. أين تبحث؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أدّى الـ ⁦PLC⁩ دوره، والمشكلة بعد الكارت. قِس الجهد على طرف المخرج بالنسبة إلى الـ ⁦Common⁩ الصحيح. ثم: فيوز المخرج أو الـ ⁦Common⁩، وهل مصدر جهد الحمل (⁦24 V⁩ أو ⁦230 V⁩) موجود؟ والسلك إلى الحمل، وريلاي وسيط ⁦(Interposing)⁩، والحمل نفسه.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>في الكروت الترانزستورية: إذا احتاج الحمل تيارًا أكبر من الكارت، فسيدخل المخرج في الحماية أو يحترق</li><li>في الكروت التي لكل مجموعة فيها ⁦Common⁩ منفصل: تأكّد أن الـ ⁦Common⁩ موصول</li><li>إذا كان على المخرج ⁦Force⁩ من البرنامج، فأزله واختبر بطريقة صحيحة</li></ul>
<p>والعكس: إذا كان الحمل يعمل والمصباح مطفأ، فغالبًا يوجد ⁦Force⁩ أو توصيل خاطئ أو تسريب من مخرج ⁦Triac⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-18" data-lv="1">
  <div class="qh"><span class="qn">18</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما الفرق بين ⁦Modbus RTU⁩ و⁦Modbus TCP⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>كلاهما البروتوكول نفسه. الـ ⁦RTU⁩ على خط ⁦Serial⁩ غالبًا ⁦RS-485⁩ (سلكان ⁦A⁩ و⁦B⁩)، تُضبط فيه السرعة ⁦(Baud)⁩ والـ ⁦Parity⁩ و⁦Stop Bits⁩ ورقم الجهاز (⁦Slave ID⁩ من ⁦1⁩ إلى ⁦247⁩). والـ ⁦TCP⁩ على ⁦Ethernet⁩ على المنفذ ⁦502⁩، ويُعرف الجهاز بالـ ⁦IP⁩ (وفيه ⁦Unit ID⁩).</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>النظام ⁦Master/Slave⁩ (أو ⁦Client/Server⁩ في ⁦TCP⁩): الماستر يسأل والجهاز يرد، والجهاز لا يرسل من تلقاء نفسه.</p>
<p>أشهر الـ ⁦Function Codes⁩:</p>
<ul><li>⁦01⁩ قراءة ⁦Coils⁩، و⁦02⁩ قراءة ⁦Discrete Inputs⁩</li><li>⁦03⁩ قراءة ⁦Holding Registers⁩، و⁦04⁩ قراءة ⁦Input Registers⁩</li><li>⁦05⁩ كتابة ⁦Coil⁩ واحد، و⁦06⁩ كتابة ⁦Register⁩ واحد</li><li>⁦15⁩ كتابة عدة ⁦Coils⁩، و⁦16⁩ كتابة عدة ⁦Registers⁩</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-19" data-lv="3">
  <div class="qh"><span class="qn">19</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ربطت انفرترًا بالـ ⁦PLC⁩ على ⁦Modbus RTU⁩ ولا يوجد رد. ماذا تراجع؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Baud⁩ والـ ⁦Parity⁩ والـ ⁦Stop Bits⁩ نفسها في الطرفين، ورقم الـ ⁦Slave⁩ صحيح وغير مكرر، والسلكان ⁦A⁩ و⁦B⁩ موصولان بطريقة صحيحة (جرّب تبديلهما لأن التسميات غير موحّدة)، ومقاومة إنهاء ⁦120 Ω⁩ في أول الخط وآخره، والانفرتر مضبوط ليأخذ الأوامر من الاتصالات.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>وبعد عودة الرد، مشاكل البيانات المعتادة:</p>
<ul><li><b>الإزاحة بواحد</b> ⁦(Offset)⁩: الجهاز يقول ⁦Register 40001⁩ والـ ⁦PLC⁩ يحتاج العنوان ⁦0⁩. أو العكس</li><li>أرقام ⁦32 Bit⁩ (REAL أو ⁦DINT⁩) على ⁦Registers⁩ اثنين: ترتيب الـ ⁦Words⁩ أو الـ ⁦Bytes (Swap)⁩ مهم</li><li>قيم مضروبة في ⁦10⁩ أو ⁦100⁩ (مثلًا ⁦500⁩ تعني ⁦50.0 Hz⁩)</li><li>الـ ⁦Timeout⁩ قليل أو الـ ⁦Polling⁩ سريع زيادة على عدد كبير من الأجهزة</li><li>إذا كان هناك أكثر من جهاز ومشاكل عشوائية: الخط يحتاج ⁦Bias⁩، أو التوصيل ⁦Star⁩ لا ⁦Daisy chain⁩</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-20" data-lv="3">
  <div class="qh"><span class="qn">20</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">لماذا يجب أن تكون شبكة ⁦RS-485⁩ ⁦Daisy Chain⁩ مع مقاومات إنهاء في الطرفين؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن الـ ⁦RS-485⁩ خط نقل بيانات ⁦(Transmission Line)⁩. وأي فرع طويل (⁦Star⁩ أو ⁦Stub⁩) يُحدث انعكاسات للإشارة تُفسد البيانات، خاصة في السرعات العالية. ومقاومات الإنهاء ⁦120 Ω⁩ (تساوي معاوقة الكابل تقريبًا) تمتص الإشارة في نهاية الخط فلا ترتد.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>الطول حتى نحو ⁦1200 m⁩ في السرعات المنخفضة</li><li>الحمل القياسي نحو ⁦32⁩ جهازًا ⁦(Unit Load)⁩ على الخط، وبعض الترانسيفرات تسمح بأكثر</li><li>كابل ⁦Twisted Pair⁩ مع شيلد، ويُفضّل سلك ثالث للـ ⁦Common (0 V)⁩</li><li>المقاومات في أول الخط وآخره فقط، لا في كل جهاز</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-21" data-lv="2">
  <div class="qh"><span class="qn">21</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما الفرق بين ⁦Profibus⁩ و⁦Profinet⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦Profibus DP⁩ شبكة ⁦Serial⁩ على ⁦RS-485⁩، لكل جهاز عنوان رقمي ⁦(Station Address)⁩، وفيها مقاومات إنهاء في أول الخط وآخره (في الكونيكتور)، والسرعة حتى ⁦12 Mbps. Profinet⁩ على ⁦Ethernet⁩ صناعي، لكل جهاز <b>⁦Device Name⁩</b> والـ ⁦Controller⁩ هو الذي يعطيه ⁦IP⁩ على أساس الاسم، وتضيفه إلى المشروع بملف ⁦GSDML⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>في ⁦Profibus⁩ تستخدم ملف ⁦GSD⁩. وفي ⁦Profinet⁩ قد تكون الشبكة ⁦Line⁩ أو ⁦Star⁩ أو ⁦Ring⁩ (مع سويتشات أو ⁦MRP⁩).</p>
<p>⁦Profinet⁩ أسرع ويسمح بالتشخيص والوصول إلى الأجهزة من الكابل نفسه.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-22" data-lv="3">
  <div class="qh"><span class="qn">22</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">غيّرت جهاز ⁦Profinet⁩ (مثلًا انفرتر أو ⁦Remote I/O⁩) والـ ⁦PLC⁩ لا يراه. لماذا؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>غالبًا ليس للجهاز الجديد <b>⁦Device Name⁩</b> أو اسمه مختلف عمّا في المشروع. في ⁦Profinet⁩ يبحث الـ ⁦PLC⁩ عن الجهاز بالاسم. فيجب أن تعطيه الاسم نفسه ⁦(Assign Device Name)⁩ من البرنامج أو تستخدم خاصية الاستبدال التلقائي (إذا كانت الشبكة مضبوطة على ⁦Topology⁩).</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>مراجعات أخرى: الـ ⁦Firmware⁩ أو الموديل مختلف عمّا في المشروع ⁦(GSDML)⁩، والكابل والسويتش، والـ ⁦IP⁩ مكرر.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-23" data-lv="2">
  <div class="qh"><span class="qn">23</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما خطورة الـ ⁦Force⁩ والـ ⁦Online Changes⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Force⁩ يجعل المدخل أو المخرج بقيمة ثابتة مهما كان المنطق أو الحالة الحقيقية، فقد يشغّل معدّة يظن الناس أنها متوقفة، أو يُلغي حماية. والتعديل أونلاين قد يغيّر تصرّف الماكينة وهي تعمل.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>قواعد العمل:</p>
<ul><li>لا تعمل ⁦Force⁩ على أي شيء له علاقة بالأمان</li><li>أبلغ المشغّل قبل أي تعديل، واجعل أحدًا بجوار الماكينة</li><li>أزل جميع الـ ⁦Forces⁩ قبل أن تغادر، وسجّل ما فعلته</li><li>خذ ⁦Backup⁩ قبل أي تعديل</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-24" data-lv="3">
  <div class="qh"><span class="qn">24</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">دخل الـ ⁦CPU⁩ في ⁦Stop⁩ أو ⁦Fault⁩ فجأة. ما الأسباب المحتملة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أشهرها: الـ ⁦Watchdog⁩ (تجاوز زمن الـ ⁦Scan⁩ الحد بسبب ⁦Loop⁩ طويل أو برنامج ثقيل)، أو خطأ برمجي مثل القسمة على صفر أو عنوان غير موجود أو ⁦Array⁩ خارج الحدود، أو كارت ⁦I/O⁩ سقط أو نُزع، أو مشكلة في مصدر التغذية، أو البطارية/الذاكرة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>أول خطوة: افتح الـ ⁦Diagnostic Buffer (Siemens)⁩ أو ⁦Major/Minor Faults (Allen-Bradley)⁩ أو ⁦Error Code (Mitsubishi)⁩، وسيخبرك بالسبب والمكان.</p>
<p>مثال: في ⁦S7-300/400⁩ إذا حدث خطأ برمجي ولم يوجد ⁦OB121⁩ في البرنامج، يذهب الـ ⁦CPU⁩ إلى ⁦Stop⁩. وتصرّف الأجيال الأحدث مختلف، فراجع الدليل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-25" data-lv="3">
  <div class="qh"><span class="qn">25</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">اشرح الـ ⁦P⁩ والـ ⁦I⁩ والـ ⁦D⁩ في الـ ⁦PID⁩ باختصار.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦P (Proportional)⁩: يصحّح بنسبة الخطأ الحالي، وإذا كبّرته تصبح الاستجابة أسرع لكنها قد تتذبذب، ووحده يترك خطأً ثابتًا. والـ ⁦I (Integral)⁩: يجمع الخطأ مع الوقت فيزيل الخطأ الثابت، لكن إذا كان كبيرًا يُحدث ⁦Overshoot⁩ وبطئًا في الاستقرار. والـ ⁦D (Derivative)⁩: ينظر إلى سرعة تغيّر الخطأ فيقلل الـ ⁦Overshoot⁩، لكنه حساس جدًا للتشويش.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>معظم حلقات المصانع (ضغط، وتدفق، ومستوى) ⁦PI⁩ فقط</li><li>الحرارة قد تحتاج قليلًا من ⁦D⁩ لأنها بطيئة</li><li><b>⁦Anti-windup⁩</b>: عندما يصل الخرج إلى ⁦100%⁩ والخطأ ما زال موجودًا، يستمر الـ ⁦I⁩ في التجميع، فعندما يعود النظام يُحدث ⁦Overshoot⁩ كبيرًا. والحل أن يتوقف الـ ⁦I⁩ عند تشبّع الخرج</li><li>يجب استدعاء الـ ⁦PID⁩ على زمن ثابت ⁦(Cyclic Interrupt)⁩، لا في الدورة العادية التي يتغيّر زمنها</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="plc-26" data-lv="2">
  <div class="qh"><span class="qn">26</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كيف تعمل ⁦Backup⁩ وتوثّق برنامج ⁦PLC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>خذ نسخة من البرنامج من الـ ⁦PLC⁩ نفسه ⁦(Upload)⁩ لا من اللابتوب فقط، باسم فيه التاريخ ورقم النسخة، واحفظها في مكان مشترك. واكتب ⁦Comments⁩ على الـ ⁦Tags⁩ والـ ⁦Rungs⁩، وسجّل كل تعديل: ما الذي تغيّر، ولماذا، ومن غيّره.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>وخذ أيضًا ⁦Backup⁩ لباراميترات الانفرترات والسيرفوهات والـ ⁦HMI⁩، لأن تغيير جهاز بدونها يضيّع ساعات.</p>
<p>في المصانع الكبيرة توجد أنظمة ⁦Version Control⁩ للبرامج.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<p class="empty" id="empty" hidden>لا توجد أسئلة لهذا البحث أو الفلتر. جرّب كلمة أخرى أو اختر «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="vfd.html">→ الانفرتر</a><a class="btn" href="instrumentation.html">أجهزة القياس ←</a></nav>

<p class="foot">هذه الإجابات عامة وتغطي الشائع في العمل. أرقام الباراميترات وأكواد الأعطال تختلف من ماركة إلى أخرى، والمرجع هو الدليل والكود المحلي. تُحفظ علامات «أعرفها» و«لا أعرفها» على هذا الجهاز فقط.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
