<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>إنترفيو السلامة</title>
<meta name="description" content="أسئلة إنترفيو عن السلامة الكهربية: خطوات الـ LOTO، العزل الآمن وطريقة Prove-Test-Prove، أجهزة اختبار الجهد وتصنيف CAT، الآرك فلاش، معدات الوقاية PPE، القياس على الكهربا وهي شغالة، وتأثير التيار على جسم الإنسان.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة مقابلات العمل · القسم ⁦8⁩ من ⁦9⁩</p>
    <h1>السلامة</h1>
    <p>أي إنترفيو محترم هيسألك في السلامة، وأحيانًا ده بيبقى السؤال اللي بيقرر. الشركة عايزة تتأكد إنك مش هتأذي نفسك ولا حد. قول الخطوات بالترتيب، وركّز إنك <b>بتختبر قبل ما تلمس</b> دايمًا، وإنك تقدر تقول «لا» لشغل مش آمن.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ كل الأقسام</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والفلترة">
  <div class="srch"><label for="q" class="vh">دوّر في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="دوّر في أسئلة القسم ده… (مثلًا: ⁦LOTO⁩ أو آرك)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦22⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦11⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦8⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦3⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">مش عارفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لسه</button><button type="button" class="chip" data-st="y" aria-pressed="false">عارفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة اللي عارفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="safety" aria-label="الأسئلة">
<article class="q" id="safety-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه خطوات الـ ⁦LOTO (Lockout/Tagout)⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦(1)⁩ جهّز وبلّغ المشغّل والناس المتأثرين. ⁦(2)⁩ حدد كل مصادر الطاقة (كهربا، هوا مضغوط، هيدروليك، سوست، جاذبية، حرارة). ⁦(3)⁩ وقّف الماكينة بالطريقة العادية. ⁦(4)⁩ اعزل كل مصدر من الفاصل بتاعه. ⁦(5)⁩ ركّب قفلك الشخصي والكارت ⁦(Tag). (6)⁩ فرّغ الطاقة المخزنة (مكثفات، ضغط، أحمال معلّقة). ⁦(7)⁩ اتأكد: جرّب تشغّل من الزرار، واختبر بجهاز إن مفيش جهد. وبعدين اشتغل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>بعد الشغل: لم العدّة، تأكد إن كل الناس بعيد، ركّب الحمايات، وكل واحد يشيل قفله بنفسه، وبلّغ إن الماكينة رجعت.</p>
<p>الـ ⁦LOTO⁩ بيتعمل على <b>الفاصل الرئيسي</b> ⁦(Isolator)⁩ مش على زرار الطوارئ ولا من الـ ⁦PLC⁩ ولا من دايرة الكنترول.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تقفل وتعلّق الكارت وتبدأ تشتغل من غير ما تختبر إن الكهربا فعلًا اتقطعت. ممكن تكون قفلت الفاصل الغلط.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ليه كل واحد في الفريق لازم يحط قفله الشخصي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عشان محدش يقدر يرجّع الكهربا غير لما <b>كل</b> واحد يخلّص ويشيل قفله بنفسه. لو فيه قفل واحد للفريق، ممكن حد يفتكر إن الشغل خلص ويرجّع الكهربا وزميله لسه جوه الماكينة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>بنستخدم ⁦Hasp⁩ (مشبك أقفال متعددة) أو ⁦Group Lock Box⁩ لو المصادر كتير.</p>
<p>المفتاح بيفضل مع صاحب القفل بس. شيل قفل حد تاني ممنوع إلا بإجراء رسمي صارم (المشرف والتأكد إن الشخص مش موجود في الموقع).</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-03" data-lv="1">
  <div class="qh"><span class="qn">3</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه طريقة العزل الآمن ⁦(Safe Isolation)⁩؟ ويعني إيه ⁦Prove-Test-Prove⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>حدد الدايرة صح، اعزلها، اقفلها، وبعدين: ⁦(Prove)⁩ جرّب جهاز اختبار الجهد على مصدر معروف إنه شغّال (أو ⁦Proving Unit⁩)، ⁦(Test)⁩ اختبر الدايرة إنها ميتة بين كل الأطراف، ⁦(Prove)⁩ ارجع جرّب الجهاز تاني على المصدر المعروف عشان تتأكد إنه مبيّظش في النص.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>في الثري فيز اختبر بين: ⁦L1-L2⁩ و ⁦L2-L3⁩ و ⁦L1-L3⁩، وكل فاز مع ⁦N⁩، وكل فاز مع ⁦PE⁩، و ⁦N⁩ مع ⁦PE⁩. في السينجل فيز: ⁦L-N⁩ و ⁦L-PE⁩ و ⁦N-PE⁩.</p>
<p>السبب في التكرار: لو جهاز الاختبار بايظ هيقولك «مفيش جهد» والدايرة شغالة.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تختبر بين الفازات بس وتنسى الأرضي، أو العكس. فيه أعطال بتخلّي فيه جهد بين فاز وأرضي بس.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-04" data-lv="1">
  <div class="qh"><span class="qn">4</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ينفع تستخدم قلم الاختبار ⁦(Non-Contact Voltage Tester)⁩ عشان تتأكد إن الدايرة مفصولة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لا. القلم ده مؤشر سريع بس، ممكن ميحسّش بالجهد لو الكابل ⁦Shielded⁩ أو مدفون أو البطارية ضعيفة أو انت معزول. للتأكد من غياب الجهد لازم جهاز اختبار بطرفين ⁦(Two-pole Voltage Tester)⁩ على المواصفة ⁦(IEC 61243-3)⁩ مع ⁦Prove-Test-Prove⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>القلم مفيد مثلًا تعرف السلك الحي من النيوترال بسرعة، أو تتأكد إن فيه كهربا قبل ما تبدأ.</p>
<p>مفك الاختبار (اللي فيه لمبة نيون) برضه مش وسيلة للتأكد من غياب الجهد.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-05" data-lv="2">
  <div class="qh"><span class="qn">5</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين جهاز اختبار الجهد بطرفين والأفوميتر في التأكد من غياب الجهد؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>جهاز الاختبار بطرفين مصمم لكده: مفيهوش أوضاع (سلكتور) تتلخبط، بيشتغل حتى من غير بطارية في بعض الأنواع، ومعاوقته أقل فبيشيل الجهد الوهمي. الأفوميتر ممكن يبقى على وضع غلط، أو الفيوز بتاعه ضارب، أو يقرا ⁦Ghost Voltage⁩ (جهد وهمي) بسبب معاوقته العالية.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الجهد الوهمي ⁦(Ghost/Induced Voltage)⁩: كابل مفصول جنب كابلات شغالة بيقرا عليه جهد بالسعة. أفوميتر فيه وضع ⁦LoZ⁩ (معاوقة واطية) بيحمّل الدايرة فيختفي الجهد الوهمي ويفضل الحقيقي.</p>
<p>لو مضطر تستخدم أفوميتر، لازم يكون بتصنيف ⁦CAT⁩ مناسب وتعمل عليه ⁦Prove-Test-Prove⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-06" data-lv="2">
  <div class="qh"><span class="qn">6</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">يعني إيه ⁦CAT II⁩ و ⁦CAT III⁩ و ⁦CAT IV⁩ على أجهزة القياس؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>ده تصنيف لقدرة الجهاز يستحمل نبضات الجهد العالية ⁦(Transients)⁩ حسب مكان القياس. ⁦CAT II⁩: الأجهزة اللي بتتوصّل في البريزة. ⁦CAT III⁩: لوحات التوزيع، الكابلات الثابتة، المواتير، الإنارة الثابتة. ⁦CAT IV⁩: أول التغذية (العداد، الكابل الداخل من الشركة، لوحة الدخول الرئيسية).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الرقم بعد الـ ⁦CAT⁩ هو الجهد: ⁦CAT III 600 V⁩ أو ⁦CAT IV 600 V⁩ مناسب للوحات المصانع ⁦400 V⁩.</p>
<p>لازم الأطراف ⁦(Test Leads)⁩ برضه تبقى نفس التصنيف أو أعلى، وأطرافها المعدنية المكشوفة قصيرة (أغطية تخلّي المكشوف حوالي ⁦4 mm⁩ أو أقل).</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تشتري أفوميتر رخيص مكتوب عليه ⁦1000 V⁩ بس من غير تصنيف ⁦CAT⁩ أو بـ ⁦CAT II⁩، وتستخدمه في لوحة رئيسية.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-07" data-lv="1">
  <div class="qh"><span class="qn">7</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه أخطر غلطة ممكن تعملها بالأفوميتر في لوحة كهربا؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>تقيس جهد والسلك الأحمر في فتحة الـ ⁦A⁩ (الأمبير). المقاومة في وضع التيار شبه صفر، فبتعمل شورت بين الفازتين من خلال الجهاز، وممكن يعمل آرك فلاش وانفجار في إيدك.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>عشان كده:</p>
<ul><li>بص على الأسلاك والسلكتور قبل كل قياس</li><li>الأجهزة الكويسة فيها فيوزات عالية القدرة ⁦(HRC)⁩ في مدخل الأمبير</li><li>التيار في لوحة القدرة بيتقاس بكلامب ميتر، مش بالأفوميتر على التوالي</li><li>متقيسش مقاومة أو ⁦Continuity⁩ على دايرة فيها كهربا</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-08" data-lv="2">
  <div class="qh"><span class="qn">8</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">يعني إيه آرك فلاش؟ وإيه أسبابه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>انفجار وقوس كهربي بيحصل لما التيار يعدّي في الهوا بين موصلين أو بين موصل والأرضي. حرارته ممكن توصل عشرات الآلاف من الدرجات (أعلى من سطح الشمس)، ومعاه ضوء شديد، ضغط وصوت عالي، ومعدن منصهر بيطير. بيعمل حروق شديدة حتى من مسافة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>أسبابه المعتادة:</p>
<ul><li>عدّة وقعت أو سلك فلت وانت شغّال على كهربا</li><li>أفوميتر على وضع غلط أو أطراف رخيصة</li><li>تراب أو رطوبة أو فيران جوه اللوح</li><li>إدخال وإخراج قواطع ⁦(Racking)⁩ أو فتح أبواب لوحات كبيرة</li><li>عزل ضعيف أو وصلات سايبة</li></ul>
<p>الطاقة بتتقاس بـ ⁦cal/cm² (Incident Energy)⁩. حوالي ⁦1.2 cal/cm²⁩ ممكن تعمل حرق درجة تانية على الجلد المكشوف.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-09" data-lv="3">
  <div class="qh"><span class="qn">9</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">إزاي بنقلّل خطر الآرك فلاش؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أهم حاجة: <b>افصل الكهربا</b> واشتغل على دايرة ميتة. لو لازم تشتغل: قلّل الطاقة (لأنها بتعتمد على تيار القصر <b>ووقت الفصل</b>)، وزوّد المسافة، والبس ⁦PPE⁩ مناسب للطاقة المحسوبة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>⁦Maintenance Mode⁩ أو ⁦ARMS⁩ في القاطع الرئيسي بيقلل وقت الفصل وقت الشغل</li><li>⁦Arc Flash Relay⁩ بحساسات ضوء بيفصل في ميللي ثواني</li><li>⁦Remote Racking⁩ والتشغيل عن بعد بيبعدك عن اللوحة</li><li>لوحات ⁦Arc Resistant⁩</li><li>دراسة آرك فلاش ⁦(Arc Flash Study)⁩ وملصقات على اللوحات بالطاقة والمسافة والـ ⁦PPE⁩</li><li>الـ ⁦Arc Flash Boundary⁩: المسافة اللي الطاقة عندها ⁦1.2 cal/cm²⁩، ومحدش يدخلها من غير ⁦PPE⁩</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-10" data-lv="1">
  <div class="qh"><span class="qn">10</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه معدات الوقاية الشخصية ⁦(PPE)⁩ للشغل الكهربي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>جوانتي عازل بالكلاس المناسب للجهد (⁦Class 00⁩ لحد ⁦500 V AC⁩، و ⁦Class 0⁩ لحد ⁦1000 V AC⁩) وفوقه جوانتي جلد للحماية، هدوم ⁦Arc Rated⁩ (مش بوليستر يسيح)، ⁦Face Shield⁩ أو ⁦Arc Hood⁩ حسب الطاقة، نضارة أمان، خوذة بدون أجزاء معدنية، جزمة أمان عازلة، وعدّة معزولة ⁦1000 V⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>اختبر الجوانتي قبل كل استخدام (اختبار الهوا: لفه واتأكد إنه مش مخروم)</li><li>الجوانتي العازل ليه اختبار دوري كل فترة (غالبًا ⁦6⁩ شهور) وتاريخه مكتوب</li><li>شيل الدبل والساعات والسلاسل المعدنية</li><li>مستويات الـ ⁦PPE⁩ في ⁦NFPA 70E⁩ (من ⁦1⁩ لـ ⁦4⁩) أقل ⁦Arc Rating⁩ ليها ⁦4⁩ و ⁦8⁩ و ⁦25⁩ و ⁦40 cal/cm²⁩</li></ul>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تلبس هدوم بوليستر أو نايلون في شغل لوحات. في الآرك فلاش القماش ده بيسيح على الجلد.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-11" data-lv="1">
  <div class="qh"><span class="qn">11</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إمتى مسموح تشتغل على كهربا وهي شغالة ⁦(Live Work)⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>القاعدة: <b>متشتغلش على كهربا شغالة</b>. الاستثناءات: لما الفصل نفسه يعمل خطر أكبر (أجهزة حياة، تهوية خطرة)، أو لما الشغل مستحيل من غير كهربا زي <b>القياس والتشخيص</b> ⁦(Testing and Troubleshooting)⁩. حتى في الحالات دي لازم تصريح ⁦(Permit)⁩، تقييم مخاطر، شخص مدرّب ومؤهل، ⁦PPE⁩ مناسب، وزميل معاك.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>«الإنتاج مش عايز يقف» أو «هيضيّع وقت» مش سبب مقبول للشغل على كهربا شغالة.</p>
<p>القياس والتشخيص مسموح بيه، بس تغيير قطع أو ربط أسلاك على كهربا شغالة لا.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-12" data-lv="2">
  <div class="qh"><span class="qn">12</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إزاي تقيس على لوحة شغالة بأمان؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>البس الـ ⁦PPE⁩ المناسب، اتأكد من الجهاز والأطراف (⁦CAT⁩ مناسب، مفيش شروخ، ⁦Prove⁩ على مصدر معروف)، اقف على أرض ناشفة وعازلة، خلّي إيد واحدة شغالة لو ينفع (التانية بعيد عن اللوحة)، شيل المعادن من إيدك، ابدأ بأعلى رينج، وثبّت الطرف الأسود الأول وشيله آخر حاجة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>اقف جنب باب اللوحة مش قدّامه مباشرة لو بتفتح قاطع كبير</li><li>استخدم أطراف بمشابك ⁦(Clips)⁩ عشان متمسكش الطرفين في نفس الوقت لو القياس طويل</li><li>خلّي حد معاك يعرف يفصل الكهربا ويعمل إسعاف</li><li>التيار بالكلامب ميتر، مش بالأفوميتر على التوالي</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-13" data-lv="1">
  <div class="qh"><span class="qn">13</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">التيار قد إيه في جسم الإنسان بيبقى خطر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>تقريبًا (⁦AC 50 Hz⁩، من إيد لإيد أو من إيد لرجل): حوالي ⁦1 mA⁩ بتحس بيه، حوالي ⁦10 mA⁩ العضلات بتنقبض ومتقدرش تسيب السلك، حوالي ⁦30 mA⁩ ممكن يأثّر على التنفّس، ومن حوالي ⁦50⁩ لـ ⁦100 mA⁩ ممكن يعمل رجفان في القلب ⁦(Ventricular Fibrillation)⁩ وده قاتل.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الأرقام دي تقريبية وبتعتمد على وقت المرور ومسار التيار وحالة الجلد. ده سبب إن الـ ⁦RCD⁩ للأشخاص ⁦30 mA⁩ ويفصل بسرعة.</p>
<p>الجلد المبلول بيقلل مقاومة الجسم جدًا، فنفس الجهد بيعمل تيار أكبر بكتير.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-14" data-lv="2">
  <div class="qh"><span class="qn">14</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه مصادر الطاقة اللي ممكن تفضل موجودة بعد ما تفصل القاطع؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>مكثفات الـ ⁦DC Bus⁩ في الانفرترات والسيرفو، بنوك مكثفات تحسين الباور فاكتور، مولّد أو ⁦UPS⁩ أو طاقة شمسية بترجّع كهربا ⁦(Backfeed)⁩، دواير كنترول متغذية من لوحة تانية، مواتير بتلف (خصوصًا مواتير المغناطيس الدايم ⁦PM⁩ والسيرفو، بتطلّع جهد على أطرافها لما تلف)، وكابلات طويلة مشحونة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>عشان كده:</p>
<ul><li>استنى وقت التفريغ المكتوب واقيس</li><li>اعرف رسمة اللوحة: فيه أكتر من مصدر؟ ⁦(Multiple Sources)⁩</li><li>اربط العمود أو امنع الحركة لو الموتور ⁦PM⁩ ممكن يلف من الحمل</li><li>لوحة فيها ملصق «فيها أكتر من تغذية» لازم تعزل كل التغذيات</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-15" data-lv="1">
  <div class="qh"><span class="qn">15</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">زميلك اتكهرب وهو لسه ماسك السلك. تعمل إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p><b>متلمسوش</b>. افصل الكهربا فورًا من القاطع أو الفاصل. لو مش قادر، ابعده بحاجة عازلة وناشفة (خشب، بلاستيك) وانت واقف على حاجة عازلة. بعدين اطلب الإسعاف، ولو مبيتنفّسش ابدأ ⁦CPR⁩ واستخدم الـ ⁦AED⁩ لو موجود ومدرّب عليه.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>حتى لو هو قال إنه كويس، لازم يتكشف عليه طبيًا، لأن الصدمة ممكن تأثّر على القلب بعد ساعات، والحروق الداخلية مش بتبان.</p>
<p>بلّغ عن الحادثة وماتلمسش مكان الحادثة قبل التحقيق.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-16" data-lv="1">
  <div class="qh"><span class="qn">16</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">حريقة في لوحة كهربا، تطفيها بإيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>افصل الكهربا لو تقدر بأمان، واستخدم طفاية ⁦CO2⁩ أو بودرة جافة ⁦(Dry Powder)⁩. متستخدمش مية ولا فوم ⁦(Foam)⁩ على كهربا شغالة لأنهم موصّلين للكهربا.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الـ ⁦CO2⁩ مبيسيبش بقايا فمناسب للأجهزة الإلكترونية، بس في مكان ضيق مقفول بيقلل الأكسجين، فاطلع بسرعة وهوّي.</p>
<p>لو الحريقة كبرت، اخرج وبلّغ، متخاطرش.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-17" data-lv="2">
  <div class="qh"><span class="qn">17</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ليه لازم تختبر غياب الجهد حتى بعد ما تقفل الفاصل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن ممكن تكون قفلت الفاصل الغلط (اللوحات متعلّمة غلط)، أو فيه تغذية تانية (⁦Backfeed⁩ من مولّد أو ⁦UPS⁩ أو لوحة تانية)، أو الفاصل نفسه بايظ وكونتاكت فيه لاحم، أو فيه مكثفات مشحونة. الاختبار هو الدليل الوحيد إن الدايرة ميتة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>قاعدة: «افترض إن الدايرة شغالة لحد ما تثبت بالقياس إنها ميتة».</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-18" data-lv="1">
  <div class="qh"><span class="qn">18</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">زرار الطوارئ ⁦(E-stop)⁩ ينفع يتستخدم بدل الـ ⁦LOTO⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لا. زرار الطوارئ بيوقّف الحركة بسرعة، بس غالبًا بيقطع دايرة الكنترول بس، وأطراف كتير في اللوحة بتفضل عليها كهربا. وأي حد ممكن يرجّعه. للصيانة لازم تعزل من الفاصل الرئيسي وتقفله بقفلك.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>نفس الكلام على: مفتاح السلكتور في وضع ⁦Off⁩، أمر ⁦Stop⁩ من الـ ⁦HMI⁩، والـ ⁦Safety Relay⁩ والـ ⁦STO⁩ في الانفرتر (بيمنع العزم بس مش بيعزل الكهربا).</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-19" data-lv="3">
  <div class="qh"><span class="qn">19</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">يعني إيه ⁦Stop Category 0⁩ و ⁦1⁩ و ⁦2⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>حسب ⁦IEC 60204-1: Category 0⁩ فصل القدرة عن المواتير فورًا (الماكينة توقف حر أو بالفرامل الميكانيكية). ⁦Category 1⁩ وقوف متحكم فيه (الدرايف يفرمل) وبعدين القدرة تتفصل. ⁦Category 2⁩ وقوف متحكم فيه والقدرة تفضل موجودة (مش مناسب للطوارئ).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>زرار الطوارئ لازم يكون ⁦Category 0⁩ أو ⁦1⁩ حسب تقييم المخاطر.</p>
<p>في الانفرترات والسيرفو: وظيفة ⁦STO (Safe Torque Off)⁩ بتحقق ⁦Category 0⁩، و ⁦SS1⁩ بتحقق ⁦Category 1⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-20" data-lv="2">
  <div class="qh"><span class="qn">20</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">العدّة المعزولة ⁦1000 V⁩ بتتعرف إزاي؟ وإيه شروطها؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عليها علامة المثلثين ⁦(Double Triangle)⁩ والرقم ⁦1000 V⁩، ومطابقة للمواصفة ⁦IEC 60900⁩. العزل جزء من جسم العدّة مش شريط أو جراب متركّب بعدين.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>افحصها قبل الاستخدام: لو العزل مشروخ أو مقشّر أو ظاهر لون الطبقة التانية (مؤشر التآكل)، ارميها</li><li>متصلّحهاش بشريط لاصق</li><li>العدّة المعزولة مش بديل عن الفصل، دي حماية إضافية</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-21" data-lv="3">
  <div class="qh"><span class="qn">21</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">إيه حدود الاقتراب ⁦(Approach Boundaries)⁩ في ⁦NFPA 70E⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦Limited Approach Boundary⁩: المسافة اللي غير المؤهلين ميعدّوهاش إلا مع شخص مؤهل بيراقبهم. ⁦Restricted Approach Boundary⁩: أقرب، مسموح للمؤهلين بس بـ ⁦PPE⁩ وعدّة معزولة مناسبة وخطة شغل. وفيه حد تالت منفصل للآرك فلاش: ⁦Arc Flash Boundary⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>المسافات بتعتمد على الجهد. لنظام ⁦400 V⁩ تقريبًا الـ ⁦Limited⁩ حوالي ⁦1 m⁩ (3.5 ft للأجزاء الثابتة) والـ ⁦Restricted⁩ حوالي ⁦0.3 m (1 ft)⁩، والجداول في المواصفة هي المرجع.</p>
<p>الـ ⁦Arc Flash Boundary⁩ بيتحسب من الدراسة وممكن يبقى أكبر بكتير من حدود الصدمة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="safety-22" data-lv="2">
  <div class="qh"><span class="qn">22</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">المشرف طلب منك تعمل ⁦Bypass⁩ لحساس أمان عشان الإنتاج يمشي. تعمل إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>ترفض بأدب وبوضوح، وتشرح الخطر، وتقترح حل: نصلّح الحساس، أو نشتغل بإجراء مؤقت معتمد ومكتوب (بموافقة مسؤول السلامة) لو موجود. وتسجّل الموقف وتبلّغ لو الضغط استمر.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>أي ⁦Bypass⁩ لحماية لازم يكون من خلال نظام رسمي ⁦(Safety Bypass Permit)⁩ فيه موافقات ووقت محدد ومراقبة.</p>
<p>الإنترفيو بيسأل السؤال ده عشان يشوف إنك مش هتتنازل عن الأمان تحت الضغط. قول ده بثقة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<p class="empty" id="empty" hidden>مفيش أسئلة على البحث أو الفلتر ده. جرّب كلمة تانية أو اختار «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="servo.html">→ السيرفو</a><a class="btn" href="behavioral.html">أسئلة الشخصية والمواقف ←</a></nav>

<p class="foot">الإجابات دي عامة وبتغطي الشائع في الشغل. أرقام الباراميترات وأكواد الأعطال بتختلف من ماركة للتانية، والمانيوال والكود المحلي هما المرجع. علامات «عارفها» و«مش عارفها» بتتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
