<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>مقابلة العمل: الانفرتر</title>
<meta name="description" content="أسئلة مقابلات العمل عن الانفرتر (VFD): تركيبه، وV/f وSensorless Vector، وتردد الكارير، ومقاومة الفرملة، وأعطال OC وOV وUV وOL وOH وأسبابها، وأول الباراميترات التي تُضبط، والأوتو تيون، والكابلات الطويلة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js?v=20261113m"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة مقابلات العمل · القسم ⁦4⁩ من ⁦9⁩</p>
    <h1>الانفرتر</h1>
    <p>أصبح الانفرتر في كل مكان، وتحب المقابلة أن تسأل عن الأعطال: «الانفرتر يعطي ⁦OV⁩ وقت الإيقاف، لماذا؟». هذه الأسئلة عامة لكل الماركات. أكواد الأعطال وأرقام الباراميترات تختلف من ماركة إلى أخرى، فقل الفكرة ثم قل «وأرجع إلى الدليل لمعرفة الباراميتر بالضبط».</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ جميع الأقسام</a><a class="btn" href="../labs.html">← جميع الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والتصفية">
  <div class="srch"><label for="q" class="vh">ابحث في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="ابحث في أسئلة هذا القسم… (مثلًا: ⁦OV⁩ أو الكارير)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦28⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦10⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦13⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦5⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">لا أعرفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لم أراجعها</button><button type="button" class="chip" data-st="y" aria-pressed="false">أعرفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة التي أعرفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="vfd" aria-label="الأسئلة">
<article class="q" id="vfd-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ماذا يوجد داخل الانفرتر وكيف يعمل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦3⁩ أجزاء: ركتيفاير (دايودات) يحوّل الـ ⁦AC⁩ إلى ⁦DC⁩، والـ ⁦DC Bus⁩ فيه مكثفات تنعّم الجهد، والإنفرتر ⁦(IGBTs)⁩ يقطّع الـ ⁦DC⁩ بسرعة بطريقة ⁦PWM⁩ فيخرج للمحرك جهد وتردد متغيّران.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>يرى المحرك الجهد على شكل نبضات بعرض متغيّر، لكن التيار يخرج تقريبًا ⁦Sine⁩ بسبب حث الملفات.</p>
<p>ويوجد أيضًا: دائرة شحن مبدئي ⁦(Precharge)⁩ للمكثفات، وترانزستور فرملة ⁦(Brake Chopper)⁩ في أغلب الأحجام الصغيرة والمتوسطة، وكارت تحكم.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">لماذا يغيّر الانفرتر الجهد مع التردد (⁦V/f⁩ ثابت)؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>ليبقى الفيض المغناطيسي في المحرك ثابتًا. محرك ⁦400 V / 50 Hz⁩ نسبته ⁦8 V/Hz⁩، فعند ⁦25 Hz⁩ يعطيه الانفرتر نحو ⁦200 V⁩. ولو أخرج ⁦400 V⁩ عند ⁦25 Hz⁩ لتشبّع القلب وارتفع التيار جدًا، ولو خفّض الجهد زيادة لقلّ العزم.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>V/f = 400 / 50 = 8 V/Hz</span></div>
<p>فوق ⁦50 Hz⁩ لا يستطيع الجهد أن يزيد عن جهد الشبكة، فتقل النسبة، وهذا اسمه ⁦Field Weakening⁩.</p>
<p>عند السرعات المنخفضة جدًا يُضاف قليل من الجهد ⁦(Torque Boost)⁩ لتعويض هبوط الجهد في مقاومة الملفات.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-03" data-lv="2">
  <div class="qh"><span class="qn">3</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما الفرق بين ⁦V/f⁩ و⁦Sensorless Vector⁩ و⁦Closed Loop Vector⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦V/f⁩: يُخرج جهدًا بنسبة ثابتة مع التردد دون حساب العزم، بسيط ومناسب للمراوح والمضخات ولأكثر من محرك على انفرتر واحد. ⁦Sensorless Vector⁩: يحسب الفيض والعزم من نموذج للمحرك، فيعطي عزمًا أعلى في السرعات المنخفضة وتنظيم سرعة أفضل، ويحتاج بيانات المحرك وأوتو تيون. ⁦Closed Loop Vector⁩: الفكرة نفسها مع إنكودر، وعزم كامل حتى عند السرعة صفر ودقة عالية.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="tblw"><table class="tbl"><thead><tr><th></th><th>⁦V/f⁩</th><th>⁦Sensorless Vector⁩</th><th>⁦Closed Loop⁩</th></tr></thead><tbody><tr><td>العزم عند السرعة المنخفضة</td><td>ضعيف</td><td>جيد</td><td>كامل حتى الصفر</td></tr><tr><td>دقة السرعة</td><td>يتأثر بالانزلاق</td><td>أفضل كثيرًا</td><td>عالية جدًا</td></tr><tr><td>أكثر من محرك</td><td>يصلح</td><td>لا</td><td>لا</td></tr><tr><td>يحتاج</td><td>بيانات بسيطة</td><td>بيانات + ⁦Auto-tune⁩</td><td>+ إنكودر</td></tr></tbody></table></div>
<p>أمثلة لاستخدام الـ ⁦Vector⁩: سيور محمّلة، وخلاطات، وأوناش، وماكينات بثق.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-04" data-lv="2">
  <div class="qh"><span class="qn">4</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">متى يجب استخدام ⁦V/f⁩ ولا يصلح ⁦Vector⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عندما يكون هناك أكثر من محرك على الانفرتر نفسه، أو عندما تكون قدرة المحرك أصغر كثيرًا من الانفرتر، أو عند وجود فلتر ⁦Sine⁩ أو كابل طويل جدًا ويطلب الصانع ⁦V/f⁩، أو في أحمال خاصة مثل اختبار المحوّلات وبعض الأفران.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>إذا كان هناك أكثر من محرك على انفرتر واحد، فيجب أن يكون لكل محرك ريلاي أوفرلود خاص به، لأن الحماية الإلكترونية في الانفرتر ترى التيار الكلي فقط.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-05" data-lv="1">
  <div class="qh"><span class="qn">5</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ما معنى ⁦Torque Boost⁩؟ وما المشكلة إذا رفعته زيادة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>في ⁦V/f⁩ عند السرعات المنخفضة يضيع جزء من الجهد في مقاومة الملفات، فيقل الفيض ويضعف العزم. والـ ⁦Torque Boost⁩ يرفع الجهد قليلًا في الترددات المنخفضة لتعويض ذلك.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>إذا رفعته زيادة: يتشبّع القلب، ويرتفع التيار دون زيادة في العزم، ويسخن المحرك، وقد يفصل الانفرتر ⁦OC⁩ وقت البدء.</p>
<p>في وضع الـ ⁦Vector⁩ يُجري الانفرتر هذا التعويض أوتوماتيكيًا.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-06" data-lv="2">
  <div class="qh"><span class="qn">6</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما معنى تردد الكارير؟ وما تأثير رفعه أو خفضه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>هو تردد تقطيع الـ ⁦IGBTs⁩ في الـ ⁦PWM⁩، غالبًا من ⁦2⁩ إلى ⁦16 kHz⁩. إذا رفعته: يقل صوت المحرك (يبتعد عن المجال المسموع)، وينعم التيار، لكن يزيد الفقد الحراري في الانفرتر (يلزم ⁦Derating⁩)، ويزيد تيار التسريب والتشويش، ويزيد الإجهاد على عزل المحرك مع الكابلات الطويلة. وإذا خفضته: يكون الانفرتر أبرد والتسريب أقل، لكن صفير المحرك أعلى.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>مكان فيه ناس والصوت مهم: كارير أعلى مع ⁦Derating⁩</li><li>كابل طويل، أو ⁦RCD⁩ يفصل، أو تشويش على الحساسات: كارير أقل</li><li>كثير من الانفرترات تخفض الكارير وحدها عندما تسخن</li></ul>
<div class="mist"><b>خطأ شائع:</b> رفع الكارير إلى أقصاه من أجل الصوت ونسيان الـ ⁦Derating⁩، فيفصل الانفرتر ⁦OH⁩ أو ⁦OL⁩ في الصيف.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-07" data-lv="1">
  <div class="qh"><span class="qn">7</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">كم يكون جهد الـ ⁦DC Bus⁩ في انفرتر ⁦400 V⁩؟ ولماذا يجب الانتظار بعد الفصل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>نحو ⁦1.35⁩ × جهد الخط، أي نحو ⁦540 V DC⁩ (وقد يصل إلى نحو ⁦565 V⁩ بلا حمل، ويرتفع أكثر وقت الفرملة). وفي انفرتر أحادي الفاز ⁦230 V⁩ نحو ⁦325 V DC⁩. وتبقى المكثفات مشحونة دقائق بعد الفصل.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>يجب أن تنتظر الزمن المكتوب على الانفرتر (غالبًا من ⁦5⁩ إلى ⁦15⁩ دقيقة حسب الحجم)، ثم <b>تقيس</b> بين ⁦+DC⁩ و⁦−DC⁩ (أو ⁦P⁩ و⁦N⁩) وتتأكد أنه قريب من الصفر قبل لمس أي طرف.</p>
<p>انطفاء مصباح الشحن ⁦(Charge LED)⁩ ليس دليلًا كافيًا على زوال الجهد.</p>
<div class="mist"><b>خطأ شائع:</b> الظن أن الانفرتر آمن بمجرد فصل القاطع الذي قبله وانطفاء شاشته.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-08" data-lv="2">
  <div class="qh"><span class="qn">8</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ماذا تفعل مقاومة الفرملة ⁦(Braking Resistor)⁩ ومتى نحتاجها؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عندما يدفع الحمل المحرك (وقت التهدئة السريعة أو مع حمل نازل مثل ونش أو سير منحدر)، يعمل المحرك مولّدًا ويُرجع طاقة إلى الـ ⁦DC Bus⁩ فيرتفع الجهد. والـ ⁦Brake Chopper⁩ يفتح عندما يتجاوز الجهد حدًا معيّنًا ويحرق هذه الطاقة في المقاومة على هيئة حرارة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>نحتاجها مع: أحمال قصورها الذاتي كبير ومطلوب إيقافها بسرعة (مراوح كبيرة، وطنابير، وسنترفيوج)، والأوناش والأحمال الرأسية، والسيور النازلة.</p>
<p>اختيارها:</p>
<ul><li>قيمة المقاومة بالأوم <b>لا تقل</b> عن الحد الأدنى في الدليل (وإلا احترق الترانزستور)</li><li>القدرة بالوات حسب الطاقة ونسبة التشغيل ⁦(Duty Cycle)⁩</li><li>فعّل الفرملة في الباراميترات واضبط الحماية الحرارية للمقاومة</li></ul>
<p>البدائل: زمن تهدئة أطول، أو خاصية منع الـ ⁦OV (Stall Prevention)⁩، أو وحدة ⁦Regen⁩ تُرجع الطاقة إلى الشبكة، أو انفرتر ⁦AFE⁩، أو ربط ⁦DC Bus⁩ بين الانفرترات.</p>
<div class="mist"><b>خطأ شائع:</b> وضع مقاومة قيمتها أقل من المسموح «لتفرمل أقوى». هذا يحرق الـ ⁦Chopper⁩.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-09" data-lv="1">
  <div class="qh"><span class="qn">9</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">عطل ⁦OC (Overcurrent)⁩: ما أسبابه ومن أين تبدأ البحث؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>رأى الانفرتر تيارًا تجاوز حد الحماية بسرعة. أسبابه: زمن تسارع قصير جدًا، أو قصر أو عطل أرضي في الكابل أو المحرك، أو حمل محشور ميكانيكيًا، أو بيانات محرك خاطئة أو ⁦Torque Boost⁩ كبير، أو تشغيل على محرك ما زال يدور دون ⁦Flying Start⁩، أو كونتاكتور على الخرج يفتح ويُغلق والانفرتر يعمل.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>ابدأ بسؤال: <b>متى يفصل؟</b></p>
<ul><li>فور أمر التشغيل وحتى دون أن يدور: غالبًا قصر أو أرضي في الكابل/المحرك أو ⁦IGBT⁩ تالف. افصل المحرك وجرّب الانفرتر بدونه، واعمل ميجر للكابل والمحرك</li><li>وقت التسارع: ⁦Accel⁩ قصير، أو ⁦Boost⁩ عالٍ، أو حمل ثقيل</li><li>وهو يعمل بسرعة ثابتة: حمل يزيد فجأة أو انحشار</li><li>وقت التهدئة: ⁦Decel⁩ قصير جدًا (أحيانًا ⁦OC⁩ وأحيانًا ⁦OV⁩)</li></ul>
<p>سجّل كود العطل وتاريخ الأعطال ⁦(Fault History)⁩، فكثير من الانفرترات تسجّل التردد والتيار وقت العطل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-10" data-lv="1">
  <div class="qh"><span class="qn">10</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">عطل ⁦OV (Overvoltage)⁩: ما أسبابه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>ارتفع جهد الـ ⁦DC Bus⁩ فوق الحد. أشهر سبب: زمن التهدئة ⁦(Decel)⁩ قصير والحمل قصوره الذاتي كبير فيُرجع المحرك طاقة. وأسباب أخرى: حمل يدفع المحرك (ونش نازل)، أو جهد الشبكة عالٍ أو فيه ⁦Spikes⁩، أو مقاومة فرملة غير موصولة أو مقطوعة أو الفرملة غير مفعّلة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الحلول: أطِل زمن التهدئة، وفعّل خاصية منع الـ ⁦OV⁩، وركّب مقاومة الفرملة أو افحصها، أو اختر الإيقاف الحر ⁦(Coast to Stop)⁩ إذا سمح التطبيق.</p>
<p>إذا أعطى ⁦OV⁩ وهو متوقف تمامًا، فافحص جهد الشبكة ومكثفات تحسين معامل القدرة التي تدخل وتخرج.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-11" data-lv="1">
  <div class="qh"><span class="qn">11</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">عطل ⁦UV (Undervoltage)⁩: لماذا يحدث؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>انخفض جهد الـ ⁦DC Bus⁩ تحت الحد. أسبابه: جهد الشبكة منخفض أو ينخفض وقت تشغيل أحمال كبيرة، أو فاز مقطوع أو فيوز محترق في الدخل، أو وصلة مرتخية، أو كونتاكتور الدخل يرفرف، أو مشكلة داخل الانفرتر مثل ريلاي الشحن المبدئي أو مكثفات ضعيفة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>من الطبيعي جدًا أن يظهر ⁦UV⁩ لحظة فصل الكهرباء عن الانفرتر، وهذا ليس عطلًا.</p>
<p>قِس الجهد بين الخطوط الـ ⁦3⁩ وقت التشغيل، وفي بعض الانفرترات عطل منفصل لفقد فاز الدخل ⁦(Input Phase Loss)⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-12" data-lv="1">
  <div class="qh"><span class="qn">12</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">عطل ⁦OL (Overload)⁩: ما الفرق بين أوفرلود الانفرتر وأوفرلود المحرك؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أوفرلود الانفرتر يحمي الانفرتر نفسه حسب قدرته (مثلًا ⁦150%⁩ لمدة ⁦60⁩ ثانية في الـ ⁦Heavy Duty⁩). وأوفرلود المحرك حماية حرارية إلكترونية ⁦(I²t)⁩ مبنية على تيار المحرك الذي أدخلته في الباراميترات. وكلاهما يعني أن التيار عالٍ لفترة طويلة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الأسباب: حمل ميكانيكي زائد، أو تيار المحرك في الباراميترات أقل من الحقيقي، أو تشغيل طويل بسرعة منخفضة مع محرك مروحته على العمود، أو انفرتر صغير على الحمل، أو ⁦Boost⁩ زائد.</p>
<p>قارن التيار الذي يعرضه الانفرتر بتيار لوحة البيانات.</p>
<div class="mist"><b>خطأ شائع:</b> رفع تيار المحرك في الباراميترات فوق لوحة البيانات حتى يتوقف الأوفرلود عن الفصل. بذلك يصبح المحرك بلا حماية.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-13" data-lv="2">
  <div class="qh"><span class="qn">13</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">عطل ⁦OH (Overheat)⁩ في الانفرتر: ماذا تفحص؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>تجاوزت حرارة المشتت ⁦(Heatsink)⁩ الحد. افحص: هل مروحة الانفرتر تعمل؟ هل الفلاتر والمشتت ممتلئة بالغبار؟ هل حرارة اللوحة من الداخل عالية (تكييف أو مراوح اللوحة)؟ هل المسافات حول الانفرتر كافية؟ هل تردد الكارير عالٍ؟ هل الحمل عالٍ؟</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>وانظر أيضًا هل الانفرتر مركّب فوق انفرتر آخر يسخّنه، أو في الشمس، أو حرارة المكان فوق المسموح (غالبًا ⁦40⁩ أو ⁦50 °C⁩ حسب الموديل، وفوقها ⁦Derating⁩).</p>
<p>بعض الانفرترات تفرّق بين ⁦OH⁩ الانفرتر وإنذار حرارة المحرك ⁦(PTC/Thermistor)⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-14" data-lv="2">
  <div class="qh"><span class="qn">14</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">الانفرتر يعطي ⁦Ground Fault⁩، ماذا ستفعل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يرى الانفرتر تيارًا يتسرّب إلى الأرضي من الخرج. افصل الكهرباء وانتظر تفريغ الـ ⁦DC Bus⁩، وفك كابلات المحرك من الانفرتر، واعمل ميجر للكابل والمحرك معًا ثم لكل منهما وحده. إذا كانا سليمين، ففكّر في سعة كابل طويل أو مشكلة في دائرة القياس داخل الانفرتر.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>أماكن العطل المعتادة: علبة أطراف المحرك فيها ماء أو زيت، أو كابل مقطوع أو تالف، أو ملف المحرك فيه ضعف عزل.</p>
<p>بعد الإصلاح شغّل المحرك على الانفرتر وراقب التيار.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-15" data-lv="1">
  <div class="qh"><span class="qn">15</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">عند تركيب انفرتر جديد، ما أول الباراميترات التي تضبطها؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>بعد الـ ⁦Factory Reset⁩: بيانات المحرك من لوحة البيانات (القدرة، والجهد، والتيار، والتردد، والسرعة، والـ ⁦cosφ⁩ إذا طُلب)، ووضع التحكم (⁦V/f⁩ أو ⁦Vector⁩)، ومصدر أمر التشغيل (كيباد أو أطراف أو اتصالات)، ومصدر السرعة (بوتنشيوميتر، ⁦0-10 V⁩، ⁦4-20 mA⁩، اتصالات)، وأقل وأعلى تردد، وزمن التسارع والتهدئة، وطريقة الإيقاف، وحماية المحرك. ثم الأوتو تيون.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>بعد ذلك: وظائف المداخل الرقمية (⁦Run⁩، والاتجاه، والسرعات الثابتة، و⁦Reset⁩)، والمخارج (⁦Fault⁩، و⁦Running⁩)، والمخرج الأنالوج.</p>
<p>احتفظ بنسخة من الباراميترات (⁦Backup⁩ على الكيباد أو بالبرنامج) بعد الانتهاء.</p>
<div class="mist"><b>خطأ شائع:</b> نسيان التأكد من نوع الدخل الأنالوج (جهد أم تيار) في الباراميتر وفي الـ ⁦DIP Switch⁩ أو الجمبر على الكارت. فتجد السرعة لا تستجيب أو تتوقف عند نسبة غريبة.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-16" data-lv="2">
  <div class="qh"><span class="qn">16</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ما معنى ⁦Auto-tune⁩؟ وما الفرق بين ⁦Static⁩ و⁦Rotating⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الأوتو تيون يجعل الانفرتر يقيس خصائص المحرك (مقاومة الستاتور، والحث، وتيار المغنطة) ليكون نموذج الـ ⁦Vector⁩ دقيقًا. والـ ⁦Rotating⁩ (الدوّار) أدق لأنه يدير المحرك ويقيس تيار اللاحمل، لكن يجب أن يكون المحرك مفصولًا عن الحمل أو حمله خفيفًا جدًا. والـ ⁦Static⁩ (الثابت) يقيس والمحرك متوقف، ويصلح إذا لم تستطع فك الحمل.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>قبل الأوتو تيون يجب إدخال بيانات لوحة البيانات بدقة، وإلا ستخرج النتيجة خاطئة.</p>
<p>لا تُجرِ ⁦Rotating Tune⁩ على ونش يحمل حملًا أو على حمل قد يتحرك ويُحدث خطرًا.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-17" data-lv="2">
  <div class="qh"><span class="qn">17</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">هل يصح تشغيل المحرك على ⁦60⁩ أو ⁦70 Hz⁩ بالانفرتر؟ وماذا يحدث؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يصح في حدود، لكن فوق التردد المقنّن يبقى الجهد ثابتًا عند جهد الشبكة، فيقل الفيض ويقل العزم المتاح تقريبًا بنسبة ⁦50/f⁩ (القدرة ثابتة تقريبًا). يجب التأكد أن الحمل لا يحتاج عزمه الكامل وأن المحرك والحمل يتحمّلان السرعة ميكانيكيًا.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>مثال: عند ⁦75 Hz⁩ يكون العزم المتاح نحو ⁦50/75 ≈ 67%⁩ من العزم المقنّن.</p>
<p>عزم المروحة والمضخة يزيد مع مربع السرعة، فتشغيلهما فوق ⁦50 Hz⁩ يُحدث أوفرلود بسرعة.</p>
<p>راجع أقصى سرعة في كتالوج المحرك (البلي، والاتزان، والمروحة).</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-18" data-lv="2">
  <div class="qh"><span class="qn">18</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">هل في تشغيل المحرك بسرعة منخفضة لفترة طويلة مشكلة؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>نعم في الأحمال ثابتة العزم (سيور، وضواغط ترددية، وخلاطات). فمروحة المحرك على العمود نفسه فتبطؤ ويقل التبريد، بينما يبقى التيار كما هو تقريبًا، فيسخن المحرك. الحل: ⁦Derating⁩، أو مروحة تبريد مستقلة ⁦(Forced Ventilation)⁩، أو حساس حرارة ⁦PTC⁩ في الملفات موصول بالانفرتر.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>في المراوح والمضخات تكون المشكلة قليلة لأن العزم يقل كثيرًا مع السرعة.</p>
<p>واضبط أيضًا حماية المحرك الإلكترونية في الانفرتر على نوع التبريد (⁦Self-cooled⁩ أو ⁦Forced⁩).</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-19" data-lv="2">
  <div class="qh"><span class="qn">19</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">لماذا يوفّر الانفرتر الطاقة مع المراوح والمضخات؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>بسبب قوانين التشابه ⁦(Affinity Laws)⁩: يتناسب التدفق مع السرعة، والضغط مع مربع السرعة، والقدرة مع <b>مكعب</b> السرعة. أي أنك إذا شغّلت المروحة على ⁦80%⁩ من السرعة، فالقدرة تقريبًا ⁦0.8³ ≈ 51%⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<div class="formula" dir="ltr"><span>Q ∝ n</span><span class="sep">·</span><span>H ∝ n²</span><span class="sep">·</span><span>P ∝ n³</span></div>
<p>المقارنة مع التحكم بالمحبس ⁦(Throttling)⁩ أو الـ ⁦Damper⁩: يدور المحرك بسرعته الكاملة ويستهلك طاقة على الضغط الذي يضيّعه المحبس.</p>
<p>في الأنظمة التي فيها ضغط ثابت أو ارتفاع ستاتيكي كبير، يكون التوفير الحقيقي أقل من الحساب النظري.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-20" data-lv="3">
  <div class="qh"><span class="qn">20</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ما مشاكل الكابل الطويل بين الانفرتر والمحرك؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أمران: ⁦(1)⁩ موجة منعكسة ⁦(Reflected Wave)⁩ تُحدث ⁦Spikes⁩ على أطراف المحرك قد تصل إلى نحو ضعف جهد الـ ⁦DC Bus⁩ فتُتلف عزل المحرك. ⁦(2)⁩ سعة الكابل تُحدث تيار شحن مع كل نبضة ⁦PWM⁩، فيرى الانفرتر تيارًا زائدًا ويفصل ⁦OC⁩ أو ⁦Ground Fault⁩، ويزيد التشويش.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الحلول حسب الطول والدليل:</p>
<ul><li>⁦Output Reactor⁩ (ملف على الخرج)</li><li>⁦dV/dt Filter⁩</li><li>⁦Sine Filter⁩ للمسافات الطويلة جدًا</li><li>خفض تردد الكارير</li><li>محرك ⁦Inverter Duty⁩ عزله أقوى</li></ul>
<p>أقصى طول مسموح بلا فلتر مكتوب في الدليل، ويكون دائمًا أقل إذا كان الكابل ⁦Shielded⁩.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-21" data-lv="2">
  <div class="qh"><span class="qn">21</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">هل يصح وضع كونتاكتور بين الانفرتر والمحرك؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>يصح إذا احتجته للعزل أو للتبديل بين المحركات، بشرط ألا يُفتح أو يُغلق والانفرتر يُخرج جهدًا. فإغلاقه على خرج عامل يُحدث قفزة تيار قد تُتلف الـ ⁦IGBTs⁩ أو تُحدث ⁦OC⁩، وفتحه أثناء التشغيل يُحدث ⁦Spikes⁩.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الصحيح: يُغلق الكونتاكتور أولًا ثم يُعطى الانفرتر أمر الـ ⁦Run⁩، وعند الإيقاف يتوقف الانفرتر (أو يقطع الخرج) ثم يُفتح الكونتاكتور. ويذهب تلامس مساعد منه إلى الانفرتر ⁦Interlock⁩.</p>
<p>يجب أن يكون التشغيل والإيقاف المتكرران للمحرك بأمر ⁦Run/Stop⁩ للانفرتر، لا بفصل كهرباء الدخل في كل مرة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-22" data-lv="1">
  <div class="qh"><span class="qn">22</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">هل يصح عمل ميجر للمحرك والانفرتر موصول؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لا. فك كابلات المحرك من أطراف الانفرتر ⁦U⁩ و⁦V⁩ و⁦W⁩ أولًا، واعمل الميجر على الكابل والمحرك. فجهد الميجر ⁦DC⁩ العالي قد يُتلف الـ ⁦IGBTs⁩ والدوائر الإلكترونية.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>ولا تعمل ميجر على أطراف الانفرتر نفسه إلا بطريقة الصانع (بعضهم يصف اختبارًا معيّنًا مع ربط الأطراف ببعضها).</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-23" data-lv="2">
  <div class="qh"><span class="qn">23</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">لماذا يُمنع وضع مكثفات تحسين معامل القدرة على خرج الانفرتر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن خرج الانفرتر نبضات ⁦PWM⁩ بتردد عالٍ. فيصبح المكثف شبه قصر لهذه النبضات، فيسحب تيارًا ضخمًا ويُتلف الانفرتر أو يفصل ⁦OC⁩، ويسخن المكثف نفسه وقد ينفجر.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>معامل قدرة دخل الانفرتر نفسه ⁦(Displacement)⁩ عالٍ أصلًا، قريب من ⁦0.95⁩ أو أكثر، فلا حاجة إلى المكثفات على أحمال الانفرتر.</p>
<p>إذا كانت في المصنع لوحة مكثفات عامة والانفرترات كثيرة، فتأكّد أنها ⁦Detuned⁩ بسبب الهارمونيكس.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-24" data-lv="3">
  <div class="qh"><span class="qn">24</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">كيف توصّل كابل المحرك والأرضي بطريقة صحيحة من أجل الـ ⁦EMC⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>كابل محرك ⁦Shielded⁩ متماثل، والشيلد موصول ⁦360°⁩ (بجلاند أو ⁦Clamp⁩ معدني) عند الانفرتر وعند المحرك. ويعود أرضي المحرك إلى الانفرتر داخل الكابل نفسه، ويكون الانفرتر نفسه مؤرّضًا جيدًا على شاسيه اللوحة. وكابلات الإشارة بعيدة عن كابلات القدرة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<ul><li>لا تعمل «ذيلًا» ⁦(Pigtail)⁩ طويلًا من الشيلد، فهو يُفسد تأثيره في الترددات العالية</li><li>تعبر كابلات التحكم فوق كابلات القدرة بزاوية ⁦90°⁩ إذا لزم التقاطع</li><li>فلتر الـ ⁦EMC⁩ في الدخل (داخلي أو خارجي) قريب من الانفرتر</li><li>شيلد كابلات الإشارة الأنالوج يُوصل غالبًا من جهة واحدة (جهة الانفرتر أو اللوحة)، أو حسب توصية الصانع</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-25" data-lv="2">
  <div class="qh"><span class="qn">25</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">لماذا تُعدّ ⁦4-20 mA⁩ أفضل من ⁦0-10 V⁩ إشارةَ سرعة للانفرتر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لا يتأثر التيار بمقاومة السلك ولا بالتشويش كما يتأثر الجهد، فيصلح لمسافات أطول. والـ ⁦4 mA⁩ بدايةً ⁦(Live Zero)⁩ تتيح كشف انقطاع السلك: إذا انخفضت الإشارة تحت نحو ⁦2⁩ أو ⁦3 mA⁩، يستطيع الانفرتر إعطاء إنذار أو الانتقال إلى سرعة أمان.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>يجب اختيار نوع الدخل الصحيح في الباراميتر وفي الجمبر أو الـ ⁦DIP Switch⁩.</p>
<p>مع ⁦0-10 V⁩ يظهر انقطاع السلك كأنه أمر سرعة صفر، ولا توجد طريقة للتمييز.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-26" data-lv="3">
  <div class="qh"><span class="qn">26</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ما معنى ⁦Heavy Duty⁩ و⁦Normal Duty⁩ في الانفرتر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>للانفرتر نفسه تقنينان: ⁦Heavy Duty (HD)⁩ يتحمّل أوفرلود نحو ⁦150%⁩ لمدة ⁦60⁩ ثانية وتياره المقنّن أقل، للأحمال ثابتة العزم (سيور، وضواغط، وخلاطات). و⁦Normal⁩ أو ⁦Light Duty (ND)⁩ يتحمّل نحو ⁦110⁩ إلى ⁦120%⁩ لمدة ⁦60⁩ ثانية وتياره المقنّن أعلى، للمراوح والمضخات.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>أي أن انفرترًا مكتوبًا عليه ⁦11 kW ND⁩ قد يكون ⁦7.5 kW HD⁩.</p>
<p>النسب الدقيقة تختلف من صانع إلى آخر، فراجع الكتالوج.</p>
<p>اختر الانفرتر على <b>تيار</b> المحرك لا على الـ ⁦kW⁩ فقط، خاصة مع المحركات كثيرة الأقطاب لأن تيارها أعلى.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-27" data-lv="3">
  <div class="qh"><span class="qn">27</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">كيف تستخدم الـ ⁦PID⁩ داخل الانفرتر في مضخة ضغط ثابت؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Setpoint⁩ هو الضغط المطلوب (مثلًا ⁦4 bar⁩)، والـ ⁦Feedback⁩ من ترانسميتر ضغط ⁦4-20 mA⁩ على دخل أنالوج. يقارن الانفرتر ويزيد السرعة أو يخفضها ليثبّت الضغط. ويُضبط ⁦Sleep⁩ (يتوقف عندما يقل الطلب وتبقى السرعة منخفضة فترة) و⁦Wake-up⁩ (يقوم عندما ينخفض الضغط تحت حد).</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>الخطوات:</p>
<ul><li>اضبط تحجيم الترانسميتر (⁦4 mA = 0 bar⁩، و⁦20 mA = 10 bar⁩ مثلًا)</li><li>اختر اتجاه الـ ⁦PID⁩: إذا قلّ الضغط يجب أن تزيد السرعة (⁦Direct/Reverse⁩ حسب تسمية الصانع)</li><li>ابدأ بـ ⁦P⁩ متوسط و⁦I⁩ بضع ثوانٍ، وغالبًا ⁦D⁩ صفر في المضخات</li><li>الحماية: إنذار إذا انقطع الـ ⁦Feedback⁩، وحماية من التشغيل على الجاف ⁦(Dry Run)⁩</li></ul>
<div class="mist"><b>خطأ شائع:</b> عكس اتجاه الـ ⁦PID⁩، فيقل الضغط ويخفض الانفرتر السرعة أيضًا حتى يتوقف.</div>
  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<article class="q" id="vfd-28" data-lv="3">
  <div class="qh"><span class="qn">28</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ما معنى ⁦Flying Start⁩ و⁦Slip Compensation⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦Flying Start⁩ (أو ⁦Speed Search⁩): يبحث الانفرتر عن سرعة المحرك الذي ما زال يدور ويلتقطه منها بدل البدء من الصفر، وهو مفيد في المراوح التي يديرها الهواء أو بعد انقطاع لحظي للكهرباء. وبدونه قد يفصل ⁦OC⁩. والـ ⁦Slip Compensation⁩: يرفع الانفرتر التردد قليلًا مع زيادة الحمل ليعوّض الانزلاق، فتبقى السرعة الفعلية قريبة من المطلوبة.</p></div>
  <details class="more"><summary>اشرحها أكثر</summary><div class="md">
<p>في الـ ⁦V/f⁩ بلا ⁦Slip Compensation⁩ يدور محرك ⁦4 Pole⁩ على ⁦50 Hz⁩ نحو ⁦1450⁩ بدل ⁦1500⁩ مع الحمل.</p>
<p>يحتاج الـ ⁦Slip Compensation⁩ إدخال سرعة المحرك المقنّنة بدقة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="هل تعرف هذا السؤال؟"><button type="button" class="btn" data-v="y">أعرفها ✓</button><button type="button" class="btn" data-v="n">لا أعرفها بعد</button></div>
</article>
<p class="empty" id="empty" hidden>لا توجد أسئلة لهذا البحث أو الفلتر. جرّب كلمة أخرى أو اختر «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="control.html">→ الكلاسيك كنترول والحماية</a><a class="btn" href="plc.html">الـ PLC ←</a></nav>

<p class="foot">هذه الإجابات عامة وتغطي الشائع في العمل. أرقام الباراميترات وأكواد الأعطال تختلف من ماركة إلى أخرى، والمرجع هو الدليل والكود المحلي. تُحفظ علامات «أعرفها» و«لا أعرفها» على هذا الجهاز فقط.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
