<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الصيانة الكهربية: الأنواع والسلامة وأدوات القياس</title>
<meta name="description" content="الدرس 1: أنواع الصيانة ومنحنى P-F، و NFPA 70B 2023 وبرنامج الصيانة، والعزل والإقفال LOTO وفق NFPA 70E و OSHA 1910.147، وأدوات القياس وسجل الاتجاهات.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 1 من 12</p>
    <h1>الصيانة الكهربية: الأنواع والسلامة وأدوات القياس</h1>
    <p>قبل أن تمسك الميجر: اعرف متى تتدخّل، وكيف تجعل المعدّة آمنة، وأي جهاز تستخدم.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أنواع الصيانة ومتى نتدخّل؟</h2>
  <p><b>التصحيحية:</b> نُصلح بعد العطل، وتصلح للمعدّة الرخيصة غير الحرجة. <b>الوقائية:</b> مهام بفترة ثابتة مثل التشحيم وشد الأطراف.</p>
  <p><b>التنبؤية:</b> نقيس ونتدخّل عند ظهور العيب، وهي ما نطبّقه على الضاغط C-201 والمبرّد والمحول. و<b>الاستباقية:</b> نعالج السبب الجذري، وتُستخدم للأعطال المتكررة.</p>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="منحنى P-F: حالة المعدّة مع الزمن، من بداية العيب P إلى الانهيار F، ومتى تكشفه كل وسيلة قياس" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="a1" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M50 260H610" stroke="currentColor" stroke-width="2" marker-end="url(#a1)"/>
<path d="M50 260V30" stroke="currentColor" stroke-width="2" marker-end="url(#a1)"/>
<text x="600" y="282" text-anchor="end">time →</text>
<text x="58" y="26">condition</text>
<path d="M60 70H200C300 70 340 80 400 115S520 200 580 250" fill="none" style="stroke:var(--accent)" stroke-width="3"/>
<circle cx="230" cy="71" r="6" style="fill:var(--warn)"/>
<text x="214" y="66" text-anchor="end" font-weight="700">P</text>
<circle cx="580" cy="250" r="6" style="fill:var(--bad)"/>
<text x="596" y="254" font-weight="700" style="fill:var(--bad)">F</text>
<circle cx="290" cy="72" r="4"/><text x="282" y="96" text-anchor="end">IR trend, MCSA</text>
<circle cx="355" cy="88" r="4"/><text x="347" y="124" text-anchor="end">vibration spectrum</text>
<circle cx="425" cy="128" r="4"/><text x="417" y="152" text-anchor="end">thermography</text>
<circle cx="490" cy="178" r="4"/><text x="482" y="200" text-anchor="end">audible noise</text>
<circle cx="545" cy="222" r="4"/><text x="537" y="244" text-anchor="end">hot to touch</text>
<path d="M230 52V64M580 52V240" stroke="currentColor" stroke-dasharray="2 3"/>
<path d="M232 46H578" stroke="currentColor" stroke-dasharray="5 4" marker-end="url(#a1)"/>
<text x="405" y="38" text-anchor="middle">P-F interval</text>
</g></svg>
<figcaption>منحنى P-F: النقطة P هي أول لحظة يمكن فيها كشف العيب، و F هي الانهيار. كلما كُشف العيب مبكرًا (يسار المنحنى) زاد الوقت المتاح لتخطيط الإصلاح.</figcaption>
</figure>
  <p>فترة الفحص يجب أن تكون <b>أقل من نصف فترة P-F</b>، وإلا مرّ العيب بين قراءتين دون أن نراه.</p>
  <p>ونقيس نجاح الصيانة بالإتاحة A، وهي نسبة زمن العمل إلى الزمن الكلي:</p>
  <div class="formula">A = MTBF / (MTBF + MTTR)</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما المعايير التي تحكم الصيانة الكهربية؟</h2>
  <p>لكل جانب من الصيانة معيار مرجعي:</p>
  <ul class="fx">
    <li><b><bdi dir="ltr">NFPA 70B</bdi></b><span>برنامج صيانة مكتوب EMP · إلزامي منذ 2023</span></li>
    <li><b><bdi dir="ltr">NFPA 70E</bdi></b><span>حالة العمل الآمنة · القوس الكهربي · PPE</span></li>
    <li><b><bdi dir="ltr">OSHA 1910.147</bdi></b><span>العزل والإقفال LOTO</span></li>
    <li><b><bdi dir="ltr">IEEE 43 · ISO 20816</bdi></b><span>عزل المحركات واهتزازها</span></li>
    <li><b><bdi dir="ltr">IEC 60076 · 60599</bdi></b><span>المحولات وغازات الزيت</span></li>
  </ul>
  <p>ويصنّف NFPA 70B حالة المعدّة إلى ثلاث: <b>الحالة 1</b> جيدة، و<b>الحالة 2</b> مقبولة، و<b>الحالة 3</b> سيئة وتحتاج فترات فحص أقصر.</p>
  <p class="tip">في مصر: طبّق تصريح العمل وإجراءات الموقع إن كانت أشد. وارجع لكتيّب المصنّع أولًا في التشحيم والعزوم والحرارة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نعزل المعدّة قبل العمل (LOTO)؟</h2>
  <div class="box safe"><b>لا اختبار</b> إلا بعد الفصل والإقفال والتحقق من غياب الجهد. والميجر نفسه يولّد <bdi dir="ltr">500–5000 V DC</bdi>.</div>
  <p>الخطوات بالترتيب: حدّد كل مصادر الطاقة. ثم أبلِغ المشغّلين وأوقف المعدّة. ثم افصل القاطع. ثم ضع قفلًا لكل فني. ثم تحقق بطريقة «حيّ – ميت – حيّ». ثم أرّض وفرّغ الشحنات.</p>
  <p>وهذه أخطاء خطيرة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>إيقاف من Start/Stop</b><span>افصل دائرة القدرة وأقفلها</span></li>
    <li class="danger"><b>قفل واحد للفريق</b><span>قفل لكل فرد على مشبك جماعي</span></li>
    <li class="danger"><b>جهاز لم يُجرَّب</b><span><bdi dir="ltr">Live-Dead-Live</bdi> كل مرة</span></li>
    <li class="danger"><b>نسيان السخّان</b><span>افصل دائرته وأقفلها أيضًا</span></li>
    <li class="danger"><b>لمس الملف بعد الميجر</b><span>فرّغه <bdi dir="ltr">≥ 4</bdi> أضعاف زمن الاختبار</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما أدوات القياس في ورشة الصيانة؟</h2>
  <p>كل أداة تقيس كمية واحدة، وستستخدمها كلها في الكورس:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🧪</span><b>الميجر</b><span>عزل · MΩ</span></div>
    <div class="tile"><span class="ic">🔬</span><b>ميكرو أوم</b><span>مقاومة صغيرة · 4 أسلاك</span></div>
    <div class="tile"><span class="ic">🪝</span><b>أميتر كلابة</b><span>تيار كل طور · True RMS</span></div>
    <div class="tile"><span class="ic">🌡️</span><b>كاميرا حرارية</b><span>حمل <bdi dir="ltr">≥ 40 %</bdi></span></div>
    <div class="tile"><span class="ic">📳</span><b>قلم اهتزاز</b><span>mm/s RMS</span></div>
    <div class="tile"><span class="ic">📐</span><b>محاذاة ليزر</b><span>بعد إصلاح Soft Foot</span></div>
    <div class="tile"><span class="ic">🛢️</span><b>TTR · BDV · DGA</b><span>للمحول</span></div>
    <div class="tile"><span class="ic">🔄</span><b>تاكومتر</b><span>rpm ← التحميل</span></div>
  </div>
  <p class="alert">في اللوحات و MCC استخدم جهازًا بفئة <b><bdi dir="ltr">CAT III 600 V</bdi></b> على الأقل، و CAT IV عند المدخل.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>لماذا الاتجاه أهم من القراءة الواحدة؟</h2>
  <p>القراءة الواحدة لا تكفي. قارن كل قراءة <b>بقراءة الأساس</b> وبالقراءة السابقة، وبالشروط نفسها. وهذه حدود القرار لأهم القياسات:</p>
  <ul class="fx">
    <li><b>العزل عند <bdi dir="ltr">40 °C</bdi></b><span>سليم <bdi dir="ltr">≥ 100 MΩ</bdi> · أصلِح <bdi dir="ltr">&lt; 5 MΩ</bdi></span></li>
    <li><b>الاهتزاز</b><span><bdi dir="ltr">≤ 2.8</bdi> · تابِع 2.8–4.5 · أصلِح <bdi dir="ltr">&gt; 4.5</bdi></span></li>
    <li><b>فرق حرارة الوصلة</b><span><bdi dir="ltr">&lt; 4</bdi> · تابِع 4–15 · أصلِح <bdi dir="ltr">&gt; 15 °C</bdi></span></li>
    <li><b>عدم اتزان الملفات</b><span><bdi dir="ltr">≤ 2</bdi> · تابِع 2–5 · أصلِح <bdi dir="ltr">&gt; 5 %</bdi></span></li>
  </ul>
  <p>مثال لاتجاه مقاومة العزل عبر الزمن:</p>
  <ul class="lsec scale">
    <li><b>العام الماضي</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">1200 MΩ</bdi></em></span></li>
    <li><b>قبل 6 أشهر</b><span class="bar"><i style="width:92%"></i><em><bdi dir="ltr">1100 MΩ</bdi></em></span></li>
    <li class="danger"><b>اليوم</b><span class="bar"><i style="width:38%"></i><em><bdi dir="ltr">450 MΩ</bdi></em></span></li>
  </ul>
  <p class="tip">القراءة أعلى من الحد لكنها هبطت إلى أقل من النصف؟ القرار <b>تابِع</b>: افحص الرطوبة وأعد الاختبار خلال شهر.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l1');
IL.quiz(document.getElementById('quiz'), [{"q": "فترة P-F لعيب محمل يكشفه تحليل الاهتزاز نحو 6 أشهر. ما أطول فترة مناسبة بين قياسين؟", "o": ["كل 3 أشهر", "كل 6 أشهر", "كل 9 أشهر", "كل 12 شهرًا"], "a": 0, "why": "فترة الفحص يجب ألا تزيد على نصف فترة P-F حتى يُكشف العيب قبل الانهيار."}, {"q": "ضاغط متوسط زمنه بين الأعطال MTBF = 2000 h ومتوسط زمن إصلاحه MTTR = 10 h. كم إتاحته؟", "o": ["99.50 %", "99.00 %", "99.95 %", "98.00 %"], "a": 0, "why": "A = 2000 ÷ (2000 + 10) = 0.9950، أي 99.50 %."}, {"q": "أقفلتَ قاطع المحرك وعلّقت بطاقتك. ما الخطوة التالية قبل لمس أطراف علبة التوصيل؟", "o": ["اختبار غياب الجهد بجهاز مختبَر", "فك الكابلات من الأطراف مباشرة", "قياس عزل الملفات بالميجر فورًا", "تشغيل المحرك للتأكد من فصله"], "a": 0, "why": "الإقفال لا يثبت غياب الجهد؛ يجب التحقق بجهاز مختبَر قبل اللمس وبعده."}, {"q": "ثلاثة فنيين يعملون على المحرك CH-301 في وقت واحد. كيف يكون الإقفال الصحيح؟", "o": ["قفل شخصي لكل فني على مشبك", "قفل المشرف وحده يكفي للجميع", "قفل واحد ومفتاحه مع أقدمهم", "بطاقة تحذير كبيرة دون قفل"], "a": 0, "why": "كل فرد يحمي نفسه بقفله، ولا تُعاد التغذية حتى يزيل الجميع أقفالهم."}, {"q": "تريد قياس الجهد على قضبان مركز التحكم MCC بجهد 400 V. ما أقل فئة مناسبة للجهاز؟", "o": ["CAT III 600 V", "CAT II 1000 V", "CAT I 1000 V", "CAT II 600 V"], "a": 0, "why": "لوحات التوزيع ومراكز المحركات من بيئة CAT III، والجهد 400 V يحتاج تصنيف 600 V."}, {"q": "ارتفع اهتزاز C-201 تدريجيًّا فخُطط لمحاذاته في الإيقاف القادم قبل أن يتلف. ما نوع هذه الصيانة؟", "o": ["تنبؤية مبنية على الحالة", "تصحيحية بعد وقوع العطل", "وقائية بفترة زمنية ثابتة", "طارئة غير مخطط لها"], "a": 0, "why": "التدخّل جاء بناءً على قياس الحالة واتجاهها، لا على موعد ثابت ولا بعد الانهيار."}, {"q": "ما أهم تغيير في NFPA 70B إصدار 2023؟", "o": ["أصبح معيارًا بصيغة إلزامية", "أُلغي برنامج الصيانة المكتوب", "صار يغطي المحولات فقط", "دُمج كاملًا في NFPA 70E"], "a": 0, "why": "تحوّل من ممارسة موصى بها إلى معيار يطلب برنامج صيانة مكتوبًا وتقييمًا لحالة المعدّات."}], {lesson:'l1', pass:0.8});
</script>
</body>
</html>
