<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المحرك الحثي: البناء ولوحة البيانات والأطراف</title>
<meta name="description" content="الدرس 2: بناء المحرك الحثي وأعطاله، قراءة لوحة البيانات وفق IEC 60034، حساب التيار والانزلاق والعزم، التوصيل نجمة ودلتا، وتحديد أطراف الملفات.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 2 من 12</p>
    <h1>المحرك الحثي: البناء ولوحة البيانات والأطراف</h1>
    <p>لوحة البيانات أول أداة تشخيص. اقرأها، واحسب منها، ووصّل الأطراف توصيلًا صحيحًا.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>مما يتكوّن المحرك الحثي وأين يتلف؟</h2>
  <p><b>الجزء الثابت</b> فيه 3 ملفات تصنع مجالًا يدور بالسرعة التزامنية. و<b>الدوار</b> قفص من قضبان مقصورة، يدور متأخرًا عن المجال بمقدار الانزلاق.</p>
  <p>ولكل جزء أعطاله واختباراته، مع رقم الدرس الذي يشرحها:</p>
  <ul class="fx">
    <li><b>الملفات وعزلها</b><span>الميجر · الميكرو أوم · النبضة (3، 4)</span></li>
    <li><b>المحامل</b><span>الحرارة · الصوت · الاهتزاز (5، 6)</span></li>
    <li><b>العمود والقارنة</b><span>الاهتزاز · المحاذاة (6)</span></li>
    <li><b>القفص الدوار</b><span>تحليل التيار MCSA (7، 8)</span></li>
    <li><b>علبة الأطراف والمروحة</b><span>الكاميرا الحرارية · النظر (7)</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف تُقرأ لوحة البيانات؟</h2>
  <p>هذه لوحة بيانات الضاغط C-201 الذي سنعمل عليه:</p>
  <div class="tblw" style="direction:ltr"><table class="tbl mono" style="min-width:420px"><tbody>
<tr><td colspan="4"><b>3~ Induction motor · C-201 · Frame 225S · IE3 · IP55 · IC411</b></td></tr>
<tr><td>37 kW</td><td>S1</td><td>Ins.Cl. F (ΔT B)</td><td>Ta 40 °C</td></tr>
<tr><td>400 V Δ / 690 V Y</td><td>50 Hz</td><td>66 A / 38.3 A</td><td>1475 min⁻¹</td></tr>
<tr><td>cos φ 0.86</td><td>η 93.9 %</td><td>DE 6313 C3</td><td>NDE 6213 C3</td></tr>
</tbody></table></div>
  <p>ومعنى كل رمز عليها وما يترتب عليه في الصيانة:</p>
  <ul class="fx">
    <li><b>IE3</b><span>الكفاءة · لا تنزل عنها عند الاستبدال</span></li>
    <li><b>IP55</b><span>غبار + رشّ ماء · بشرط إحكام العلبة</span></li>
    <li><b>IC411</b><span>مروحة خارجية · نظّف الزعانف</span></li>
    <li><b>S1</b><span>تشغيل مستمر · كثرة البدء تحتاج غيره</span></li>
    <li><b><bdi dir="ltr">Cl. F (ΔT B)</bdi></b><span><bdi dir="ltr">155 °C</bdi> · هامش يطيل العمر</span></li>
    <li><b>Ta <bdi dir="ltr">40 °C</bdi></b><span>أعلى منها أو فوق <bdi dir="ltr">1000 m</bdi> ← خفّض القدرة</span></li>
    <li class="ok"><b><bdi dir="ltr">400 Δ / 690 Y</bdi></b><span>على <bdi dir="ltr">400 V</bdi> ← دلتا · الحمل الزائد <bdi dir="ltr">66 A</bdi></span></li>
    <li><b><bdi dir="ltr">6313 / 6213 C3</bdi></b><span>محمل DE و NDE (الدرس 5)</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ماذا نحسب من لوحة البيانات؟</h2>
  <p>ثلاث كميات: التيار، والانزلاق، والعزم.</p>
  <div class="formula">I = P / (√3 · V · cos φ · η)&nbsp;&nbsp;&nbsp;s = (ns − n) / ns&nbsp;&nbsp;&nbsp;T = 9550 · P / n</div>
  <div class="tiles">
    <div class="tile"><span class="ic">⚡</span><b>التيار</b><span class="big">66.1 A</span></div>
    <div class="tile"><span class="ic">🔺</span><b>تيار الملف</b><span class="big">38.1 A</span></div>
    <div class="tile"><span class="ic">🌀</span><b>الانزلاق</b><span class="big">1.67 %</span></div>
    <div class="tile"><span class="ic">💪</span><b>العزم</b><span class="big">240 N·m</span></div>
  </div>
  <p class="tip">السرعة التزامنية ns = 120 f / p = <bdi dir="ltr">1500 rpm</bdi>. وقدرة اللوحة هي القدرة على العمود، أما الداخلة فهي P / η = <bdi dir="ltr">39.4 kW</bdi>.</p>
  <p>والحمل يتناسب تقريبًا مع الانزلاق. فإذا قست <bdi dir="ltr">1482 rpm</bdi> فالانزلاق 18 من 25، أي أن الحمل نحو <b><bdi dir="ltr">72 %</bdi></b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>متى نوصّل نجمة ومتى دلتا؟</h2>
  <figure class="fig">
<svg viewBox="0 0 600 280" role="img" aria-label="علبة توصيل المحرك: ثلاث قناطر رأسية في توصيل دلتا، وقنطرة أفقية تجمع W2 و U2 و V2 في توصيل نجمة" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="13" fill="currentColor">
<rect x="20" y="40" width="240" height="170" rx="10" fill="none" stroke="currentColor" stroke-width="2"/><text x="140" y="28" text-anchor="middle" font-weight="700" style="fill:var(--accent)">Δ  400 V (C-201)</text><rect x="54" y="80" width="12" height="70" rx="3" style="fill:var(--cur)" opacity=".85"/><rect x="134" y="80" width="12" height="70" rx="3" style="fill:var(--cur)" opacity=".85"/><rect x="214" y="80" width="12" height="70" rx="3" style="fill:var(--cur)" opacity=".85"/><circle cx="60" cy="80" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="60" y="64" text-anchor="middle">W2</text><circle cx="60" cy="150" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="60" y="180" text-anchor="middle">U1</text><path d="M60 161V168M60 190V250" stroke="currentColor" stroke-width="2"/><text x="60" y="268" text-anchor="middle" font-weight="700">L1</text><circle cx="140" cy="80" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="140" y="64" text-anchor="middle">U2</text><circle cx="140" cy="150" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="140" y="180" text-anchor="middle">V1</text><path d="M140 161V168M140 190V250" stroke="currentColor" stroke-width="2"/><text x="140" y="268" text-anchor="middle" font-weight="700">L2</text><circle cx="220" cy="80" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="220" y="64" text-anchor="middle">V2</text><circle cx="220" cy="150" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="220" y="180" text-anchor="middle">W1</text><path d="M220 161V168M220 190V250" stroke="currentColor" stroke-width="2"/><text x="220" y="268" text-anchor="middle" font-weight="700">L3</text><rect x="320" y="40" width="240" height="170" rx="10" fill="none" stroke="currentColor" stroke-width="2"/><text x="440" y="28" text-anchor="middle" font-weight="700" style="fill:var(--accent)">Y  690 V</text><rect x="346" y="74" width="188" height="12" rx="3" style="fill:var(--cur)" opacity=".85"/><circle cx="360" cy="80" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="360" y="64" text-anchor="middle">W2</text><circle cx="360" cy="150" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="360" y="180" text-anchor="middle">U1</text><path d="M360 161V168M360 190V250" stroke="currentColor" stroke-width="2"/><text x="360" y="268" text-anchor="middle" font-weight="700">L1</text><circle cx="440" cy="80" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="440" y="64" text-anchor="middle">U2</text><circle cx="440" cy="150" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="440" y="180" text-anchor="middle">V1</text><path d="M440 161V168M440 190V250" stroke="currentColor" stroke-width="2"/><text x="440" y="268" text-anchor="middle" font-weight="700">L2</text><circle cx="520" cy="80" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="520" y="64" text-anchor="middle">V2</text><circle cx="520" cy="150" r="11" fill="none" stroke="currentColor" stroke-width="2"/><text x="520" y="180" text-anchor="middle">W1</text><path d="M520 161V168M520 190V250" stroke="currentColor" stroke-width="2"/><text x="520" y="268" text-anchor="middle" font-weight="700">L3</text>
</g></svg>
<figcaption>الترتيب القياسي للأطراف: الصف العلوي W2 U2 V2، والسفلي U1 V1 W1. في دلتا ثلاث قناطر رأسية: U1–W2 و V1–U2 و W1–V2. في نجمة قنطرة واحدة تجمع W2 و U2 و V2، والتغذية دائمًا على U1 V1 W1.</figcaption>
</figure>
  <p>اللوحة تحدد التوصيل. محرك <b><bdi dir="ltr">400 Δ / 690 Y</bdi></b> يوصَّل دلتا على شبكة <bdi dir="ltr">400 V</bdi>، ويصلح لبدء نجمة-دلتا. ومحرك <b><bdi dir="ltr">230 Δ / 400 Y</bdi></b> يوصَّل نجمة على <bdi dir="ltr">400 V</bdi>، وهو للمحركات الصغيرة.</p>
  <p class="alert"><b>C-201 موصّلًا نجمة على <bdi dir="ltr">400 V</bdi></b>: العزم نحو الثلث، فيسخن أو لا يبدأ.</p>
  <p class="tip">لعكس الدوران بدّل طورين عند المدخل. وشُدّ الصواميل بعزم المصنّع.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف نحدد أطراف ملفات مجهولة؟</h2>
  <p class="alert">المحرك <b>مفصول ومقفل</b>، وكل القناطر والكابلات مفكوكة.</p>
  <p>أولًا بالأوميتر نجد 3 أزواج، كل زوج ملف (نحو <bdi dir="ltr">0.18 Ω</bdi>). ثم نسمّي الأول U1–U2. ثم نغذّي الملف U بجهد AC صغير، ونقيس الجهد على الملفين الآخرين موصّلين على التوالي.</p>
  <p>إذا كانت <b>القراءة قرابة الصفر</b> فالملفان متعاكسان، فاعكس أحدهما. وإذا ظهر <b>جهد واضح</b> فهما متوافقان. وبعدها علّم الأطراف وجرّب المحرك بلا حمل.</p>
  <ul class="fx">
    <li class="danger"><b>ملف معكوس</b><span>تيار عالٍ غير متزن وطنين ← افصل</span></li>
    <li class="danger"><b>الحمل الزائد على <bdi dir="ltr">38.3 A</bdi></b><span><bdi dir="ltr">66 A</bdi>، أو <bdi dir="ltr">38.1 A</bdi> داخل الدلتا</span></li>
    <li><b>قنطرة مقلوبة</b><span>صوّر العلبة قبل الفك</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> اقرأ لوحة بيانات الضاغط C-201، واحسب التيار والانزلاق والعزم، ثم ضع القناطر للتوصيل الصحيح على <bdi dir="ltr">400 V</bdi> وحدّد أطراف الملفات الستة. <a class="btn pri" href="motor.html#nameplate" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l2');
IL.quiz(document.getElementById('quiz'), [{"q": "محرك 37 kW على 400 V، و cos φ = 0.86، و η = 0.939. كم تياره المقنّن؟", "o": ["66.1 A", "53.4 A", "62.1 A", "38.2 A"], "a": 0, "why": "I = 37000 ÷ (1.732 × 400 × 0.86 × 0.939) = 66.1 A."}, {"q": "مضخة P-101 رباعية الأقطاب على 50 Hz وسرعتها 1460 rpm. كم انزلاقها؟", "o": ["2.67 %", "1.33 %", "2.74 %", "4.00 %"], "a": 0, "why": "s = (1500 − 1460) ÷ 1500 = 2.67 %؛ والقسمة تكون على السرعة التزامنية لا على سرعة الدوار."}, {"q": "المبرّد CH-301 قدرته 75 kW وسرعته 1485 rpm. كم عزمه المقنّن؟", "o": ["482.3 N·m", "477.5 N·m", "723.5 N·m", "48.2 N·m"], "a": 0, "why": "T = 9550 × 75 ÷ 1485 = 482.3 N·m."}, {"q": "لوحة المحرك 400 V Δ / 690 V Y، وجهد شبكة المصنع 400 V. كيف توصّل الأطراف؟", "o": ["دلتا: U1–W2 و V1–U2 و W1–V2", "نجمة: W2 و U2 و V2 معًا", "دلتا: U1–U2 و V1–V2 و W1–W2", "نجمة: U1 و V1 و W1 معًا"], "a": 0, "why": "جهد الملف 400 V فيوصَّل دلتا بالقناطر الرأسية القياسية؛ و U1–U2 قصر للملف نفسه."}, {"q": "وُصّل C-201 نجمة على 400 V خطأً، وشُغّل بحمل كامل. ماذا يحدث؟", "o": ["يهبط العزم إلى الثلث ويسخن", "يزيد العزم ثلاثة أضعاف", "يدور بسرعة أعلى من 1500 rpm", "يعمل طبيعيًّا بتيار أقل"], "a": 0, "why": "جهد الملف يصبح 231 V، والعزم يتناسب مع مربع الجهد (≈ 1/3)، فيزيد الانزلاق والتيار."}, {"q": "قاس جهاز السرعة 1482 rpm على C-201 (1475 rpm مقنّنة). كم الحمل تقريبًا؟", "o": ["72 %", "99.5 %", "28 %", "50 %"], "a": 0, "why": "الحمل ≈ (1500 − 1482) ÷ (1500 − 1475) = 18 ÷ 25 = 72 %."}, {"q": "بعد فك القناطر، قرأ الميكرو أوم 0.18 Ω بين U1 وطرف مجهول، و OL مع الأطراف الأخرى. ما الطرف المجهول؟", "o": ["U2، نهاية الملف نفسه", "V1، بداية ملف آخر", "الأرضي، تماس مع الجسم", "W2، نهاية ملف آخر"], "a": 0, "why": "المقاومة الصغيرة لا تظهر إلا بين طرفي الملف الواحد؛ والملفات منفصلة بعد فك القناطر."}], {lesson:'l2', pass:0.8});
</script>
</body>
</html>
