<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اختبار مقاومة العزل: الميجر و PI و DAR</title>
<meta name="description" content="الدرس 3: جهد اختبار العزل وفق IEEE 43-2013، خطوات التوصيل والتفريغ، تصحيح القراءة إلى 40 °C، الحد الأدنى، ومؤشر الاستقطاب PI ونسبة DAR مع أمثلة من المصنع.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 3 من 12</p>
    <h1>اختبار مقاومة العزل: الميجر و PI و DAR</h1>
    <p>الميجر يكشف الرطوبة والاتساخ وضعف العزل قبل أن يحترق الملف. اختبر بالجهد الصحيح، وصحّح للحرارة، واحكم بالاتجاه.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ماذا يقيس الميجر وبأي جهد؟</h2>
  <p>الميجر يضع جهد DC بين الملفات والجسم، ويقيس التيار المار، فيعطي مقاومة العزل <b>IR = V / I</b> بالميجا أوم.</p>
  <p>والتيار المار ثلاثة أجزاء. <b>تيار الشحن:</b> يستمر ثوانيَ ثم يختفي. <b>تيار الامتصاص:</b> يهبط ببطء، ومنه نحسب PI و DAR. و<b>تيار التسرب:</b> ثابت، ويزيد مع الرطوبة.</p>
  <p>وجهد الاختبار يُختار حسب جهد المحرك المقنن:</p>
  <ul class="fx">
    <li class="ok"><b><bdi dir="ltr">&lt; 1000 V</bdi></b><span><bdi dir="ltr">500 V</bdi> DC ← كل محركات المصنع</span></li>
    <li><b><bdi dir="ltr">1–2.5 kV</bdi></b><span><bdi dir="ltr">500–1000 V</bdi></span></li>
    <li><b><bdi dir="ltr">2.5–5 kV</bdi></b><span><bdi dir="ltr">1000–2500 V</bdi></span></li>
    <li><b><bdi dir="ltr">5–12 kV</bdi></b><span><bdi dir="ltr">2500–5000 V</bdi></span></li>
  </ul>
  <p class="tip">جهد أعلى من اللازم يجهد العزل الضعيف ولا يضيف معلومة.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما خطوات الاختبار؟</h2>
  <div class="box safe"><b>قبل الاختبار:</b> نفّذ LOTO، وافصل الكابلات والمكثفات ومانع الصواعق و VFD. فجهد <bdi dir="ltr">500 V DC</bdi> يتلف المغيّر.</div>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="توصيل الميجر: الطرف LINE السالب إلى أطراف الملفات المتصلة بالقناطر، والطرف EARTH الموجب إلى مسمار التأريض في جسم المحرك، والكابلات مفكوكة" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="20" y="40" width="190" height="200" rx="14" fill="none" stroke="currentColor" stroke-width="2"/>
<rect x="40" y="60" width="150" height="56" rx="6" fill="none" stroke="currentColor"/>
<text x="115" y="84" text-anchor="middle" font-size="18" font-weight="700" style="fill:var(--accent)">1500 MΩ</text>
<text x="115" y="104" text-anchor="middle">500 V DC · 01:00</text>
<text x="115" y="140" text-anchor="middle">insulation tester</text>
<circle cx="60" cy="205" r="10" style="fill:var(--bad)"/><text x="60" y="186" text-anchor="middle">− LINE</text>
<circle cx="115" cy="205" r="10" fill="none" stroke="currentColor" stroke-width="2"/><text x="115" y="186" text-anchor="middle">G</text>
<circle cx="170" cy="205" r="10" fill="currentColor"/><text x="170" y="186" text-anchor="middle">+ EARTH</text>
<rect x="330" y="60" width="210" height="150" rx="10" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="435" y="50" text-anchor="middle">C-201 terminal box (Δ links fitted)</text>
<rect x="374" y="90" width="12" height="70" rx="3" style="fill:var(--cur)" opacity=".8"/>
<rect x="429" y="90" width="12" height="70" rx="3" style="fill:var(--cur)" opacity=".8"/>
<rect x="484" y="90" width="12" height="70" rx="3" style="fill:var(--cur)" opacity=".8"/>
<circle cx="380" cy="90" r="9" fill="none" stroke="currentColor" stroke-width="2"/><circle cx="435" cy="90" r="9" fill="none" stroke="currentColor" stroke-width="2"/><circle cx="490" cy="90" r="9" fill="none" stroke="currentColor" stroke-width="2"/>
<circle cx="380" cy="160" r="9" fill="none" stroke="currentColor" stroke-width="2"/><circle cx="435" cy="160" r="9" fill="none" stroke="currentColor" stroke-width="2"/><circle cx="490" cy="160" r="9" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="380" y="190" text-anchor="middle">U1</text><text x="435" y="190" text-anchor="middle">V1</text><text x="490" y="190" text-anchor="middle">W1</text>
<path d="M560 200h40v20h-40z" fill="none" stroke="currentColor" stroke-width="2"/><text x="580" y="240" text-anchor="middle">frame ⏚</text>
<path d="M60 215V272H310V160H371" fill="none" style="stroke:var(--bad)" stroke-width="3"/>
<path d="M170 215V250H580V220" fill="none" stroke="currentColor" stroke-width="3"/>
<text x="90" y="290" style="fill:var(--bad)">line lead → windings</text>
<text x="330" y="242">earth lead → frame</text>
<path d="M548 110h40M548 125h40M548 140h40" stroke="currentColor" stroke-dasharray="4 3"/>
<text x="632" y="128" text-anchor="end" font-size="10">cables</text><text x="632" y="142" text-anchor="end" font-size="10">lifted</text>
</g></svg>
<figcaption>اختبار الملفات الثلاثة معًا إلى الأرضي: القناطر في مكانها، والكابلات مفكوكة ومعزولة عن الأطراف. الطرف LINE (السالب) إلى الملفات، والطرف EARTH (الموجب) إلى جسم المحرك. الطرف G (Guard) يُستخدم لإبعاد تيار التسرب السطحي عند الحاجة.</figcaption>
</figure>
  <p>أولًا سجّل حرارة الملف. ثم نظّف اللوح العازل. ثم صِل طرف LINE بأطراف الملفات وطرف EARTH بالجسم. ثم شغّل على <bdi dir="ltr">500 V</bdi> لمدة 10 دقائق متصلة.</p>
  <p>وسجّل القراءة عند <bdi dir="ltr">30 s</bdi> وعند دقيقة وعند <bdi dir="ltr">10 min</bdi>. وفي النهاية فرّغ الملف لمدة لا تقل عن 4 أضعاف زمن الاختبار.</p>
  <p class="tip">القراءة منخفضة؟ فك القناطر واختبر كل ملف وحده، والكابل وحده.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>لماذا نصحّح القراءة إلى 40 °C؟</h2>
  <p>لأن مقاومة العزل <b>تنقص للنصف</b> مع كل <b><bdi dir="ltr">+10 °C</bdi></b>. فلا تصح مقارنة قراءتين إلا بعد تصحيحهما إلى <bdi dir="ltr">40 °C</bdi>:</p>
  <div class="formula">IR40 = Kt × IRT&nbsp;&nbsp;&nbsp;Kt = 0.5^((40 − T) / 10)</div>
  <ul class="lsec scale">
    <li><b><bdi dir="ltr">20 °C</bdi></b><span class="bar"><i style="width:6%"></i><em>0.25</em></span></li>
    <li><b><bdi dir="ltr">30 °C</bdi></b><span class="bar"><i style="width:12%"></i><em>0.5</em></span></li>
    <li><b><bdi dir="ltr">40 °C</bdi></b><span class="bar"><i style="width:25%"></i><em>1</em></span></li>
    <li><b><bdi dir="ltr">50 °C</bdi></b><span class="bar"><i style="width:50%"></i><em>2</em></span></li>
    <li><b><bdi dir="ltr">60 °C</bdi></b><span class="bar"><i style="width:100%"></i><em>4</em></span></li>
  </ul>
  <p>والحد الأدنى المقبول بعد التصحيح:</p>
  <div class="rule2"><div><b>أقل من <bdi dir="ltr">1 kV</bdi> (محركاتنا)</b><span class="big">5 MΩ</span></div><div><b>ملفات مشكّلة بعد 1970</b><span class="big">100 MΩ</span></div></div>
  <p class="alert"><b>الحد ليس هدفًا:</b> قراءة <bdi dir="ltr">20 MΩ</bdi> بعد أن كانت <bdi dir="ltr">1500 MΩ</bdi> تعني مشكلة تتطور.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما مؤشر الاستقطاب PI ونسبة DAR؟</h2>
  <p>هما نسبتان بين قراءتين في الاختبار نفسه، فلا تحتاجان تصحيحًا حراريًّا:</p>
  <div class="rule2"><div><b>PI</b><span class="big">IR10 / IR1</span><span class="mono">بلا تصحيح حراري</span></div><div><b>DAR</b><span class="big">IR60 / IR30</span><span class="mono">فحص سريع</span></div></div>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="منحنى الاستقطاب: نسبة العزل إلى قراءة الدقيقة الأولى مع الزمن؛ المحرك الجاف يرتفع إلى 2.4 والمبتلّ يبقى قرب 1.2" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M70 250H600M70 250V30" stroke="currentColor" stroke-width="2"/>
<path d="M70.0 250v6" stroke="currentColor"/><text x="70.0" y="272" text-anchor="middle">0.5</text><path d="M190.3 250v6" stroke="currentColor"/><text x="190.3" y="272" text-anchor="middle">1</text><path d="M310.6 250v6" stroke="currentColor"/><text x="310.6" y="272" text-anchor="middle">2</text><path d="M469.7 250v6" stroke="currentColor"/><text x="469.7" y="272" text-anchor="middle">5</text><path d="M590.0 250v6" stroke="currentColor"/><text x="590.0" y="272" text-anchor="middle">10</text><path d="M64 180.0H70" stroke="currentColor"/><text x="58" y="184.0" text-anchor="end">1</text><path d="M64 110.0H70" stroke="currentColor"/><text x="58" y="114.0" text-anchor="end">2</text><path d="M64 40.0H70" stroke="currentColor"/><text x="58" y="44.0" text-anchor="end">3</text>
<path d="M70 110.0H600" style="stroke:var(--warn)" stroke-dasharray="6 4" stroke-width="2"/>
<text x="78" y="104.0" style="fill:var(--warn)">PI min = 2.0</text>
<polyline points="70.0,198.7 83.0,196.9 96.0,195.1 109.0,193.2 122.0,191.3 135.0,189.3 148.0,187.2 161.0,185.1 174.0,182.9 187.0,180.6 200.0,178.5 213.0,176.4 226.0,174.3 239.0,172.1 252.0,169.9 265.0,167.6 278.0,165.2 291.0,162.7 304.0,160.2 317.0,157.6 330.0,154.9 343.0,152.2 356.0,149.4 369.0,146.5 382.0,143.5 395.0,140.4 408.0,137.2 421.0,134.0 434.0,130.6 447.0,127.2 460.0,123.6 473.0,120.0 486.0,116.2 499.0,112.4 512.0,108.4 525.0,104.3 538.0,100.1 551.0,95.8 564.0,91.3 577.0,86.7 590.0,82.0" fill="none" style="stroke:var(--good)" stroke-width="3" /><polyline points="70.0,190.0 83.0,189.0 96.0,188.0 109.0,186.9 122.0,185.9 135.0,184.8 148.0,183.7 161.0,182.6 174.0,181.4 187.0,180.3 200.0,179.7 213.0,179.2 226.0,178.8 239.0,178.3 252.0,177.9 265.0,177.4 278.0,177.0 291.0,176.5 304.0,176.0 317.0,175.6 330.0,175.1 343.0,174.6 356.0,174.1 369.0,173.7 382.0,173.2 395.0,172.7 408.0,172.2 421.0,171.7 434.0,171.2 447.0,170.7 460.0,170.2 473.0,169.7 486.0,169.2 499.0,168.7 512.0,168.2 525.0,167.6 538.0,167.1 551.0,166.6 564.0,166.1 577.0,165.5 590.0,165.0" fill="none" style="stroke:var(--bad)" stroke-width="3" />
<text x="560" y="74.0" text-anchor="end" style="fill:var(--good)">C-201 dry: PI 2.4</text>
<text x="560" y="185.3" text-anchor="end" style="fill:var(--bad)">C-202 wet: PI 1.21</text>
<text x="335" y="292" text-anchor="middle">time (min, log)</text>
<text x="76" y="24">IR(t) / IR(1 min)</text>
</g></svg>
<figcaption>في العزل الجاف النظيف يستمر تيار الامتصاص في الهبوط فترتفع المقاومة مع الزمن. في العزل المبتلّ أو المتسخ يغلب تيار التسرب الثابت فيبقى المنحنى أفقيًّا تقريبًا.</figcaption>
</figure>
  <p>وحدود القرار:</p>
  <ul class="fx">
    <li class="ok"><b>سليم</b><span><bdi dir="ltr">≥ 100 MΩ</bdi> · PI <bdi dir="ltr">≥ 2</bdi> · DAR <bdi dir="ltr">≥ 1.25</bdi></span></li>
    <li><b>تابِع أو جفّف</b><span><bdi dir="ltr">5–100 MΩ</bdi> · PI 1–2</span></li>
    <li class="danger"><b>لا تشغّل</b><span><bdi dir="ltr">&lt; 5 MΩ</bdi> · PI <bdi dir="ltr">&lt; 1</bdi></span></li>
  </ul>
  <p class="tip">فوق <bdi dir="ltr">5000 MΩ</bdi> لا معنى لـ PI، فاحكم بالقيمة نفسها.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف نقرّر من القراءات؟</h2>
  <p>ثلاثة محركات من المصنع بعد التصحيح:</p>
  <ul class="fx">
    <li class="ok"><b>C-201 · <bdi dir="ltr">30 °C</bdi></b><span><bdi dir="ltr">750 MΩ</bdi> · PI 2.4 ✓</span></li>
    <li class="danger"><b>C-202 · <bdi dir="ltr">25 °C</bdi></b><span><bdi dir="ltr">4.95 MΩ</bdi> · PI 1.21 ✗</span></li>
    <li class="ok"><b>P-102 · <bdi dir="ltr">35 °C</bdi></b><span><bdi dir="ltr">6364 MΩ</bdi> · PI غير لازم ✓</span></li>
  </ul>
  <p>في C-202: القراءة 14 MΩ عند 25 °C تصبح <bdi dir="ltr">14 × 0.354 = 4.95 MΩ</bdi>، والمنحنى مسطّح. هذا يعني <b>رطوبة، فلا تشغّل</b>.</p>
  <p>والعلاج: نظّف علبة الأطراف، ثم جفّف الملفات (دون <bdi dir="ltr">90 °C</bdi>)، ثم أعد الاختبار. فإن لم يتحسن فأرسله إلى الورشة.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>مقارنة بلا تصحيح</b><span>صحّح كله إلى <bdi dir="ltr">40 °C</bdi></span></li>
    <li class="danger"><b>الكابل أو VFD متصل</b><span>افصل واختبر كل جزء</span></li>
    <li class="danger"><b>PI من قراءات متفرقة</b><span>10 دقائق متصلة</span></li>
    <li class="danger"><b>إعادة بلا تفريغ</b><span>قراءة مشوّهة وصدمة</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> صِل الميجر بالملفات والجسم، واختر <bdi dir="ltr">500 V</bdi>، وشغّل 10 دقائق، وسجّل القراءات، وصحّحها إلى <bdi dir="ltr">40 °C</bdi>، واحسب PI و DAR، ثم قرّر وفرّغ الملف. <a class="btn pri" href="motor.html#megger" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l3');
IL.quiz(document.getElementById('quiz'), [{"q": "قراءة عزل محرك 40 MΩ وحرارة ملفه 25 °C. كم قيمتها مصحّحة إلى 40 °C؟", "o": ["14.1 MΩ", "113.1 MΩ", "20.0 MΩ", "40.0 MΩ"], "a": 0, "why": "Kt = 0.5^(15/10) = 0.354، و 40 × 0.354 = 14.1 MΩ؛ القراءة تقل عند حرارة أعلى."}, {"q": "محرك عزله فئة F: IR1min = 850 MΩ و IR10min = 1530 MΩ. ما الحكم؟", "o": ["PI = 1.8 أقل من 2.0: تابِع", "PI = 1.8 مقبول للفئة F تمامًا", "PI = 0.56: العزل منهار كليًّا", "IR جيدة فلا حاجة إلى PI"], "a": 0, "why": "PI = 1530 ÷ 850 = 1.8، والحد الأدنى للفئات B و F و H هو 2.0."}, {"q": "ما جهد اختبار العزل المناسب للمحرك C-201 (400 V)؟", "o": ["500 V DC", "1000 V DC", "2500 V DC", "400 V AC"], "a": 0, "why": "IEEE 43 يوصي بجهد 500 V DC للملفات المقنّنة بأقل من 1000 V."}, {"q": "قراءة 30 s = 200 MΩ وقراءة 60 s = 230 MΩ. كم DAR؟", "o": ["1.15: موضع شك", "1.15: ممتاز", "0.87: سيئ جدًّا", "2.30: ممتاز"], "a": 0, "why": "DAR = 230 ÷ 200 = 1.15، وهي أقل من 1.25 المعتادة."}, {"q": "انتهيت من اختبار PI مدته 10 دقائق. كم تؤرّض الملف على الأقل قبل لمسه؟", "o": ["40 دقيقة", "10 دقائق", "دقيقة واحدة", "لا حاجة إلى ذلك"], "a": 0, "why": "يُؤرَّض الملف زمنًا لا يقل عن أربعة أضعاف زمن تطبيق الجهد."}, {"q": "محرك IR1min مصحّحة = 7200 MΩ و PI = 1.3. ما القرار؟", "o": ["سليم؛ PI لا يُعتمد هنا", "مرفوض لأن PI أقل من 2.0", "جفّفه ثم أعد الاختبار", "أعد لفّ الملفات فورًا"], "a": 0, "why": "عندما تتجاوز IR1min المصحّحة 5000 MΩ قد لا يكون PI ذا معنى، ويُحكم بالقيمة نفسها."}, {"q": "قرأ الميجر 3 MΩ على المحرك مع كابله الطويل. ما الخطوة التالية؟", "o": ["افصل الكابل واختبر كل جزء", "استبدل المحرك فورًا بمحرك آخر", "ارفع جهد الاختبار إلى 2500 V", "شغّل المحرك ليجفّ بحرارته"], "a": 0, "why": "قد يكون الكابل أو علبة التوصيل هو الضعيف؛ الفصل يحدد الجزء المعيب."}], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
