<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اختبار الملفات: المقاومة والاتزان والقصر</title>
<meta name="description" content="الدرس 4: قياس مقاومة الملفات بالميكرو أوم بأربعة أسلاك، التصحيح الحراري للنحاس، نسبة عدم الاتزان، وأنماط قصر اللفات والطور المفتوح والوصلة المرتخية والتماس مع الجسم.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 4 من 12</p>
    <h1>اختبار الملفات: المقاومة والاتزان والقصر</h1>
    <p>الميجر يفحص العزل، والميكرو أوم يفحص النحاس ووصلاته. قِس الأطوار الثلاثة، وصحّح للحرارة، واقرأ نمط عدم الاتزان.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا نقيس مقاومة الملفات؟</h2>
  <p><b>الميجر</b> يفحص العزل بين الملف والجسم. أما <b>مقاومة الملف</b> فتفحص النحاس نفسه ووصلاته.</p>
  <p>وهي تكشف أربعة عيوب. <b>وصلة مرتخية:</b> قراءة أعلى. <b>طور مفتوح:</b> سلك مقطوع. <b>قصر لفات:</b> قراءة أقل قليلًا. و<b>خطأ في إعادة اللف:</b> أطوار مختلفة.</p>
  <p class="alert">المقاومة أجزاء من الأوم، ولهذا <b>الأفوميتر لا يصلح</b>. استخدم ميكرو أوم بأربعة أسلاك.</p>
  <figure class="fig">
<svg viewBox="0 0 640 290" role="img" aria-label="قياس الميكرو أوم بأربعة أسلاك: سلكا التيار C1 و C2 على الطرفين من الخارج، وسلكا الجهد P1 و P2 من الداخل أقرب إلى الملف" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="200" y="20" width="240" height="110" rx="12" fill="none" stroke="currentColor" stroke-width="2"/>
<rect x="225" y="36" width="190" height="40" rx="5" fill="none" stroke="currentColor"/>
<text x="320" y="62" text-anchor="middle" font-size="17" font-weight="700" style="fill:var(--accent)">125.7 mΩ · 10 A</text>
<text x="320" y="96" text-anchor="middle">micro-ohmmeter</text>
<circle cx="230" cy="115" r="7" style="fill:var(--bad)"/><text x="230" y="146" text-anchor="middle">C1</text>
<circle cx="290" cy="115" r="7" fill="currentColor"/><text x="290" y="146" text-anchor="middle">P1</text>
<circle cx="350" cy="115" r="7" fill="currentColor"/><text x="350" y="146" text-anchor="middle">P2</text>
<circle cx="410" cy="115" r="7" style="fill:var(--bad)"/><text x="410" y="146" text-anchor="middle">C2</text>
<circle cx="110" cy="230" r="14" fill="none" stroke="currentColor" stroke-width="2"/><text x="110" y="270" text-anchor="middle">U1</text>
<circle cx="530" cy="230" r="14" fill="none" stroke="currentColor" stroke-width="2"/><text x="530" y="270" text-anchor="middle">V1</text>
<path d="M124 230H200l10-14 20 28 20-28 20 28 20-28 20 28 20-28 20 28 20-28 20 28 20-28 20 28 10-14H516" fill="none" style="stroke:var(--cur)" stroke-width="3"/>
<text x="320" y="200" text-anchor="middle">winding(s) between U1 and V1</text>
<path d="M230 122C200 170 100 180 100 216" fill="none" style="stroke:var(--bad)" stroke-width="2.5"/>
<path d="M290 122C270 180 125 190 118 217" fill="none" stroke="currentColor" stroke-width="2" stroke-dasharray="5 3"/>
<path d="M350 122C370 180 515 190 522 217" fill="none" stroke="currentColor" stroke-width="2" stroke-dasharray="5 3"/>
<path d="M410 122C440 170 540 180 540 216" fill="none" style="stroke:var(--bad)" stroke-width="2.5"/>
<text x="30" y="170" style="fill:var(--bad)">current</text>
<text x="30" y="186">potential</text>
</g></svg>
<figcaption>طريقة Kelvin بأربعة أسلاك: الجهاز يمرّر تيارًا معلومًا في السلكين C1 و C2، ويقيس هبوط الجهد بالسلكين P1 و P2 على الطرف نفسه. مقاومة الأسلاك والتلامس لا تدخل في القراءة.</figcaption>
</figure>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما خطوات القياس والتصحيح؟</h2>
  <div class="box safe"><b>LOTO أولًا</b>. ولا تفصل الأسلاك والتيار يمرّ، فالملف يولّد جهدًا عكسيًّا. انتظر إشارة الأمان.</div>
  <p>قِس بين U1–V1 ثم V1–W1 ثم W1–U1. واجعل مشبك الجهد P أقرب إلى الملف من مشبك التيار C. واختر تيار <bdi dir="ltr">10 A</bdi> وانتظر استقرار القراءة. ثم سجّل الحرارة، وصحّح القراءة إلى <bdi dir="ltr">20 °C</bdi>:</p>
  <div class="formula">R2 = R1 × (235 + T2) / (235 + T1)</div>
  <p class="tip">كل <bdi dir="ltr">10 °C</bdi> تزيد المقاومة نحو <bdi dir="ltr">4 %</bdi>. وفي الدلتا القراءة بين طرفين = <bdi dir="ltr">(2/3) Rph</bdi>. ففي C-201: <bdi dir="ltr">0.12 Ω</bdi> بين الأطراف تقابل <bdi dir="ltr">0.18 Ω</bdi> للملف.</p>
  <p>وقراءات C-201 الفعلية:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🎯</span><b>المتوقع عند <bdi dir="ltr">32 °C</bdi></b><span class="big">0.1256</span></div>
    <div class="tile"><span class="ic">📏</span><b>المتوسط المقيس</b><span class="big">0.1257</span></div>
    <div class="tile"><span class="ic">⚖️</span><b>عدم الاتزان</b><span class="big">0.32 %</span></div>
    <div class="tile"><span class="ic">✅</span><b>عند <bdi dir="ltr">20 °C</bdi></b><span class="big">0.1201</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ماذا تقول أنماط القراءات؟</h2>
  <p>شكل الاختلاف بين القراءات الثلاث يدل على نوع العطل:</p>
  <ul class="fx">
    <li class="ok"><b>سليم</b><span>الثلاث متساوية = الأصل</span></li>
    <li><b>قصر لفات</b><span>قراءة <b>أقل</b> بوضوح · <bdi dir="ltr">3.2 %</bdi></span></li>
    <li><b>وصلة مرتخية</b><span>قراءة <b>أعلى</b> بوضوح · <bdi dir="ltr">3 %</bdi></span></li>
    <li class="danger"><b>ملف مفتوح</b><span>قراءة = 2 Rph · <bdi dir="ltr">75 %</bdi></span></li>
    <li><b>تماس مع الجسم</b><span>المقاومة طبيعية ← الميجر يكشفه</span></li>
  </ul>
  <p class="tip">لتحديد الملف المعيب: <b>فك القناطر</b> وقِس كل ملف وحده.</p>
  <p class="alert">قصر اللفات قد يغيّر المقاومة أقل من <bdi dir="ltr">1 %</bdi> ومع ذلك يحرق الملف. فالمقاومة وحدها لا تنفيه.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نحسب عدم الاتزان ونقرّر؟</h2>
  <div class="formula">Unbalance % = (Rmax − Rmin) / Ravg × 100</div>
  <ul class="fx">
    <li class="ok"><b><bdi dir="ltr">≤ 2 %</bdi></b><span>سليم · سجّل</span></li>
    <li><b><bdi dir="ltr">2–5 %</bdi></b><span>شُدّ ونظّف وأعد · ثم كل ملف + نبضة</span></li>
    <li class="danger"><b><bdi dir="ltr">&gt; 5 %</bdi></b><span>لا تشغّل · الورشة</span></li>
  </ul>
  <p>في C-202: القراءة الشاذة <b>أقل</b> من الباقي (<bdi dir="ltr">3.2 %</bdi>)، وهذا نمط قصر لفات. وبعد فك القناطر ظهر الملف U أقل بـ <b><bdi dir="ltr">6 %</bdi></b>.</p>
  <p>فالقرار: أوقفه عن الخدمة، ثم أكّد باختبار النبضة، ثم أعد لفّه.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما الاختبارات المكمّلة والأخطاء الشائعة؟</h2>
  <p>اختبارات أخرى تكمل الصورة:</p>
  <ul class="fx">
    <li class="ok"><b>اختبار النبضة</b><span>الحاسم لقصر اللفات</span></li>
    <li><b>عدم اتزان L / Z</b><span>قصر لفات · وعيوب الدوار أحيانًا</span></li>
    <li><b>تيار اللاحمل</b><span>الثلاثة متقاربة</span></li>
    <li><b>الميجر</b><span>التماس مع الجسم</span></li>
  </ul>
  <p>وهذه أخطاء القياس الشائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>الأفوميتر العادي</b><span>ميكرو أوم 4 أسلاك</span></li>
    <li class="danger"><b>قبل الاستقرار</b><span>انتظر الرقم الأخير</span></li>
    <li class="danger"><b>ساخن بلا تصحيح</b><span><bdi dir="ltr">30 °C</bdi> <bdi dir="ltr">≈ 12 %</bdi> فرق</span></li>
    <li class="danger"><b>الكابلات متصلة</b><span>افصلها</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> قِس المقاومات الثلاث بالميكرو أوم، وصحّحها إلى <bdi dir="ltr">20 °C</bdi>، واحسب عدم الاتزان، ثم اكتشف المحرك المعيب ونوع عطله: قصر لفات أو طور مفتوح أو وصلة مرتخية أو تماس مع الجسم. <a class="btn pri" href="motor.html#winding" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l4');
IL.quiz(document.getElementById('quiz'), [{"q": "مقاومة C-201 بين الأطراف 0.12 Ω عند 20 °C. كم تتوقع أن تقرأ عند حرارة ملف 45 °C؟", "o": ["0.132 Ω", "0.109 Ω", "0.120 Ω", "0.147 Ω"], "a": 0, "why": "0.12 × (235 + 45) ÷ (235 + 20) = 0.132 Ω."}, {"q": "قرأت 0.1340 Ω بين طرفين والملف عند 50 °C. كم القيمة عند 20 °C؟", "o": ["0.1199 Ω", "0.1498 Ω", "0.1340 Ω", "0.1072 Ω"], "a": 0, "why": "0.1340 × 255 ÷ 285 = 0.1199 Ω، أي سليمة مقارنة بالأصل 0.12 Ω."}, {"q": "القراءات 0.125 و 0.128 و 0.131 Ω. كم عدم الاتزان، وما القرار؟", "o": ["4.7 %: ابحث عن السبب", "4.7 %: عطل، لا تشغّل", "2.3 %: سليم تمامًا", "6.0 %: عطل، لا تشغّل"], "a": 0, "why": "(0.131 − 0.125) ÷ 0.128 × 100 = 4.7 %، وهي في منطقة 2–5 %."}, {"q": "محرك دلتا: قراءتان 0.188 Ω وقراءة 0.377 Ω، والأصل 0.126 Ω. ما العطل؟", "o": ["ملف مفتوح في أحد الأطوار", "قصر لفات في ملف واحد منها", "تماس أحد الملفات مع الجسم", "قنطرة مرتخية قليلًا"], "a": 0, "why": "مع ملف مفتوح تصبح قراءة طرفيه 2Rph والقراءتان الأخريان Rph."}, {"q": "المقاومات الثلاث متزنة وطبيعية، والميجر يقرأ 0.2 MΩ لطور واحد. ما العطل؟", "o": ["تماس الملف مع الجسم", "قصر بين لفات الملف", "وصلة عالية المقاومة", "ملف مفتوح في الطور"], "a": 0, "why": "التماس مع الجسم لا يغيّر مقاومة النحاس، ويكشفه اختبار العزل."}, {"q": "لماذا يُستخدم الميكرو أوم بأربعة أسلاك بدلًا من الأفوميتر؟", "o": ["يستبعد مقاومة الأسلاك والتلامس", "يقيس العزل عند جهد أعلى", "لا يحتاج إلى فصل الكابلات", "يصحّح الحرارة تلقائيًّا دائمًا"], "a": 0, "why": "سلكا الجهد لا يمرّ فيهما تيار يُذكر، فلا يدخل هبوط جهد الأسلاك والملاقط في القراءة."}, {"q": "قراءة واحدة أقل من الأخريين، والمتوسط المصحّح أقل من الأصل. ما الاحتمال الأقوى؟", "o": ["قصر لفات في ملف", "وصلة مرتخية في طرف", "طور مفتوح في الملف", "رطوبة في علبة الأطراف"], "a": 0, "why": "قصر اللفات ينقص النحاس الفعّال فتقل المقاومة؛ الوصلة المرتخية ترفعها."}], {lesson:'l4', pass:0.8});
</script>
</body>
</html>
