<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الاهتزاز والمحاذاة</title>
<meta name="description" content="الدرس 6: قياس الاهتزاز بالـ mm/s RMS ومناطق ISO 20816-3، تشخيص عدم الاتزان وعدم المحاذاة والارتخاء من الطيف، إصلاح Soft Foot، والمحاذاة بالليزر وحساب الرقائق.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 6 من 12</p>
    <h1>الاهتزاز والمحاذاة</h1>
    <p>الاهتزاز يخبرك أن هناك مشكلة، والطيف يخبرك ما هي. قِس وصنّف، وأصلح القاعدة، ثم حاذِ المحرك على الحمل.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف نقيس الاهتزاز وما حدوده؟</h2>
  <p>نقيس سرعة الاهتزاز بوحدة mm/s RMS في المدى 10–1000 Hz. والقياس عند المحملين DE و NDE، في ثلاثة اتجاهات: أفقي H ورأسي V ومحوري A.</p>
  <p>ويُشترط أن يكون التشغيل مستقرًّا مع تسجيل الحمل. والحساس يوضع على معدن نظيف، لا على غطاء المروحة.</p>
  <p>وحدود ISO 20816-3 للمجموعة 2 (<bdi dir="ltr">15–300 kW</bdi>) على قاعدة صلبة، وهي حال كل محركات المصنع:</p>
  <ul class="lsec scale">
    <li class="ok"><b>A · جديد</b><span class="bar"><i style="width:25%"></i><em><bdi dir="ltr">≤ 1.4</bdi></em></span></li>
    <li><b>B · مقبول</b><span class="bar"><i style="width:50%"></i><em><bdi dir="ltr">1.4–2.8</bdi></em></span></li>
    <li><b>C · خطط للإصلاح</b><span class="bar"><i style="width:75%"></i><em><bdi dir="ltr">2.8–4.5</bdi></em></span></li>
    <li class="danger"><b>D · أوقف</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">&gt; 4.5</bdi></em></span></li>
  </ul>
  <p class="tip">للقاعدة المرنة الحدود: 2.3 و 4.5 و <bdi dir="ltr">7.1 mm/s</bdi>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نعرف السبب من القراءات والطيف؟</h2>
  <p>هذه قراءات الضاغط C-201:</p>
  <div class="vs">
    <div class="side"><b>DE</b><span class="big">H 3.4 · A 3.1</span><span>V 1.9</span></div>
    <i>مقابل</i>
    <div class="side"><b>NDE</b><span class="big">H 2.2 · A 1.6</span><span>V 1.4</span></div>
  </div>
  <p>القيم في المنطقة C، والاهتزاز المحوري عالٍ قرب القارنة. وهذا نمط <b>عدم المحاذاة</b>.</p>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="طيف اهتزاز محوري على محمل DE للضاغط C-201: قمة عند ضعف سرعة الدوران 49.2 Hz أعلى من قمة سرعة الدوران 24.6 Hz، وهي علامة عدم المحاذاة" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M60 250H600M60 250V40" stroke="currentColor" stroke-width="2"/>
<path d="M60.0 250v6" stroke="currentColor"/><text x="60.0" y="270" text-anchor="middle">0</text><path d="M190.0 250v6" stroke="currentColor"/><text x="190.0" y="270" text-anchor="middle">50</text><path d="M320.0 250v6" stroke="currentColor"/><text x="320.0" y="270" text-anchor="middle">100</text><path d="M450.0 250v6" stroke="currentColor"/><text x="450.0" y="270" text-anchor="middle">150</text><path d="M580.0 250v6" stroke="currentColor"/><text x="580.0" y="270" text-anchor="middle">200</text><path d="M54 180.0H60" stroke="currentColor"/><text x="50" y="184.0" text-anchor="end">1</text><path d="M54 110.0H60" stroke="currentColor"/><text x="50" y="114.0" text-anchor="end">2</text><path d="M54 40.0H60" stroke="currentColor"/><text x="50" y="44.0" text-anchor="end">3</text><rect x="120.0" y="166.0" width="8" height="84.0" style="fill:var(--accent)"/><text x="132.0" y="160.0">1×</text><rect x="183.9" y="68.0" width="8" height="182.0" style="fill:var(--bad)"/><text x="195.9" y="62.0">2×</text><rect x="247.9" y="208.0" width="8" height="42.0" style="fill:var(--accent)"/><text x="259.9" y="202.0">3×</text><rect x="316.0" y="229.0" width="8" height="21.0" style="fill:var(--accent)"/><text x="328.0" y="223.0">100 Hz</text>
<text x="330" y="292" text-anchor="middle">frequency (Hz)</text>
<text x="66" y="32">mm/s RMS · C-201 DE axial</text>
<text x="590" y="70" text-anchor="end" style="fill:var(--bad)">2× &gt; 1× + high axial</text>
<text x="590" y="88" text-anchor="end" style="fill:var(--bad)">→ misalignment</text>
<text x="590" y="120" text-anchor="end">1× = 24.6 Hz · 2× = 49.2 Hz</text>
</g></svg>
<figcaption>طيف الاهتزاز يفرّق بين الأسباب. سرعة الدوران <bdi dir="ltr">1475 rpm</bdi> تعني تردد الدوران <span dir="ltr">1× = 1475 / 60 = <bdi dir="ltr">24.6 Hz</bdi></span>، وقمة كبيرة عند ضعفه مع اهتزاز محوري مرتفع علامة عدم المحاذاة.</figcaption>
</figure>
  <p>ولكل سبب بصمته في الطيف:</p>
  <ul class="fx">
    <li><b>عدم الاتزان</b><span>1× · H ≈ V · المحوري منخفض</span></li>
    <li><b>عدم المحاذاة</b><span>2× · محوري &gt; نصف القطري</span></li>
    <li><b>الارتخاء</b><span>1× 2× 3×… · الرأسي عالٍ</span></li>
    <li><b>تلف المحمل</b><span>قمم ليست مضاعفات السرعة</span></li>
    <li><b>سبب كهربي</b><span><bdi dir="ltr">100 Hz</bdi> تختفي فورًا عند الفصل</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما القاعدة المرتخية (Soft Foot)؟</h2>
  <p>إذا كانت إحدى أقدام المحرك لا ترتكز على القاعدة، فشدّ مسمارها <b>يحني جسم المحرك</b>. والنتيجة اهتزاز ومحاذاة لا تثبت.</p>
  <p>وللكشف عنها: شُدّ كل المسامير. ثم ضع المبيّن على القدم واضبطه على الصفر. ثم فك مسمار هذه القدم وحده. فإذا ارتفعت أكثر من <bdi dir="ltr">0.05 mm</bdi> فهي Soft Foot، وتعالَج برقائق بمقدار الارتفاع.</p>
  <p class="tip">لا تضع أكثر من 3–4 رقائق تحت القدم، فالرزمة تعمل كنابض. ونظّف القاعدة أولًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نحاذي بالليزر ونحسب الرقائق؟</h2>
  <p>للمحاذاة خطآن يجب ضبطهما. <b>الإزاحة</b> بين المحورين عند القارنة، وحدّها 0.05 mm. و<b>الزاوية</b>، أي ميل المحور، وحدّها 0.05 لكل 100 mm.</p>
  <p>الخطوات: LOTO للمحرك والحمل. ثم عالج Soft Foot. ثم أدخل في الجهاز بُعد القدمين F1 و F2 عن القارنة. ثم دوّر العمود وخذ 3 مواضع. وصحّح الرأسي أولًا ثم الأفقي.</p>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="منظر جانبي للمحاذاة: الضاغط يسار القارنة والمحرك يمينها؛ القدم الأمامية على بعد 200 mm والخلفية على بعد 600 mm من مستوى القارنة، والمحرك مرتفع ومائل فتُنزع رقائق من تحت قدميه" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="a6" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="10" y="80" width="90" height="110" rx="6" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="55" y="140" text-anchor="middle">compressor</text>
<path d="M100 135H120" stroke="currentColor" stroke-width="6"/>
<path d="M120 40V250" stroke="currentColor" stroke-dasharray="4 4"/>
<text x="124" y="36">coupling plane</text>
<rect x="114" y="118" width="14" height="34" style="fill:var(--cur)" opacity=".7"/>
<path d="M100 135H620" style="stroke:var(--good)" stroke-dasharray="8 5" stroke-width="1.5"/>
<text x="618" y="128" text-anchor="end" style="fill:var(--good)">target line</text>
<g transform="rotate(-2.2 128 118)"><path d="M128 118H620" style="stroke:var(--bad)" stroke-width="2"/>
<rect x="200" y="70" width="320" height="96" rx="8" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="360" y="112" text-anchor="middle">motor C-201</text>
<rect x="225" y="166" width="30" height="22" fill="none" stroke="currentColor" stroke-width="2"/>
<rect x="465" y="166" width="30" height="22" fill="none" stroke="currentColor" stroke-width="2"/></g>
<rect x="224" y="185" width="34" height="29" style="fill:var(--warn)" opacity=".7"/>
<rect x="466" y="176" width="34" height="38" style="fill:var(--warn)" opacity=".7"/>
<path d="M40 214H600" stroke="currentColor" stroke-width="3"/>
<path d="M120 236H240" stroke="currentColor" marker-end="url(#a6)"/><text x="180" y="230" text-anchor="middle">200 mm</text>
<path d="M120 256H480" stroke="currentColor" marker-end="url(#a6)"/><text x="300" y="250" text-anchor="middle">600 mm</text>
<text x="240" y="280" text-anchor="middle" style="fill:var(--bad)">F1: −0.40 mm</text>
<text x="480" y="280" text-anchor="middle" style="fill:var(--bad)">F2: −0.60 mm</text>
<text x="632" y="24" text-anchor="end">offset +0.30 mm · angularity +0.05 / 100</text>
</g></svg>
<figcaption>المحرك مرتفع عند القارنة بمقدار <bdi dir="ltr">0.30 mm</bdi> ويميل إلى أعلى <bdi dir="ltr">0.05 mm</bdi> لكل <bdi dir="ltr">100 mm</bdi>. الميل مبالغ فيه في الرسم للتوضيح. تُحسب حركة كل قدم بالمثلثات المتشابهة.</figcaption>
</figure>
  <div class="formula">move(foot) = −(offset + angularity × L / 100)</div>
  <div class="rule2"><div><b>F1 · <bdi dir="ltr">200 mm</bdi></b><span class="big">−0.40 mm</span><span class="mono">انزع رقائق</span></div><div><b>F2 · <bdi dir="ltr">600 mm</bdi></b><span class="big">−0.60 mm</span><span class="mono">انزع رقائق</span></div></div>
  <p class="tip">والتصحيح الأفقي بالطريقة نفسها: F1 = <bdi dir="ltr">−0.04</bdi> و F2 = <bdi dir="ltr">+0.12 mm</bdi>، بمسامير الدفع.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا عن التمدد الحراري والأخطاء الشائعة؟</h2>
  <p class="tip">المصنّع يعطي أحيانًا <b>أهدافًا على البارد</b> تزول عند حرارة التشغيل. أدخلها في الجهاز بدل الصفر.</p>
  <p>ونتيجة المحاذاة على C-201: الاهتزاز نزل من 3.4 في المنطقة C إلى <b>1.2</b> في المنطقة A.</p>
  <p>وهذه أخطاء شائعة ونتيجتها أو تصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>محاذاة قبل Soft Foot</b><span>القراءات لا تثبت</span></li>
    <li class="danger"><b>المسطرة على القارنة</b><span><bdi dir="ltr">0.1–0.2 mm</bdi> · استخدم الليزر</span></li>
    <li class="danger"><b>«القارنة المرنة تتحمل»</b><span>المحامل تدفع الثمن</span></li>
    <li class="danger"><b>مسافات خطأ</b><span>من القارنة لمنتصف المسمار</span></li>
    <li class="danger"><b>تحريك بالطرق</b><span>مسامير الدفع + مبيّن</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> قِس الاهتزاز عند DE و NDE في الاتجاهات H و V و A وصنّفه حسب مناطق ISO 20816، ثم أصلح Soft Foot، وحاذِ المحرك على الضاغط بالليزر بالرقائق والتحريك الأفقي حتى تدخل القيم في السماحية. <a class="btn pri" href="motor.html#align" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l6');
IL.quiz(document.getElementById('quiz'), [{"q": "أعلى قراءة على محرك 37 kW على قاعدة صلبة 3.4 mm/s RMS. في أي منطقة هو حسب ISO 20816-3؟", "o": ["المنطقة C", "المنطقة B", "المنطقة D", "المنطقة A"], "a": 0, "why": "للمجموعة 2 على قاعدة صلبة: B/C = 2.8 و C/D = 4.5، و 3.4 بينهما."}, {"q": "الطيف قمته عند 1× في H و V بقيم متقاربة، والمحوري منخفض. ما السبب المرجّح؟", "o": ["عدم اتزان الدوار", "عدم محاذاة القارنة", "تلف في مسار المحمل", "سبب كهربي في الملفات"], "a": 0, "why": "عدم الاتزان قوة طاردة تدور مع العمود فتظهر عند 1× في الاتجاه القطري."}, {"q": "ما تردد الدوران 1× للضاغط C-201 (1475 rpm)؟", "o": ["24.6 Hz", "25.0 Hz", "49.2 Hz", "50.0 Hz"], "a": 0, "why": "1475 ÷ 60 = 24.6 Hz؛ و 25 Hz هي السرعة التزامنية."}, {"q": "عند فك مسمار قدم واحدة ارتفع المبيّن 0.12 mm، وبقية الأقدام أقل من 0.02 mm. ما الإجراء؟", "o": ["أضف رقائق 0.12 mm تحتها", "شُدّ مسمارها بعزم أكبر كثيرًا", "حاذِ المحرك بالليزر مباشرة", "أضف رقائق تحت الأقدام الأربع"], "a": 0, "why": "هذه Soft Foot في قدم واحدة؛ تُملأ فجوتها قبل المحاذاة."}, {"q": "إزاحة رأسية +0.20 mm، وزاوية −0.03 mm/100 mm، و F1 = 150 mm، و F2 = 450 mm. كم تنزع من الرقائق؟", "o": ["F1: 0.155، F2: 0.065 mm", "F1: 0.245، F2: 0.335 mm", "F1: 0.200، F2: 0.200 mm", "F1: 0.065، F2: 0.155 mm"], "a": 0, "why": "F1 = 0.20 − 0.03 × 1.5 = 0.155، و F2 = 0.20 − 0.03 × 4.5 = 0.065 mm، وكلاهما فوق الخط."}, {"q": "اهتزاز قمته عند 100 Hz اختفى لحظة فصل التغذية والمحرك ما زال يدور. ما مصدره؟", "o": ["سبب كهربي", "عدم اتزان ميكانيكي", "عدم محاذاة القارنة", "ارتخاء في القاعدة"], "a": 0, "why": "القوى المغناطيسية تزول فور فصل الجهد، أما المصادر الميكانيكية فتبقى ما دام العمود يدور."}, {"q": "لماذا يُصلح Soft Foot قبل المحاذاة؟", "o": ["لأن شدّ القدم يغيّر المحاذاة", "لأنه يخفض حرارة المحمل وحدها", "لأن جهاز الليزر يشترط ذلك", "لأنه يقلل تيار المحرك كثيرًا"], "a": 0, "why": "شدّ القدم المرتخية يحني الجسم فتتغير القراءات، فلا تثبت المحاذاة."}], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
