<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>تشخيص أعطال المحرك خطوة بخطوة</title>
<meta name="description" content="الدرس 8: طريقة منظّمة لتشخيص أعطال المحرك الحثي: لا يدور، يطنّ، يسخن، يفصل الحماية، يهتز؛ القياسات الحاسمة بالمقياس المتعدد والكلامب والميجر والميكرو أوم، وقرار الإصلاح أو إعادة اللف أو التبديل.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 8 من 12</p>
    <h1>تشخيص أعطال المحرك خطوة بخطوة</h1>
    <p>ابدأ بالتغذية والتحكم، ثم الملفات، ثم الميكانيكا. القياس الصحيح في الترتيب الصحيح يصل إلى السبب ويمنع تبديل محرك سليم.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>من أين نبدأ تشخيص العطل؟</h2>
  <p>معظم «أعطال المحرك» <b>ليست في المحرك</b>، بل في مصهر أو كونتاكتور أو مرحّل أو حمل معلّق. لذلك لا تبدأ بفك المحرك.</p>
  <figure class="fig">
<svg viewBox="0 0 640 350" role="img" aria-label="ست خطوات منظمة لتشخيص عطل المحرك، مع أداة القياس المناسبة لكل خطوة" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="200" y="14" width="420" height="42" rx="8" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="410" y="40" text-anchor="middle" class="ar" font-size="13">اسأل وشاهد وسجّل: متى بدأ العطل؟ وما الذي تغيّر؟</text><circle cx="200" cy="35" r="13" style="fill:var(--accent)"/><text x="200" y="39" text-anchor="middle" font-size="12" style="fill:var(--panel)" font-weight="700">1</text><text x="170" y="39" text-anchor="end" font-size="12" style="fill:var(--cur)">eyes · ears · log</text><path d="M410 56V64" stroke="currentColor" stroke-width="2"/><path d="M404 63H416L410 70z" fill="currentColor"/><rect x="200" y="70" width="420" height="42" rx="8" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="410" y="96" text-anchor="middle" class="ar" font-size="13">افصل وأقفل LOTO، وتأكد من انعدام الجهد</text><circle cx="200" cy="91" r="13" style="fill:var(--accent)"/><text x="200" y="95" text-anchor="middle" font-size="12" style="fill:var(--panel)" font-weight="700">2</text><text x="170" y="95" text-anchor="end" font-size="12" style="fill:var(--cur)">LOTO · tester</text><path d="M410 112V120" stroke="currentColor" stroke-width="2"/><path d="M404 119H416L410 126z" fill="currentColor"/><rect x="200" y="126" width="420" height="42" rx="8" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="410" y="152" text-anchor="middle" class="ar" font-size="13">افحص التغذية والتحكم والحماية</text><circle cx="200" cy="147" r="13" style="fill:var(--accent)"/><text x="200" y="151" text-anchor="middle" font-size="12" style="fill:var(--panel)" font-weight="700">3</text><text x="170" y="151" text-anchor="end" font-size="12" style="fill:var(--cur)">multimeter · clamp</text><path d="M410 168V176" stroke="currentColor" stroke-width="2"/><path d="M404 175H416L410 182z" fill="currentColor"/><rect x="200" y="182" width="420" height="42" rx="8" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="410" y="208" text-anchor="middle" class="ar" font-size="13">افصل كابل المحرك واختبر الملفات</text><circle cx="200" cy="203" r="13" style="fill:var(--accent)"/><text x="200" y="207" text-anchor="middle" font-size="12" style="fill:var(--panel)" font-weight="700">4</text><text x="170" y="207" text-anchor="end" font-size="12" style="fill:var(--cur)">megger · micro-ohm</text><path d="M410 224V232" stroke="currentColor" stroke-width="2"/><path d="M404 231H416L410 238z" fill="currentColor"/><rect x="200" y="238" width="420" height="42" rx="8" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="410" y="264" text-anchor="middle" class="ar" font-size="13">افحص الميكانيكا: الدوران باليد والمحامل والحمل</text><circle cx="200" cy="259" r="13" style="fill:var(--accent)"/><text x="200" y="263" text-anchor="middle" font-size="12" style="fill:var(--panel)" font-weight="700">5</text><text x="170" y="263" text-anchor="end" font-size="12" style="fill:var(--cur)">vibration · thermal</text><path d="M410 280V288" stroke="currentColor" stroke-width="2"/><path d="M404 287H416L410 294z" fill="currentColor"/><rect x="200" y="294" width="420" height="42" rx="8" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="410" y="320" text-anchor="middle" class="ar" font-size="13">قرّر: إصلاح، أو إعادة لف، أو تبديل</text><circle cx="200" cy="315" r="13" style="fill:var(--accent)"/><text x="200" y="319" text-anchor="middle" font-size="12" style="fill:var(--panel)" font-weight="700">6</text><text x="170" y="319" text-anchor="end" font-size="12" style="fill:var(--cur)">report</text>
</g></svg>
<figcaption>الترتيب يوفّر الوقت ويمنع تبديل محرك سليم: ابدأ بالأسهل والأرخص (التغذية والتحكم)، ولا تفك المحرك قبل أن تعرف أن العيب فيه.</figcaption>
</figure>
  <p>ولكل أداة ما تكشفه:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🔌</span><b>Multimeter</b><span>جهود الخطوط · التحكم · المصاهر</span></div>
    <div class="tile"><span class="ic">🪝</span><b>Clamp</b><span>تيار كل طور · التسرّب</span></div>
    <div class="tile"><span class="ic">🧪</span><b>Megger</b><span>عزل الملف والكابل</span></div>
    <div class="tile"><span class="ic">🔬</span><b>Micro-ohm</b><span>فتح · وصلة عالية</span></div>
    <div class="tile"><span class="ic">📳</span><b>اهتزاز وحرارة</b><span>المحامل والوصلات</span></div>
  </div>
  <div class="box safe"><b>السلامة:</b> القياس الحيّ بـ CAT III و PPE. الفك والاختبار بعد LOTO وجهاز مُختبر قبل وبعد. وفرّغ بعد الميجر.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ماذا لو لم يدُر المحرك أو طنّ ولم يُقلع؟</h2>
  <p>لكل عَرَض سبب مرجّح وقياس يؤكده:</p>
  <ul class="fx">
    <li><b>صمت والكونتاكتور لا يعمل</b><span>دائرة التحكم ← جهد ملف الكونتاكتور</span></li>
    <li><b>الكونتاكتور يعمل والمحرك صامت</b><span>قاطع أو كابل ← جهد على الأطراف</span></li>
    <li class="danger"><b>طنين بلا دوران</b><span>فقد طور ← جهود ثم مقاومة الملفات</span></li>
    <li><b>يقلع ببطء</b><span>جهد منخفض أو حمل ← الجهد عند البدء</span></li>
    <li><b>العمود لا يدور باليد</b><span>محمل أو حمل ← افصل القارنة</span></li>
  </ul>
  <p class="tip">عند <bdi dir="ltr">90 %</bdi> من الجهد ينزل العزم إلى <bdi dir="ltr">81 %</bdi>. وفقد طور أثناء الدوران يرفع التيار إلى 1.7–2 ضعف. والميجر لا يكشف الملف المفتوح.</p>
  <p>الملف المفتوح تكشفه <b>مقاومة الملفات</b>:</p>
  <figure class="fig">
<svg viewBox="0 0 640 260" role="img" aria-label="ملفات دلتا سليمة وأخرى بها ملف مفتوح، مع قراءات المقاومة بين الأطراف" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M170 44L260 194" stroke="currentColor" stroke-width="2"/><path d="M260 194L80 194" stroke="currentColor" stroke-width="2"/><path d="M80 194L170 44" stroke="currentColor" stroke-width="2"/><circle cx="170" cy="44" r="5" style="fill:var(--accent)"/><circle cx="260" cy="194" r="5" style="fill:var(--accent)"/><circle cx="80" cy="194" r="5" style="fill:var(--accent)"/><text x="170" y="32" text-anchor="middle">U</text><text x="272" y="198">V</text><text x="68" y="198" text-anchor="end">W</text><text x="170" y="228" text-anchor="middle">U-V 0.12 Ω · V-W 0.12 Ω</text><text x="170" y="246" text-anchor="middle" style="fill:var(--good)">W-U 0.12 Ω</text><text x="170" y="18" text-anchor="middle" class="ar" font-size="13">سليم</text><text x="310" y="74" text-anchor="middle" font-weight="700">C-201</text>
<path d="M470 44L560 194" stroke="currentColor" stroke-width="2"/><path d="M560 194L380 194" stroke="currentColor" stroke-width="2"/><path d="M380 194L416.0 134.0M434.0 104.0L470 44" stroke="currentColor" stroke-width="2"/><path d="M417.0 111.0l16 16M433.0 111.0l-16 16" style="stroke:var(--bad)" stroke-width="3"/><circle cx="470" cy="44" r="5" style="fill:var(--accent)"/><circle cx="560" cy="194" r="5" style="fill:var(--accent)"/><circle cx="380" cy="194" r="5" style="fill:var(--accent)"/><text x="470" y="32" text-anchor="middle">U</text><text x="572" y="198">V</text><text x="368" y="198" text-anchor="end">W</text><text x="470" y="228" text-anchor="middle">U-V 0.18 Ω · V-W 0.18 Ω</text><text x="470" y="246" text-anchor="middle" style="fill:var(--bad)">W-U 0.36 Ω</text><text x="470" y="18" text-anchor="middle" class="ar" font-size="13">الملف بين W و U مفتوح</text><text x="610" y="74" text-anchor="middle" font-weight="700">C-202</text>
</g></svg>
<figcaption>في توصيلة دلتا تقيس بين طرفين ملفًا واحدًا على التوازي مع الملفين الآخرين: السليم يعطي 2R/3. إذا انفتح ملف ارتفعت القراءتان المجاورتان إلى R، وتضاعفت قراءة الملف المفتوح إلى 2R.</figcaption>
</figure>
  <p>مثال: C-201 السليم يعطي <bdi dir="ltr">0.12 Ω</bdi> في القراءات الثلاث. أما C-202 فيعطي 0.18 و 0.18 و 0.36، أي أن <b>الملف W–U مفتوح</b>.</p>
  <p class="tip">افحص أطراف الملف في العلبة أولًا. والفتح داخل الملف يعني الورشة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ماذا لو سخن المحرك أو فصلت الحماية؟</h2>
  <p>طريقة الفصل تدل على السبب:</p>
  <ul class="fx">
    <li class="danger"><b>القاطع يفصل لحظيًا</b><span>قصر ← ميجر الكابل ثم المحرك</span></li>
    <li><b>التسرّب الأرضي يفصل</b><span>رطوبة ← ميجر و PI</span></li>
    <li><b>المرحّل يفصل بعد دقائق</b><span>حمل، جهد، فقد طور ← 3 تيارات + 3 جهود</span></li>
    <li><b>يسخن والتيار طبيعي</b><span>زعانف، مروحة، تكرار البدء</span></li>
    <li><b>تيار غير متزن والتغذية متزنة</b><span>قصر لفات ← المقاومة + Surge Test</span></li>
  </ul>
  <p class="tip">البدء المباشر = 6–8 أضعاف التيار، فالتزم بعدد مرات البدء في الساعة. والنجمة تحت حمل طويل تسخن.</p>
  <p>مثال: المبرّد CH-301 فصل بعد المطر.</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🌧️</span><b>CH-301 بعد المطر</b><span>الكابل <bdi dir="ltr">&gt; 1 GΩ</bdi> ✓</span></div>
    <div class="tile"><span class="ic">🧪</span><b>المحرك عند <bdi dir="ltr">40 °C</bdi></b><span class="big">1.13 MΩ</span></div>
    <div class="tile"><span class="ic">📉</span><b>PI</b><span class="big">1.1</span></div>
    <div class="tile"><span class="ic">💧</span><b>السبب</b><span>جلبة غير محكمة</span></div>
  </div>
  <p>القرار: لا تشغّله. جفّفه أولًا، ثم أعد الاختبار، ثم أحكم الجلبة.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ماذا لو اهتز المحرك أو أصدر ضجيجًا؟</h2>
  <p>افصل التغذية وراقب. فإذا <b>اختفى الاهتزاز فورًا</b> فالسبب كهربي. وإذا <b>تناقص مع السرعة</b> فالسبب ميكانيكي.</p>
  <p>ثم يحدد الطيف السبب بدقة:</p>
  <ul class="fx">
    <li><b>1× (<bdi dir="ltr">24.6 Hz</bdi>) قطري</b><span>عدم اتزان ← نظّف المروحة ووزن</span></li>
    <li><b>1× و 2× ومحوري عالٍ</b><span>محاذاة ← الليزر</span></li>
    <li><b><bdi dir="ltr">100 Hz</bdi></b><span>كهربي ← Soft Foot ثم اتزان الجهد</span></li>
    <li><b>ليست مضاعفات + خشونة</b><span>المحمل ← فحص وتبديل</span></li>
    <li><b>نطاقات حول <bdi dir="ltr">50 Hz</bdi></b><span>قضبان الدوّار ← MCSA</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>إصلاح أم إعادة لف أم تبديل؟</h2>
  <p>القرار يتبع مكان العيب وحجم المحرك:</p>
  <ul class="fx">
    <li class="ok"><b>العيب خارج المحرك</b><span>أصلحه ولا تلمس المحرك</span></li>
    <li class="ok"><b>علبة، محامل، مروحة</b><span>إصلاح</span></li>
    <li><b>رطوبة والملف سليم</b><span>تجفيف وإعادة اختبار</span></li>
    <li class="danger"><b>ملف محترق · <bdi dir="ltr">≤ 15 kW</bdi></b><span>تبديل بـ IE3 أو أعلى</span></li>
    <li><b>ملف محترق · كبير أو حرج</b><span>إعادة لف إن كان الحديد سليمًا</span></li>
    <li class="danger"><b>حديد تالف أو عمود معوجّ</b><span>تبديل</span></li>
  </ul>
  <p class="tip">إعادة اللف حسب IEC 60034-23 مع اختبار خسائر الحديد. وبعد الإصلاح: ميجر، ومقاومة، وتشغيل بلا حمل ثم بحمل، وسجّلها مرجعًا.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>تبديل والعيب في المرحّل</b><span>قِس التغذية على الأطراف أولًا</span></li>
    <li class="danger"><b>ميجر مع الكابل</b><span>افصل واختبر كلًّا وحده</span></li>
    <li class="danger"><b>إعادة الضبط والتشغيل مرارًا</b><span>اعرف السبب واتركه يبرد</span></li>
    <li class="danger"><b>«الميجر ممتاز = الملف سليم»</b><span>المقاومة + Surge Test</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> اعمل على حالات أعطال واقعية بالمقياس المتعدد والكلامب والميجر والميكرو أوم، واختر السبب الصحيح والإصلاح المناسب لكل حالة. <a class="btn pri" href="motor.html#fault" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l8');
IL.quiz(document.getElementById('quiz'), [{"q": "محرك دلتا سليم يعطي 0.12 Ω بين كل طرفين. القراءات الآن 0.18 و 0.18 و 0.36 Ω. ما العيب؟", "o": ["ملف مفتوح", "قصر إلى الجسم", "وصلة رخوة صغيرة", "المحرك سليم"], "a": 0, "why": "انفتاح ملف في الدلتا يرفع القراءتين المجاورتين إلى R ويضاعف قراءته إلى 2R."}, {"q": "محرك يطنّ ولا يقلع، والكونتاكتور يعمل. ما أول قياس تجريه؟", "o": ["جهد الخطوط الثلاثة", "ميجر الملفات", "اهتزاز المحمل", "مقاومة تأريض الجسم والقاعدة"], "a": 0, "why": "الطنين بلا دوران علامة فقد طور؛ قِس جهد الأطوار الثلاثة أولًا."}, {"q": "انخفض جهد التغذية إلى 90 % أثناء البدء. كم يصبح عزم البدء تقريبًا من قيمته العادية؟", "o": ["81 %", "90 %", "95 %", "73 %"], "a": 0, "why": "العزم يتناسب مع مربع الجهد: 0.9² = 0.81."}, {"q": "اختفى الاهتزاز فور فصل التغذية عن المحرك، والسرعة لم تنخفض بعد. ما مصدر الاهتزاز؟", "o": ["مصدر كهربي", "عدم اتزان الدوّار", "سوء المحاذاة", "قاعدة الأساس"], "a": 0, "why": "الاهتزاز الميكانيكي يتناقص مع السرعة تدريجيًا؛ الكهربي يختفي مع انقطاع المجال."}, {"q": "محرك يسخن وتياره غير متزن، وجهود التغذية متزنة، والميجر ممتاز. أي اختبار يكشف قصر اللفات؟", "o": ["اختبار الموجة Surge", "ميجر بجهد 1000 V", "قياس جهد الخطوط", "قياس الاهتزاز المحوري"], "a": 0, "why": "قصر اللفات لا يمسّ العزل إلى الجسم؛ اختبار الموجة يقارن الأطوار فيكشفه."}, {"q": "ميجر محرك بعد المطر: IR1min = 3.2 MΩ عند 25 °C. كم القيمة بعد التصحيح إلى 40 °C؟", "o": ["1.13 MΩ", "9.05 MΩ", "3.20 MΩ", "1.60 MΩ"], "a": 0, "why": "Kt = 0.5^((40 − 25)/10) = 0.354، و 3.2 × 0.354 = 1.13 MΩ."}, {"q": "محرك مضخة 15 kW احترق ملفه، وفي المخزن محرك احتياطي جديد IE3. ما القرار المعتاد؟", "o": ["تركيب المحرك الاحتياطي", "إعادة لف المحرك المحترق فورًا", "تجفيف الملف وإعادته", "تشغيله بعد تبريده"], "a": 0, "why": "المحرك الصغير يُبدَّل غالبًا، ووجود الاحتياطي يختصر التوقف."}], {lesson:'l8', pass:0.8});
</script>
</body>
</html>
