<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المحول: البناء والملحقات والتفتيش الدوري</title>
<meta name="description" content="الدرس 9: لوحة بيانات محول التوزيع ومجموعة التوصيل Dyn11، مغيّر الخطوات، التبريد ONAN، مرحّل بوخهولز ومجفف السيليكا ومبيّنات الحرارة OTI و WTI، وجولة التفتيش الدوري وقراراتها.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 9 من 12</p>
    <h1>المحول: البناء والملحقات والتفتيش الدوري</h1>
    <p>T1 يغذّي المصنع كله. اعرف ملحقاته وما تقوله كل قراءة، وقم بجولة تفتيش تكشف المشكلة قبل أن تفصل الحماية.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="trafo.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ماذا تقول لوحة بيانات المحول T1؟</h2>
  <p>كل رمز على اللوحة له معنى:</p>
  <ul class="fx">
    <li><b><bdi dir="ltr">1000 kVA</bdi></b><span>القدرة المستمرة</span></li>
    <li><b><bdi dir="ltr">11 / 0.4 kV</bdi></b><span>جهد الخط على الخطوة الأساسية</span></li>
    <li><b>Dyn11</b><span>دلتا / نجمة بتعادل · متقدم <bdi dir="ltr">30°</bdi></span></li>
    <li><b>ONAN</b><span>زيت وهواء طبيعي · بلا مراوح</span></li>
    <li><b>Uk = <bdi dir="ltr">6 %</bdi></b><span>تيار القصر وهبوط الجهد</span></li>
    <li><b><bdi dir="ltr">±2 × 2.5 %</bdi></b><span>5 خطوات · <b>والمحول مفصول فقط</b></span></li>
  </ul>
  <p>ومنها نحسب التيارات وتيار القصر ونسبة الحمل:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🔌</span><b>تيار HV</b><span class="big">52.5 A</span></div>
    <div class="tile"><span class="ic">🔌</span><b>تيار LV</b><span class="big">1443 A</span></div>
    <div class="tile"><span class="ic">💥</span><b>قصر LV</b><span class="big">24.1 kA</span></div>
    <div class="tile"><span class="ic">📊</span><b>الحمل الآن</b><span class="big">72.5 %</span></div>
  </div>
  <p>ومغيّر الخطوات يضبط جهد الثانوي. وهذا جهد LV على كل خطوة لو كانت الشبكة <bdi dir="ltr">10.7 kV</bdi>:</p>
  <ul class="lsec scale">
    <li><b>الخطوة 1</b><span class="bar"><i style="width:60%"></i><em><bdi dir="ltr">370.6 V</bdi></em></span></li>
    <li><b>الخطوة 2</b><span class="bar"><i style="width:68%"></i><em><bdi dir="ltr">379.6 V</bdi></em></span></li>
    <li><b>الخطوة 3</b><span class="bar"><i style="width:76%"></i><em><bdi dir="ltr">389.1 V</bdi></em></span></li>
    <li class="ok"><b>الخطوة 4 ✓</b><span class="bar"><i style="width:86%"></i><em><bdi dir="ltr">399.1 V</bdi></em></span></li>
    <li><b>الخطوة 5</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">409.6 V</bdi></em></span></li>
  </ul>
  <p class="sub">خطوة أقل جهدًا ← لفات أقل ← ثانوي أعلى.</p>
  <p class="tip">بعد تغيير الخطوة: LOTO ثم قِس النسبة والمقاومة (الدرس 10).</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما وظيفة كل ملحق في المحول؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 370" role="img" aria-label="محول توزيع زيتي بملحقاته: خزان التمدد ومرحّل بوخهولز ومجفف السيليكا والعوازل ومبيّنات الحرارة ومغيّر الخطوات والمشعّات وصمام التصريف والتأريض" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="11" fill="currentColor">
<rect x="230" y="36" width="240" height="36" rx="18" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="350" y="58" text-anchor="middle">Conservator</text>
<path d="M440 72V150" stroke="currentColor" stroke-width="3"/>
<rect x="428" y="96" width="24" height="24" rx="3" style="fill:var(--accent)"/>
<path d="M452 108H530" stroke="currentColor" opacity=".6"/><text x="534" y="112">Buchholz</text>
<path d="M230 54H150V110" fill="none" stroke="currentColor" stroke-width="2"/>
<rect x="138" y="110" width="24" height="46" rx="4" fill="none" stroke="currentColor" stroke-width="2"/>
<rect x="141" y="128" width="18" height="25" rx="2" style="fill:var(--cur)" opacity=".8"/>
<path d="M138 132H110" stroke="currentColor" opacity=".6"/><text x="106" y="128" text-anchor="end">Breather</text><text x="106" y="142" text-anchor="end">silica gel</text>
<rect x="170" y="150" width="300" height="170" rx="4" fill="none" stroke="currentColor" stroke-width="2.5"/>
<path d="M120 178V300" stroke="currentColor" opacity=".7"/><path d="M127 178V300" stroke="currentColor" opacity=".7"/><path d="M134 178V300" stroke="currentColor" opacity=".7"/><path d="M141 178V300" stroke="currentColor" opacity=".7"/><path d="M148 178V300" stroke="currentColor" opacity=".7"/><path d="M155 178V300" stroke="currentColor" opacity=".7"/><path d="M162 178V300" stroke="currentColor" opacity=".7"/><path d="M478 178V300" stroke="currentColor" opacity=".7"/><path d="M485 178V300" stroke="currentColor" opacity=".7"/><path d="M492 178V300" stroke="currentColor" opacity=".7"/><path d="M499 178V300" stroke="currentColor" opacity=".7"/><path d="M506 178V300" stroke="currentColor" opacity=".7"/><path d="M513 178V300" stroke="currentColor" opacity=".7"/><path d="M520 178V300" stroke="currentColor" opacity=".7"/>
<path d="M120 178H162M120 300H162M478 178H520M478 300H520" stroke="currentColor"/><path d="M162 186H170M162 292H170M470 186H478M470 292H478" stroke="currentColor" stroke-width="4"/>
<path d="M120 240H110" stroke="currentColor" opacity=".6"/><text x="106" y="244" text-anchor="end">Radiators</text>
<path d="M300 150V92" stroke="currentColor" stroke-width="3"/><path d="M294 98H306" stroke="currentColor" stroke-width="2"/><path d="M294 107H306" stroke="currentColor" stroke-width="2"/><path d="M294 116H306" stroke="currentColor" stroke-width="2"/><path d="M294 125H306" stroke="currentColor" stroke-width="2"/><path d="M294 134H306" stroke="currentColor" stroke-width="2"/><path d="M294 143H306" stroke="currentColor" stroke-width="2"/><circle cx="300" cy="92" r="3" style="fill:var(--cur)"/><path d="M335 150V92" stroke="currentColor" stroke-width="3"/><path d="M329 98H341" stroke="currentColor" stroke-width="2"/><path d="M329 107H341" stroke="currentColor" stroke-width="2"/><path d="M329 116H341" stroke="currentColor" stroke-width="2"/><path d="M329 125H341" stroke="currentColor" stroke-width="2"/><path d="M329 134H341" stroke="currentColor" stroke-width="2"/><path d="M329 143H341" stroke="currentColor" stroke-width="2"/><circle cx="335" cy="92" r="3" style="fill:var(--cur)"/><path d="M370 150V92" stroke="currentColor" stroke-width="3"/><path d="M364 98H376" stroke="currentColor" stroke-width="2"/><path d="M364 107H376" stroke="currentColor" stroke-width="2"/><path d="M364 116H376" stroke="currentColor" stroke-width="2"/><path d="M364 125H376" stroke="currentColor" stroke-width="2"/><path d="M364 134H376" stroke="currentColor" stroke-width="2"/><path d="M364 143H376" stroke="currentColor" stroke-width="2"/><circle cx="370" cy="92" r="3" style="fill:var(--cur)"/><path d="M198 150V122" stroke="currentColor" stroke-width="3"/><path d="M192 128H204" stroke="currentColor" stroke-width="2"/><path d="M192 137H204" stroke="currentColor" stroke-width="2"/><path d="M192 146H204" stroke="currentColor" stroke-width="2"/><circle cx="198" cy="122" r="3" style="fill:var(--cur)"/><path d="M218 150V122" stroke="currentColor" stroke-width="3"/><path d="M212 128H224" stroke="currentColor" stroke-width="2"/><path d="M212 137H224" stroke="currentColor" stroke-width="2"/><path d="M212 146H224" stroke="currentColor" stroke-width="2"/><circle cx="218" cy="122" r="3" style="fill:var(--cur)"/><path d="M238 150V122" stroke="currentColor" stroke-width="3"/><path d="M232 128H244" stroke="currentColor" stroke-width="2"/><path d="M232 137H244" stroke="currentColor" stroke-width="2"/><path d="M232 146H244" stroke="currentColor" stroke-width="2"/><circle cx="238" cy="122" r="3" style="fill:var(--cur)"/><path d="M258 150V122" stroke="currentColor" stroke-width="3"/><path d="M252 128H264" stroke="currentColor" stroke-width="2"/><path d="M252 137H264" stroke="currentColor" stroke-width="2"/><path d="M252 146H264" stroke="currentColor" stroke-width="2"/><circle cx="258" cy="122" r="3" style="fill:var(--cur)"/>
<text x="335" y="84" text-anchor="middle">HV 1U 1V 1W</text>
<text x="228" y="114" text-anchor="middle">LV 2U 2V 2W 2N</text>
<path d="M410 150V138H420V150" fill="none" stroke="currentColor" stroke-width="2"/><text x="415" y="132" text-anchor="middle">PRV</text>
<circle cx="215" cy="205" r="16" fill="none" stroke="currentColor" stroke-width="2"/><path d="M215 205L225 195" stroke="currentColor" stroke-width="3"/>
<text x="215" y="240" text-anchor="middle">Tap 1–5</text>
<rect x="360" y="190" width="90" height="56" rx="6" fill="none" stroke="currentColor"/>
<circle cx="383" cy="214" r="13" fill="none" stroke="currentColor"/><circle cx="427" cy="214" r="13" fill="none" stroke="currentColor"/>
<path d="M383 214L391 207M427 214L435 220" style="stroke:var(--bad)" stroke-width="2"/>
<text x="383" y="240" text-anchor="middle" font-size="10">OTI</text><text x="427" y="240" text-anchor="middle" font-size="10">WTI</text>
<rect x="270" y="262" width="70" height="38" rx="3" fill="none" stroke="currentColor" opacity=".7"/><text x="305" y="285" text-anchor="middle" font-size="10">Rating plate</text>
<rect x="182" y="312" width="16" height="14" style="fill:var(--accent)"/><path d="M182 319H110" stroke="currentColor" opacity=".6"/><text x="106" y="323" text-anchor="end">Drain / sample</text>
<path d="M455 320V342M443 342H467M447 348H463M451 354H459" stroke="currentColor" stroke-width="2"/><text x="474" y="346">Earth</text>
<path d="M170 320H470" stroke="currentColor" stroke-width="2.5"/>
</g></svg>
<figcaption>المحول T1 وملحقاته الأساسية. الشكل توضيحي؛ ترتيب الملحقات يختلف من صانع إلى آخر.</figcaption>
</figure>
  <p>ولكل ملحق ما تفحصه فيه:</p>
  <ul class="fx">
    <li><b>خزان التمدد</b><span>المستوى عند علامة الحرارة</span></li>
    <li><b>بوخهولز</b><span>غاز ببطء = إنذار · اندفاع = فصل</span></li>
    <li><b>مجفف السيليكا</b><span>اللون + زيت الكأس</span></li>
    <li><b>OTI</b><span>إنذار 85 · فصل <bdi dir="ltr">95 °C</bdi></span></li>
    <li><b>WTI</b><span>إنذار 105 · فصل <bdi dir="ltr">115 °C</bdi></span></li>
    <li><b>PRV</b><span>العلم غير مرفوع، ولا زيت</span></li>
    <li><b>العوازل</b><span>نظيفة، بلا شروخ ولا سخونة</span></li>
    <li><b>التأريض</b><span>الخزان + التعادل محكمان</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف تتم جولة التفتيش الدوري؟</h2>
  <p class="alert">من الأرض ومن <b>خلف الحاجز</b>. لا تصعد على محول مكهرب.</p>
  <p>لكل بند فترة فحص وقرار عند ظهور العيب:</p>
  <ul class="fx">
    <li><b>مستوى الزيت · أسبوعي</b><span>أقل من الحد الأدنى ← أوقف</span></li>
    <li><b>السيليكا · أسبوعي</b><span>تغيّر ⅔ ← بدّلها</span></li>
    <li><b>التسربات · أسبوعي</b><span>تنقيط مستمر ← خطط للإصلاح</span></li>
    <li><b>OTI / WTI · يومي صيفًا</b><span>تجاوز الإنذار ← خفّض الحمل</span></li>
    <li class="danger"><b>بوخهولز · أسبوعي</b><span>غاز ظاهر ← حلّله + DGA</span></li>
    <li class="danger"><b>العوازل · شهري</b><span>شرخ أو تفريغ ← أوقف</span></li>
    <li class="danger"><b>الصوت · كل جولة</b><span>طقطقة أو أزيز ← أوقف وافحص</span></li>
  </ul>
  <p>ولاحظ اتجاه تغيّر لون السيليكا. فإذا بدأ <b>من الأسفل</b> فهذا طبيعي. وإذا بدأ <b>من الأعلى</b> فهناك تسرّب هواء يتجاوز المجفف.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نقرأ OTI و WTI؟</h2>
  <p>حرارة الملف تحدد سرعة شيخوخة الورق العازل:</p>
  <div class="formula">V = 2^((θh − 98) / 6)</div>
  <p>فكل <b><bdi dir="ltr">+6 K</bdi></b> فوق <bdi dir="ltr">98 °C</bdi> تجعل الورق يشيخ <b>بضعف السرعة</b>.</p>
  <ul class="lsec scale">
    <li class="ok"><b><bdi dir="ltr">92 °C</bdi></b><span class="bar"><i style="width:12%"></i><em>× 0.5</em></span></li>
    <li><b><bdi dir="ltr">98 °C</bdi></b><span class="bar"><i style="width:25%"></i><em>× 1</em></span></li>
    <li class="danger"><b><bdi dir="ltr">104 °C</bdi></b><span class="bar"><i style="width:50%"></i><em>× 2</em></span></li>
    <li class="danger"><b><bdi dir="ltr">110 °C</bdi></b><span class="bar"><i style="width:100%"></i><em>× 4</em></span></li>
  </ul>
  <p>مثال على T1:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🌡️</span><b>OTI / الأقصى</b><span class="big">68 / 79</span></div>
    <div class="tile"><span class="ic">🌡️</span><b>WTI / الأقصى</b><span class="big">84 / 97</span></div>
    <div class="tile"><span class="ic">❄️</span><b>3 زعانف باردة</b><span>صمام المشعّ مغلق</span></div>
  </div>
  <p class="tip">راقب، وافتح الصمام ونظّف المشعّات، وسجّل المؤشر الأقصى ثم صفّره.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا نفعل عند إنذار بوخهولز؟</h2>
  <p>نوع الإشارة ونوع الغاز يحددان القرار:</p>
  <ul class="fx">
    <li class="ok"><b>إنذار · غاز لا يشتعل</b><span>هواء محبوس ← نفّس وراقب</span></li>
    <li><b>إنذار · غاز يشتعل</b><span>عطل داخلي ← DGA فورًا</span></li>
    <li class="danger"><b>فصل · اندفاع زيت</b><span><b>لا تُعِد التشغيل</b> قبل الاختبارات</span></li>
  </ul>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>تغيير الخطوة في الخدمة</b><span>افصل الجهتين و LOTO</span></li>
    <li class="danger"><b>OTI الحالية فقط</b><span>سجّل الأقصى وصفّره</span></li>
    <li class="danger"><b>السيليكا بلا كأس الزيت</b><span>الكأس الفارغ يُدخل رطوبة</span></li>
    <li class="danger"><b>WTI دون فحص سخانه</b><span>قارنه بـ OTI والحمل</span></li>
  </ul>
  <div class="box safe"><b>السلامة:</b> المكهرب من خلف الحاجز فقط. أي عمل على الأطراف أو المغيّر أو العينة العلوية: فصل HV و LV، و LOTO، وتحقق، وتأريض مؤقت، حسب NFPA 70E وتعليمات شركة التوزيع.</div>
  <div class="box key"><b>على المحاكي:</b> قم بجولة تفتيش حول T1: مستوى الزيت، ولون السيليكا، والتسربات، وقراءات OTI و WTI ومؤشراتها القصوى، ونافذة بوخهولز، والعوازل، ووصلات التأريض؛ ثم سجّل الملاحظات واختر الإجراء لكل منها. <a class="btn pri" href="trafo.html#inspect" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l9');
IL.quiz(document.getElementById('quiz'), [{"q": "محول 1000 kVA بجهد 11 / 0.4 kV. كم التيار المقنّن في جهة LV تقريبًا؟", "o": ["1443 A", "2500 A", "1000 A", "833 A"], "a": 0, "why": "I = 1 000 000 ÷ (√3 × 400) = 1443 A."}, {"q": "في Dyn11، ماذا يعني الرقم 11؟", "o": ["زاوية 30° بين الجهتين", "عدد لفات الثانوي", "جهد الابتدائي 11 kV", "رقم خطوة المغيّر الحالية للمحول"], "a": 0, "why": "11 موضع الساعة: الثانوي متقدم على الابتدائي بـ 30°."}, {"q": "جهد الشبكة 10.7 kV باستمرار، و T1 على الخطوة 3. أي خطوة تقرّب جهد LV من 400 V؟", "o": ["الخطوة 4 (10725 V)", "الخطوة 2 (11275 V)", "الخطوة 1 (11550 V)", "تبقى على الخطوة 3"], "a": 0, "why": "400 × 10.7 ÷ 10.725 = 399 V؛ الخطوة الأقل جهدًا ترفع جهد الثانوي."}, {"q": "حبيبات السيليكا تغيّر لونها من الأعلى بينما الأسفل ما زال برتقاليًا. ما المرجّح؟", "o": ["تسرب هواء فوق المجفف", "زيت الكأس زائد", "الحبيبات جديدة", "حرارة الزيت عالية في الخزان"], "a": 0, "why": "الهواء يدخل عادة من أسفل؛ تشبّع الأعلى أولًا يعني دخول هواء من وصلة فوق المجفف."}, {"q": "حرارة النقطة الأسخن في محول 104 °C. كم معدل الشيخوخة النسبي وفق IEC 60076-7 للورق العادي؟", "o": ["2.0", "1.5", "4.0", "1.0"], "a": 0, "why": "V = 2^((104 − 98)/6) = 2."}, {"q": "فصل مرحّل بوخهولز T1 مع اندفاع زيت. ما الإجراء الصحيح؟", "o": ["الاختبار قبل أي إعادة تشغيل", "إعادة ضبط المرحّل والتشغيل فورًا", "تنفيس الغاز ثم التشغيل", "تبديل السيليكا والتشغيل"], "a": 0, "why": "الفصل بالاندفاع يدل على عطل داخلي كبير حتى تثبت الاختبارات وتحليل الغاز العكس."}, {"q": "المؤشر الأقصى لـ OTI عند 88 °C، وضبط الإنذار 85 °C. ماذا تفعل؟", "o": ["افحص التبريد وخفّض الحمل", "لا شيء؛ القراءة الحالية أقل", "اضبط الإنذار على 95 °C", "أوقف المحول فورًا"], "a": 0, "why": "تجاوز الإنذار في وقت الذروة يحتاج فحص التبريد والحمل، لا رفع الإعداد."}], {lesson:'l9', pass:0.8});
</script>
</body>
</html>
