<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اختبارات المحول الكهربية</title>
<meta name="description" content="الدرس 10: اختبارات محول التوزيع في الموقع: نسبة التحويل TTR على كل الخطوات، مقاومة الملفات والتصحيح إلى 75 °C، العزل و PI، التحقق من مجموعة التوصيل Dyn11، وتيار المغنطة، مع حدود القبول.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 10 من 12</p>
    <h1>اختبارات المحول الكهربية</h1>
    <p>خمسة اختبارات بترتيب صحيح تكشف حالة ملفات T1 وعزله ومغيّر خطواته. احسب الحد لكل قراءة قبل أن تحكم.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="trafo.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>بماذا نبدأ قبل اختبار المحول؟</h2>
  <div class="box safe"><b>السلامة:</b> افصل <bdi dir="ltr">11 kV</bdi> و LV، و LOTO، وتحقق بكاشف <bdi dir="ltr">11 kV</bdi>، وأرّض مؤقتًا، وفك الكابلات عن العوازل. وأعد التأريض بعد كل اختبار.</div>
  <p>الاختبارات بهذا الترتيب: العزل IR و PI أولًا. ثم نسبة التحويل TTR. ثم مجموعة التوصيل. ثم تيار المغنطة. و<b>المقاومة أخيرًا</b>.</p>
  <p>وحدّ القبول لكل اختبار:</p>
  <ul class="fx">
    <li><b>IR و PI</b><span>HV <bdi dir="ltr">≥ 1000</bdi> · LV <bdi dir="ltr">≥ 500 MΩ</bdi> · PI <bdi dir="ltr">≥ 2</bdi></span></li>
    <li><b>TTR</b><span><bdi dir="ltr">±0.5 %</bdi> من اللوحة</span></li>
    <li><b>المجموعة</b><span>تطابق Dyn11</span></li>
    <li><b>المغنطة</b><span>عالٍ – منخفض – عالٍ</span></li>
    <li><b>المقاومة</b><span>عدم اتزان <bdi dir="ltr">≤ 2 %</bdi></span></li>
  </ul>
  <p class="tip">المقاومة أخيرًا لأن تيارها المستمر <b>يمغنط القلب</b>؛ أزل المغنطة قبل التشغيل. وسجّل حرارة الزيت أولًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نقيس نسبة التحويل TTR؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="توصيل جهاز قياس نسبة التحويل: أطراف H على عوازل الجهد العالي، وأطراف X على عوازل الجهد المنخفض ونقطة التعادل" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<text x="150" y="24" text-anchor="middle">HV  Δ  11 kV</text>
<path d="M150 50L220 170L80 170Z" fill="none" stroke="currentColor" stroke-width="2"/>
<circle cx="150" cy="50" r="5" style="fill:var(--accent)"/><circle cx="220" cy="170" r="5" style="fill:var(--accent)"/><circle cx="80" cy="170" r="5" style="fill:var(--accent)"/>
<text x="166" y="48">1U</text><text x="232" y="174">1V</text><text x="68" y="174" text-anchor="end">1W</text>
<text x="490" y="24" text-anchor="middle">LV  Y  0.4 kV</text>
<path d="M490 110V50M490 110L550 145M490 110L430 145" stroke="currentColor" stroke-width="2"/>
<circle cx="490" cy="50" r="5" style="fill:var(--cur)"/><circle cx="550" cy="145" r="5" style="fill:var(--cur)"/><circle cx="430" cy="145" r="5" style="fill:var(--cur)"/><circle cx="490" cy="110" r="5" style="fill:var(--cur)"/>
<text x="506" y="48">2U</text><text x="562" y="149">2V</text><text x="418" y="149" text-anchor="end">2W</text><text x="504" y="122">2N</text>
<rect x="240" y="200" width="160" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="320" y="228" text-anchor="middle" font-weight="700">TTR</text>
<text x="320" y="250" text-anchor="middle" font-size="11">Dyn11 · tap 1–5</text>
<path d="M250 200C230 120 180 80 150 55M262 200C250 185 235 178 222 172M274 200C220 190 120 190 82 172" fill="none" style="stroke:var(--accent)" stroke-width="1.5"/>
<path d="M366 200C400 120 460 70 488 55M378 200C440 170 520 160 548 147M390 200C410 170 420 155 430 148M354 200C420 150 470 125 488 112" fill="none" style="stroke:var(--cur)" stroke-width="1.5"/>
<text x="232" y="290" text-anchor="end" style="fill:var(--accent)">H leads</text><text x="408" y="290" style="fill:var(--cur)">X leads</text>
</g></svg>
<figcaption>جهاز TTR ثلاثي الأطوار: أطراف H على عوازل HV، وأطراف X على عوازل LV ونقطة التعادل 2N. اختر مجموعة التوصيل Dyn11 في الجهاز ليقارن كل ملف HV بملف LV على العمود نفسه.</figcaption>
</figure>
  <p>نقارن النسبة المقيسة بالمحسوبة من اللوحة، على كل خطوة:</p>
  <div class="formula">النسبة = جهد الخطوة / (400 / √3)&nbsp;&nbsp;&nbsp;الخطوة 3 = 47.63 ± 0.5 %</div>
  <p>وهذه قراءات الخطوة 3 على T1:</p>
  <ul class="fx">
    <li class="ok"><b>الطور 1 · 47.66</b><span><bdi dir="ltr">+0.06 %</bdi> ✓</span></li>
    <li class="ok"><b>الطور 2 · 47.61</b><span><bdi dir="ltr">−0.04 %</bdi> ✓</span></li>
    <li class="danger"><b>الطور 3 · 47.95</b><span><bdi dir="ltr">+0.67 %</bdi> ✗</span></li>
  </ul>
  <p>الطور الثالث خارج الحد. فإذا كانت النسبة <b>أعلى</b> فهناك قصر لفات في LV. وإذا كانت <b>أقل</b> فالقصر في HV.</p>
  <p class="tip">الخطأ على كل الخطوات يعني الملف. وعلى خطوة واحدة يعني تلامس المغيّر. وأكّد بالمغنطة والمقاومة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نقيس مقاومة الملفات؟</h2>
  <p>نقيس HV بين الخطوط، و LV بين كل طرف والتعادل 2N. تيار الاختبار أقل من <bdi dir="ltr">10 %</bdi> من المقنّن، وننتظر حتى تستقر القراءة. ونكرر على كل خطوة للمغيّر.</p>
  <p>ثم نصحّح القراءة إلى <bdi dir="ltr">75 °C</bdi> قبل أي مقارنة:</p>
  <div class="formula">R75 = RT × (235 + 75) / (235 + T)</div>
  <p>نتيجة T1: ملف HV <bdi dir="ltr">0.902 Ω</bdi> بعدم اتزان <bdi dir="ltr">0.67 %</bdi>، وهو سليم. أما LV فالطرف 2W يقرأ <bdi dir="ltr">0.652 mΩ</bdi> بعدم اتزان <bdi dir="ltr">6.5 %</bdi>، وهذه <b>وصلة رخوة</b>.</p>
  <p>وحدود القرار لعدم الاتزان:</p>
  <ul class="fx">
    <li class="ok"><b><bdi dir="ltr">≤ 2 %</bdi></b><span>سجّل مرجعًا</span></li>
    <li><b><bdi dir="ltr">2–5 %</bdi></b><span>نظّف الوصلات وأعد</span></li>
    <li class="danger"><b><bdi dir="ltr">&gt; 5 %</bdi></b><span>لا تشغّل قبل الإصلاح</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نختبر العزل بين الملفات والأرض؟</h2>
  <p>ثلاثة قياسات، لكلٍّ جهد اختبار وحدّ أدنى:</p>
  <ul class="fx">
    <li><b>HV − (LV + E)</b><span><bdi dir="ltr">5 kV</bdi> · <bdi dir="ltr">≥ 1000 MΩ</bdi></span></li>
    <li><b>LV − (HV + E)</b><span><bdi dir="ltr">1 kV</bdi> · <bdi dir="ltr">≥ 500 MΩ</bdi></span></li>
    <li><b>HV − LV</b><span><bdi dir="ltr">5 kV</bdi> · الخزان على Guard</span></li>
  </ul>
  <p class="tip">اقصر أطراف كل ملف معًا. والتصحيح إلى <bdi dir="ltr">20 °C</bdi>: <bdi dir="ltr">IR20 = IRT × 2^((T − 20)/10)</bdi>.</p>
  <p>ثم نحكم بمؤشر الاستقطاب PI:</p>
  <ul class="lsec scale">
    <li class="ok"><b>PI ≥ 2</b><span class="bar"><i style="width:100%"></i><em>جيد</em></span></li>
    <li><b>1.25 – 2</b><span class="bar"><i style="width:65%"></i><em>مقبول</em></span></li>
    <li class="danger"><b><bdi dir="ltr">&lt; 1.25</bdi></b><span class="bar"><i style="width:35%"></i><em>جفّف</em></span></li>
  </ul>
  <p>ونتيجة T1:</p>
  <div class="rule2"><div><b>HV · <bdi dir="ltr">35 °C</bdi></b><span class="big">2546 MΩ</span><span class="mono">PI 2.06 ✓</span></div><div><b>LV · <bdi dir="ltr">35 °C</bdi></b><span class="big">849 MΩ</span><span class="mono">PI 1.40 ← راجع الرطوبة</span></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف نتحقق من مجموعة التوصيل وتيار المغنطة؟</h2>
  <p>للتحقق من المجموعة: اربط 1U بـ 2U. ثم غذِّ HV بـ <bdi dir="ltr">400 V</bdi> ثلاثي الأطوار. ثم قارن القراءات بقيم Dyn11.</p>
  <figure class="fig">
<svg viewBox="0 0 640 290" role="img" aria-label="مخطط متجهات للتحقق من مجموعة التوصيل Dyn11 بربط 1U مع 2U وقياس الجهود بين الطرفين" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M230 60L342.6 255L117.4 255Z" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="216" y="56" text-anchor="end">1U = 2U</text><text x="352" y="262">1V</text><text x="108" y="262" text-anchor="end">1W</text>
<path d="M250 94.6L230 60M250 94.6L290 94.6M250 94.6L230 129.3" style="stroke:var(--cur)" stroke-width="2.5"/>
<text x="296" y="98" style="fill:var(--cur)">2V</text><text x="222" y="134" text-anchor="end" style="fill:var(--cur)">2W</text><text x="256" y="88" style="fill:var(--cur)">2N</text>
<path d="M342.6 255L290 94.6M342.6 255L230 129.3M117.4 255L290 94.6M117.4 255L230 129.3" stroke="currentColor" stroke-dasharray="5 4" opacity=".6"/>
<circle cx="230" cy="60" r="5" style="fill:var(--accent)"/>
<text x="400" y="80">400 V on 1U-1V-1W</text>
<text x="400" y="110">1V-2V = 387.5 V</text>
<text x="400" y="134">1W-2W = 387.5 V</text>
<text x="400" y="158">1V-2W = 387.5 V</text>
<text x="400" y="182" font-weight="700" style="fill:var(--accent)">1W-2V = 400.3 V</text>
<text x="400" y="214">2U-2V = 14.5 V</text>
<text x="400" y="248" font-size="11">LV star not to scale</text>
</g></svg>
<figcaption>عند Dyn11 مع ربط 1U بـ 2U وتغذية HV بـ <bdi dir="ltr">400 V</bdi> ثلاثي الأطوار: ثلاث قراءات متساوية، والقراءة <bdi dir="ltr">1W</bdi>-2V أكبرها. القيم محسوبة لنسبة 11000 / 400 على الخطوة 3.</figcaption>
</figure>
  <p class="tip">ثلاث قراءات <bdi dir="ltr">387.5 V</bdi>، وقراءة <bdi dir="ltr">1W</bdi>-2V أكبرها <bdi dir="ltr">400.3 V</bdi>. وأي نمط آخر يعني مجموعة أخرى، والتوازي بها قصر.</p>
  <p>أما تيار المغنطة فنمطه الطبيعي:</p>
  <ul class="lsec scale">
    <li><b>1U-1V</b><span class="bar"><i style="width:98%"></i><em><bdi dir="ltr">12.4 mA</bdi></em></span></li>
    <li><b><bdi dir="ltr">1V</bdi>-1W (الأوسط)</b><span class="bar"><i style="width:64%"></i><em><bdi dir="ltr">8.1 mA</bdi></em></span></li>
    <li><b><bdi dir="ltr">1W</bdi>-1U</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">12.6 mA</bdi></em></span></li>
  </ul>
  <p class="sub">عالٍ – منخفض – عالٍ = طبيعي. طور بأضعاف قيمته = قصر لفات أو قلب.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>العزل والكابلات متصلة</b><span>افصلها</span></li>
    <li class="danger"><b><bdi dir="ltr">28 °C</bdi> مقابل <bdi dir="ltr">75 °C</bdi></b><span>صحّح قبل المقارنة</span></li>
    <li class="danger"><b>تشغيل بلا إزالة مغنطة</b><span>Demagnetize</span></li>
    <li class="danger"><b>TTR على خطوة واحدة</b><span>الخمس ثم أعد خطوة الخدمة</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> أجرِ TTR على كل الخطوات والأطوار، ومقاومة ملفات HV و LV، والعزل و PI بين HV و LV والأرض، والتحقق من مجموعة التوصيل، واحكم على كل نتيجة مقابل حدّها. <a class="btn pri" href="trafo.html#tests" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l10');
IL.quiz(document.getElementById('quiz'), [{"q": "T1 على الخطوة 2 (11275 V). كم النسبة الاسمية التي يجب أن يقرأها جهاز TTR لـ Dyn11؟", "o": ["48.82", "28.19", "47.63", "49.07"], "a": 0, "why": "11275 ÷ (400 ÷ √3) = 48.82."}, {"q": "قراءة TTR على الخطوة 3 لطور واحد 47.90. ما الحكم مقابل حد ±0.5 %؟", "o": ["مرفوض: +0.56 %", "مقبول: +0.27 %", "مقبول: +0.06 %", "مرفوض: −0.56 %"], "a": 0, "why": "(47.90 − 47.63) ÷ 47.63 = +0.56 %، وهو أكبر من 0.5 %."}, {"q": "مقاومة ملف HV 0.902 Ω عند 28 °C. كم تصبح بعد التصحيح إلى 75 °C؟", "o": ["1.063 Ω", "0.765 Ω", "0.902 Ω", "1.110 Ω"], "a": 0, "why": "0.902 × (235 + 75) ÷ (235 + 28) = 1.063 Ω."}, {"q": "عزل HV − (LV + E) لدقيقة 600 MΩ عند حرارة 40 °C. كم القيمة المصحّحة إلى 20 °C؟", "o": ["2400 MΩ", "1200 MΩ", "300 MΩ", "150 MΩ"], "a": 0, "why": "IR20 = 600 × 2^((40 − 20)/10) = 600 × 4 = 2400 MΩ."}, {"q": "لماذا يُجرى اختبار مقاومة الملفات بعد اختبار تيار المغنطة؟", "o": ["لأن التيار المستمر يمغنط القلب", "لأنه أسرع الاختبارات", "لأنه يحتاج جهد اختبار أعلى من غيره", "لأنه يجفف الملف"], "a": 0, "why": "المغنطة المتبقية من التيار المستمر تفسد قراءة تيار المغنطة وترفع تيار الاندفاع."}, {"q": "مقاومات LV إلى التعادل: 0.611 و 0.615 و 0.652 mΩ. كم نسبة عدم الاتزان وما الحكم؟", "o": ["6.5 %، عيب", "0.6 %، سليم", "2.1 %، افحص", "4.0 %، افحص"], "a": 0, "why": "(0.652 − 0.611) ÷ 0.626 = 6.5 %، أكبر من 5 %."}, {"q": "في التحقق من Dyn11 بربط 1U مع 2U، أي قراءة تكون الأكبر؟", "o": ["1W-2V", "1V-2V", "1W-2W", "1V-2W"], "a": 0, "why": "في Dyn11 تتساوى 1V-2V و 1W-2W و 1V-2W، وتكون 1W-2V أكبرها."}], {lesson:'l10', pass:0.8});
</script>
</body>
</html>
