<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>زيت المحول: الجهد الانهياري وتحليل الغازات</title>
<meta name="description" content="الدرس 11: أخذ عينة زيت المحول، اختبار الجهد الانهياري BDV وفق IEC 60156، الرطوبة والحموضة وفق IEC 60422، تحليل الغازات الذائبة DGA ومثلث دوفال وفق IEC 60599، وقرار المعالجة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 11 من 12</p>
    <h1>زيت المحول: الجهد الانهياري وتحليل الغازات</h1>
    <p>زيت T1 يكشف حالة الملفات والورق وهو في الخدمة. خذ العينة صحيحة، واقرأ BDV والرطوبة والغازات، ثم اختر المعالجة المناسبة.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="trafo.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا نحلّل الزيت وكيف نأخذ العينة؟</h2>
  <p>الزيت «دم» المحول. فالرطوبة والحموضة والغازات تكشف حالته <b>وهو في الخدمة</b>، وهذا ما لا تقوله الاختبارات الكهربية.</p>
  <p>خذ العينة والمحول دافئ ومحمَّل، وفي يوم جاف. استخدم الصمام السفلي، وصرّف أولًا <bdi dir="ltr">1–2 L</bdi> من الزيت الراكد. ثم املأ زجاجة نظيفة بلا فقاعات.</p>
  <p>ولعينة DGA استخدم محقنة محكمة. ثم اكتب على الملصق الحرارة والحمل، وتأكد أن مستوى الزيت بقي فوق الحد.</p>
  <div class="box safe"><b>السلامة:</b> الصمام السفلي فقط وبتصريح عمل. لا عينة من الأعلى أو بوخهولز إلا بالإجراء المعتمد. والزيت المنسكب يُجمع.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نختبر الجهد الانهياري BDV؟</h2>
  <p>وفق IEC 60156: املأ الوعاء بصبّ الزيت على الجدار. والمسافة بين القطبين <bdi dir="ltr">2.5 mm</bdi>، وانتظر 5 دقائق. ثم ارفع الجهد بمعدل <bdi dir="ltr">2 kV</bdi> في الثانية. وكرر 6 مرات وخذ المتوسط.</p>
  <ul class="fx">
    <li class="ok"><b><bdi dir="ltr">&gt; 40 kV</bdi></b><span>جيد · سنويًّا</span></li>
    <li><b><bdi dir="ltr">30 – 40 kV</bdi></b><span>مقبول · ابحث عن الرطوبة</span></li>
    <li class="danger"><b><bdi dir="ltr">&lt; 30 kV</bdi></b><span>ضعيف · معالجة الزيت</span></li>
  </ul>
  <p>مثال T1: العام الماضي <bdi dir="ltr">51.0 kV</bdi>، وهذا العام <bdi dir="ltr">28.5 kV</bdi>. الهبوط يعني أن <b>رطوبة دخلت</b> الزيت.</p>
  <p class="tip">قراءات متباعدة جدًّا = جسيمات أو فقاعات؛ أعد بعينة جديدة. و BDV وحده لا يكفي.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما باقي خصائص الزيت التي نفحصها؟</h2>
  <p>أربع خصائص، ولكلٍّ حدّ الجيد والضعيف:</p>
  <ul class="fx">
    <li><b>💧 الرطوبة</b><span>جيد <bdi dir="ltr">&lt; 20</bdi> · ضعيف <bdi dir="ltr">&gt; 30 ppm</bdi></span></li>
    <li><b>🧪 الحموضة</b><span>جيد <bdi dir="ltr">&lt; 0.10</bdi> · ضعيف <bdi dir="ltr">&gt; 0.20 mgKOH/g</bdi></span></li>
    <li><b>🫧 IFT</b><span>جيد <bdi dir="ltr">&gt; 28</bdi> · ضعيف <bdi dir="ltr">&lt; 22 mN/m</bdi></span></li>
    <li><b>🎨 اللون</b><span>صافٍ ← أصفر داكن ← بني عكر</span></li>
  </ul>
  <p class="tip">الرطوبة تعتمد على الحرارة؛ سجّل حرارة الزيت. والورق يحدد عمر المحول لأنه لا يُستبدل.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ماذا تقول الغازات الذائبة DGA؟</h2>
  <p>كل عيب داخلي يولّد غازًا مميزًا يذوب في الزيت:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">⚡</span><b>H2</b><span>تفريغ جزئي</span></div>
    <div class="tile"><span class="ic">🌡️</span><b>CH4 · C2H6</b><span>تسخين منخفض</span></div>
    <div class="tile"><span class="ic">🔥</span><b>C2H4</b><span>تسخين عالٍ</span></div>
    <div class="tile"><span class="ic">💥</span><b>C2H2</b><span>قوس كهربي</span></div>
    <div class="tile"><span class="ic">📜</span><b>CO · CO2</b><span>تحلل الورق</span></div>
  </div>
  <p class="tip">الغازات منخفضة ومستقرة؟ لا تشخيص. ارتفعت؟ ضع نسب CH4 و C2H4 و C2H2 على المثلث.</p>
  <figure class="fig">
<svg viewBox="0 0 640 380" role="img" aria-label="مثلث دوفال الأول بمناطقه السبع، مع نقطة مثال T1 في منطقة العيب الحراري T2" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<polygon points="323.6,24.5 320.0,18.2 316.4,24.5" style="fill:var(--muted)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/><polygon points="323.6,24.5 356.0,80.6 348.8,93.1 312.8,30.7 316.4,24.5" style="fill:var(--good)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/><polygon points="356.0,80.6 410.0,174.1 402.8,186.6 348.8,93.1" style="fill:var(--warn)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/><polygon points="410.0,174.1 500.0,330.0 446.0,330.0 383.0,220.9" style="fill:var(--cur)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/><polygon points="140.0,330.0 222.8,330.0 338.0,130.5 296.6,58.8" style="fill:var(--accent)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/><polygon points="222.8,330.0 395.6,330.0 339.8,233.4 368.6,183.5 338.0,130.5" style="fill:var(--bad)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/><polygon points="312.8,30.7 296.6,58.8 368.6,183.5 339.8,233.4 395.6,330.0 446.0,330.0 383.0,220.9 402.8,186.6" style="fill:var(--water)" fill-opacity=".28" stroke="currentColor" stroke-width="1"/>
<polygon points="140,330 500,330 320,18.2" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="428.0" y="271.6" text-anchor="middle" font-weight="700">T3</text><text x="206.6" y="256.1" text-anchor="middle" font-weight="700">D1</text><text x="309.2" y="290.4" text-anchor="middle" font-weight="700">D2</text><text x="356.0" y="209.3" text-anchor="middle" font-weight="700">DT</text><path d="M324.0 21.3H360.0" stroke="currentColor" opacity=".6"/><text x="364.0" y="25.3" font-weight="700">PD</text><path d="M338.4 55.6H374.4" stroke="currentColor" opacity=".6"/><text x="378.4" y="59.6" font-weight="700">T1</text><path d="M381.6 130.5H417.6" stroke="currentColor" opacity=".6"/><text x="421.6" y="134.5" font-weight="700">T2</text>
<circle cx="394.9" cy="153.5" r="6" style="fill:var(--ink)" stroke="var(--panel)" stroke-width="2"/>
<path d="M388.9 153.5H324.9" stroke="currentColor"/><text x="320.9" y="157.5" text-anchor="end" font-weight="700">sample</text>
<text x="320" y="14.2" text-anchor="middle">CH4</text>
<text x="132" y="346" text-anchor="end">C2H2</text><text x="508" y="346">C2H4</text>
<text x="200" y="170" text-anchor="end">% CH4</text><text x="440" y="170">% C2H4</text><text x="320" y="352" text-anchor="middle">% C2H2</text>
<g font-size="11"><text x="16" y="30">PD partial discharge</text>
<text x="16" y="48">T1 &lt;300 °C · T2 300–700 °C</text>
<text x="16" y="66">T3 &gt;700 °C</text>
<text x="16" y="84">D1 low-energy discharge</text>
<text x="16" y="102">D2 high-energy arcing</text>
<text x="16" y="120">DT thermal + electrical</text></g>
</g></svg>
<figcaption>مثلث دوفال الأول (IEC 60599): نسب CH4 و C2H4 و C2H2 من مجموع الثلاثة. نقطة المثال (<bdi dir="ltr">56.6 %</bdi> و <bdi dir="ltr">42.5 %</bdi> و <bdi dir="ltr">0.9 %</bdi>) تقع في T2: عيب حراري بين 300 و <bdi dir="ltr">700 °C</bdi>.</figcaption>
</figure>
  <p>ومناطق مثلث دوفال ومعناها:</p>
  <ul class="fx">
    <li><b>PD</b><span>تفريغ جزئي</span></li>
    <li><b>T1 · T2 · T3</b><span>حراري: <bdi dir="ltr">&lt; 300</bdi> · 300–700 · <bdi dir="ltr">&gt; 700 °C</bdi></span></li>
    <li><b>D1</b><span>شرر</span></li>
    <li class="danger"><b>D2</b><span>قوس</span></li>
    <li><b>DT</b><span>خليط</span></li>
  </ul>
  <p>مثال T1:</p>
  <div class="tiles">
    <div class="tile"><b>CH4</b><span class="big">56.6 %</span></div>
    <div class="tile"><b>C2H4</b><span class="big">42.5 %</span></div>
    <div class="tile"><b>C2H2</b><span class="big">0.9 %</span></div>
    <div class="tile"><b>المنطقة</b><span class="big">T2</span></div>
  </div>
  <p class="alert">الإيثيلين <b>×3.6 في عام</b> ← عيب نشط. كرّر بعد شهر، وافحص حراريًّا، وقِس المقاومة على كل الخطوات.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ترشيح أم تجديد أم تبديل أم فصل؟</h2>
  <p>نتيجة التحليل تحدد الإجراء:</p>
  <ul class="fx">
    <li><b>BDV منخفض + رطوبة</b><span>ترشيح وتجفيف تحت التفريغ</span></li>
    <li><b>حموضة <bdi dir="ltr">&gt; 0.20</bdi> + IFT منخفض</b><span>تجديد بـ Fuller's Earth</span></li>
    <li><b>متدهور جدًّا</b><span>تبديل الزيت + غسل الملفات</span></li>
    <li class="danger"><b>D2 أو C2H2 يرتفع أو فصل بوخهولز</b><span>أخرجه من الخدمة</span></li>
    <li class="ok"><b>T1 / T2 بمعدل بطيء</b><span>راقب بفترات أقصر</span></li>
  </ul>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>بلا تصريف الراكد</b><span>صرّف <bdi dir="ltr">1–2 L</bdi></span></li>
    <li class="danger"><b>DGA بهواء</b><span>الهيدروجين يهرب</span></li>
    <li class="danger"><b>تجفيف وترك المصدر</b><span>المجفف والحشيات أولًا</span></li>
    <li class="danger"><b>عينة واحدة</b><span>المعدل بين عينتين</span></li>
    <li class="danger"><b>خلط زيوت</b><span>تحقق من التوافق</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> خذ عينة زيت من T1 بالطريقة الصحيحة، وأجرِ اختبار BDV (6 انهيارات ومتوسطها)، واقرأ الرطوبة والحموضة، وضع غازات DGA على مثلث دوفال، ثم اختر الإجراء: ترشيح أو تجديد أو تبديل أو فصل. <a class="btn pri" href="trafo.html#oil" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l11');
IL.quiz(document.getElementById('quiz'), [{"q": "قراءات BDV الست لعينة: 38، 42، 35، 40، 36، 43 kV. كم المتوسط وما الحكم؟", "o": ["39.0 kV، مقبول", "41.0 kV، جيد", "35.0 kV، ضعيف", "40.5 kV، جيد جدًا"], "a": 0, "why": "المجموع 234 ÷ 6 = 39.0 kV، بين 30 و 40 kV."}, {"q": "ما مسافة القطبين ومعدل رفع الجهد في اختبار BDV وفق IEC 60156؟", "o": ["2.5 mm و 2 kV/s", "2.5 mm و 5 kV/s", "1.0 mm و 2 kV/s", "4.0 mm و 0.5 kV/s"], "a": 0, "why": "IEC 60156: فجوة 2.5 mm، ورفع 2 kV/s، وست انهيارات."}, {"q": "تحليل غازات: CH4 = 30، C2H4 = 10، C2H2 = 60 ppm. في أي منطقة من مثلث دوفال تقع؟", "o": ["D1", "D2", "T3", "DT"], "a": 0, "why": "النسب 30 % و 10 % و 60 %: C2H2 أكبر من 13 و C2H4 أقل من 23 ← D1."}, {"q": "تحليل غازات: CH4 = 40، C2H4 = 160، C2H2 = 3 ppm. ما نوع العيب؟", "o": ["حراري فوق 700 °C", "تفريغ جزئي", "قوس عالي الطاقة", "حراري تحت 300 °C"], "a": 0, "why": "C2H4 = 78.8 % و C2H2 = 1.5 % ← T3."}, {"q": "زيت BDV له 27 kV ورطوبته 38 ppm وحموضته 0.05 mgKOH/g. ما المعالجة المناسبة؟", "o": ["ترشيح وتجفيف تحت التفريغ", "تجديد بـ Fuller's Earth", "تبديل الزيت كاملًا", "لا شيء؛ لأن الحموضة ما زالت جيدة"], "a": 0, "why": "المشكلة رطوبة فقط والحموضة جيدة، فيكفي التجفيف والترشيح مع إصلاح مصدر الرطوبة."}, {"q": "لماذا تُصرَّف كمية من الزيت قبل أخذ العينة من الصمام السفلي؟", "o": ["لإخراج الزيت الراكد في الصمام", "لخفض مستوى الزيت", "لتبريد العينة", "لزيادة ضغط الزيت داخل الخزان الرئيسي"], "a": 0, "why": "الزيت الراكد في الصمام والأنبوب لا يمثل زيت المحول، وقد يحمل ماءً أو أوساخًا."}, {"q": "أي غاز يدل ارتفاعه أكثر من غيره على قوس كهربي داخل المحول؟", "o": ["الأسيتيلين C2H2", "الميثان CH4", "ثاني أكسيد الكربون CO2", "الإيثان C2H6"], "a": 0, "why": "الأسيتيلين يتكوّن بكميات ملحوظة عند القوس الكهربي أو الحرارة العالية جدًا."}], {lesson:'l11', pass:0.8});
</script>
</body>
</html>
