<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المشروع: خطة صيانة لمصنع + الامتحان النهائي</title>
<meta name="description" content="الدرس 12: بناء خطة صيانة لمحركات ومحول مصنع: تصنيف الأهمية، المهام والفترات وفق NFPA 70B، القرار من اتجاه القراءات، قطع الغيار والمؤشرات، ثم الامتحان النهائي للكورس.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 12 من 12</p>
    <h1>المشروع: خطة صيانة لمصنع + الامتحان النهائي</h1>
    <p>اجمع ما تعلّمته في خطة واحدة لمصنعنا: من يحتاج ماذا، ومتى، وما القراءة التي توقف المعدّة. ثم اختبر نفسك في الامتحان النهائي.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="trafo.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>بأي معدّة نبدأ الخطة؟</h2>
  <p>لا تعامل كل المعدّات سواء. فثلاثة أشياء تحدد فترة الصيانة وفق NFPA 70B: <b>الأهمية والحالة والبيئة</b>.</p>
  <p>وهذا تصنيف معدّات المصنع بحسب أثر توقفها:</p>
  <ul class="fx">
    <li class="danger"><b>T1 · A حرجة</b><span>محول وحيد ← تنبؤية كاملة</span></li>
    <li class="danger"><b>CH-301 · A حرجة</b><span>بلا احتياطي ← اهتزاز شهري، MCSA</span></li>
    <li><b>C-201 · C-202 · B</b><span>تنبؤية ووقائية</span></li>
    <li class="ok"><b>P-101…104 · C</b><span>بسيطة · التبديل مقبول</span></li>
  </ul>
  <p class="tip">حالة أسوأ ← فترة أقصر. وغبار المصانع وحرّ الصيف يقصّران فترات التنظيف والتشحيم.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما مهام المحركات وفتراتها؟</h2>
  <p>لكل مهمة فترة، وتقصر كلما زادت أهمية المحرك:</p>
  <ul class="fx">
    <li><b>جولة ونظافة</b><span>أسبوعي للكل</span></li>
    <li><b>التيار والجهد</b><span>شهري للكل</span></li>
    <li><b>الاهتزاز</b><span>المضخات ربع سنوي · الباقي شهري</span></li>
    <li><b>التصوير الحراري</b><span>سنوي · نصف سنوي</span></li>
    <li><b>التشحيم</b><span>المضخات لا (2Z) · الباقي بالحساب</span></li>
    <li><b>العزل IR و PI</b><span>سنوي · نصف سنوي · كل إيقاف</span></li>
    <li><b>المقاومة · MCSA</b><span>سنوي (MCSA للمبرّد نصف سنوي)</span></li>
    <li><b>المحاذاة</b><span>سنوي وبعد كل فك</span></li>
  </ul>
  <p class="tip">اجمع مهام الإيقاف (العزل، المقاومة، المحاذاة) في نافذة واحدة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما مهام المحول T1 وفتراتها؟</h2>
  <p>أغلب مهام المحول تُنفَّذ وهو في الخدمة، والباقي في الإيقاف السنوي:</p>
  <ul class="fx">
    <li class="ok"><b>OTI · WTI · المستوى</b><span>يومي صيفًا · في الخدمة</span></li>
    <li class="ok"><b>جولة التفتيش</b><span>أسبوعي · في الخدمة</span></li>
    <li class="ok"><b>تصوير حراري</b><span>نصف سنوي · في الخدمة</span></li>
    <li class="ok"><b>BDV والرطوبة · DGA</b><span>سنوي · في الخدمة</span></li>
    <li><b>تنظيف واختبار الحمايات</b><span>الإيقاف السنوي</span></li>
    <li><b>TTR · المقاومة · العزل</b><span>كل 3–5 سنوات وبعد أي عطل</span></li>
  </ul>
  <div class="box key"><b>T1 نقطة فشل وحيدة:</b> مولد مؤقت للأحمال الحرجة، وقائمة مورّدين، وملف واحد لكل نتائجه.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نحوّل القراءات إلى قرار؟</h2>
  <p>القرار يُبنى على <b>الحد</b> و<b>سرعة التغيّر</b> معًا، لا على القراءة الأخيرة وحدها.</p>
  <figure class="fig">
<svg viewBox="0 0 640 290" role="img" aria-label="اتجاه اهتزاز المحمل الأمامي للضاغط C-201 على ستة أشهر يدخل المنطقة C" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="80" y="183.3" width="500" height="46.7" style="fill:var(--good)" fill-opacity=".10"/><text x="592" y="210.7" font-weight="700">A</text><rect x="80" y="136.7" width="500" height="46.7" style="fill:var(--good)" fill-opacity=".22"/><text x="592" y="164.0" font-weight="700">B</text><rect x="80" y="80.0" width="500" height="56.7" style="fill:var(--warn)" fill-opacity=".22"/><text x="592" y="112.3" font-weight="700">C</text><rect x="80" y="30.0" width="500" height="50.0" style="fill:var(--bad)" fill-opacity=".22"/><text x="592" y="59.0" font-weight="700">D</text><text x="72" y="234.0" text-anchor="end">0</text><path d="M80 230.0H580" stroke="currentColor" opacity=".12"/><text x="72" y="187.3" text-anchor="end">1.4</text><path d="M80 183.3H580" stroke="currentColor" opacity=".12"/><text x="72" y="140.7" text-anchor="end">2.8</text><path d="M80 136.7H580" stroke="currentColor" opacity=".12"/><text x="72" y="84.0" text-anchor="end">4.5</text><path d="M80 80.0H580" stroke="currentColor" opacity=".12"/><text x="72" y="34.0" text-anchor="end">6</text><path d="M80 30.0H580" stroke="currentColor" opacity=".12"/>
<path d="M80 30V230H580" fill="none" stroke="currentColor" stroke-width="2"/>
<polyline points="110.0,176.7 200.0,170.0 290.0,163.3 380.0,150.0 470.0,140.0 560.0,100.0" fill="none" style="stroke:var(--cur)" stroke-width="3"/>
<circle cx="110.0" cy="176.7" r="5" style="fill:var(--cur)"/><text x="110.0" y="166.7" text-anchor="middle">1.6</text><text x="110.0" y="250" text-anchor="middle">M1</text><circle cx="200.0" cy="170.0" r="5" style="fill:var(--cur)"/><text x="200.0" y="160.0" text-anchor="middle">1.8</text><text x="200.0" y="250" text-anchor="middle">M2</text><circle cx="290.0" cy="163.3" r="5" style="fill:var(--cur)"/><text x="290.0" y="153.3" text-anchor="middle">2.0</text><text x="290.0" y="250" text-anchor="middle">M3</text><circle cx="380.0" cy="150.0" r="5" style="fill:var(--cur)"/><text x="380.0" y="140.0" text-anchor="middle">2.4</text><text x="380.0" y="250" text-anchor="middle">M4</text><circle cx="470.0" cy="140.0" r="5" style="fill:var(--cur)"/><text x="470.0" y="130.0" text-anchor="middle">2.7</text><text x="470.0" y="250" text-anchor="middle">M5</text><circle cx="560.0" cy="100.0" r="5" style="fill:var(--cur)"/><text x="560.0" y="90.0" text-anchor="middle">3.9</text><text x="560.0" y="250" text-anchor="middle">M6</text>
<text x="20" y="20">mm/s RMS</text>
<text x="330" y="276" text-anchor="middle">C-201 DE-H · ISO 20816-3 group 2 · rigid</text>
</g></svg>
<figcaption>اهتزاز C-201 عند المحمل الأمامي أفقيًا، قراءة شهرية. القيمة الأخيرة <bdi dir="ltr">3.9 mm/s</bdi> في المنطقة C، والقفزة من 2.7 إلى 3.9 في شهر واحد أهم من القيمة نفسها. حدود المناطق نموذجية للتعلّم.</figcaption>
</figure>
  <p>وهذه قراءات C-201 بين أول شهر وآخر شهر:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">📳</span><b>الاهتزاز</b><span class="big">1.6 → 3.9</span></div>
    <div class="tile"><span class="ic">🌡️</span><b>حرارة DE</b><span class="big">62 → 74 °C</span></div>
    <div class="tile"><span class="ic">⚡</span><b>التيار</b><span class="big">58 → 64 A</span></div>
    <div class="tile"><span class="ic">🧪</span><b>العزل</b><span class="big">850 → 820</span><span class="no">مستقر</span></div>
  </div>
  <p>ثلاث قراءات ترتفع والعزل مستقر، فالعيب <b>ميكانيكي</b>: محمل أو محاذاة.</p>
  <p>القرار: قِس الاهتزاز أسبوعيًّا، وراجع التشحيم، وجهّز محمل 6313 C3، وخطّط لإيقاف خلال أسابيع.</p>
  <p class="alert">تجاوز <b><bdi dir="ltr">4.5 mm/s</bdi></b> ← أوقف فورًا وشغّل C-202.</p>
  <p>والقاعدة العامة لكل قياس:</p>
  <ul class="fx">
    <li class="ok"><b>ضمن الحد ومستقرة</b><span>نفس الفترة</span></li>
    <li><b>ضمن الحد وتتغيّر بسرعة</b><span>قصّر الفترة وابحث</span></li>
    <li><b>فوق الإنذار</b><span>أصلح في أقرب إيقاف</span></li>
    <li class="danger"><b>فوق حد الإيقاف</b><span>أوقف وأصلح</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تبدو الخطة في صفحة واحدة؟</h2>
  <p>لكل معدّة سطر فيه: الرمز والأهمية، ثم المهام والفترات، ثم القيم المرجعية، ثم حدود القرار، ثم إجراء LOTO الخاص بها.</p>
  <p>ومعها قائمة قطع الغيار التي يجب أن تكون في المخزن:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">⚙️</span><b>محرك <bdi dir="ltr">15 kW</bdi></b><span>1 احتياطي</span></div>
    <div class="tile"><span class="ic">🔘</span><b>6309 / 6209-2Z</b><span>2 من كلٍّ</span></div>
    <div class="tile"><span class="ic">🔘</span><b>6313 / 6213 C3</b><span>طقم لكل ضاغط</span></div>
    <div class="tile"><span class="ic">🔘</span><b>6317 / 6316 C3</b><span>طقم للمبرّد</span></div>
    <div class="tile"><span class="ic">🛢️</span><b>شحم معتمد</b><span>نوع واحد</span></div>
    <div class="tile"><span class="ic">🧂</span><b>سيليكا + زيت</b><span>لـ T1</span></div>
  </div>
  <p class="tip">المؤشرات: تنفيذ في الموعد <bdi dir="ltr">≥ 90 %</bdi>، و MTBF، والمخطط مقابل الطارئ. وراجع الخطة سنويًّا.</p>
  <div class="box key"><b>على المحاكي:</b> ابنِ خطة صيانة المصنع: اختر المهام والفترات لكل محرك ولـ T1، واتخذ القرار من القراءات المتتابعة، ثم أخرج خطة في صفحة واحدة. <a class="btn pri" href="trafo.html#plan" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>12 سؤالًا من الكورس كله. تحتاج إلى <b>80%</b> للحصول على الشهادة.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l12');
IL.quiz(document.getElementById('quiz'), [{"q": "المبرّد CH-301 محمله الأمامي 6317 (D = 180 mm، B = 41 mm). كم كمية الشحم لكل تشحيم؟", "o": ["36.9 g", "33.2 g", "23.1 g", "73.8 g"], "a": 0, "why": "G = 0.005 × 180 × 41 = 36.9 g."}, {"q": "أي معدّة في المصنع تستحق أعلى أهمية في الخطة؟", "o": ["المحول T1", "المضخة P-103", "الضاغط C-202", "محرك المضخة الاحتياطي"], "a": 0, "why": "T1 وحيد ويغذّي المصنع كله؛ عطله يوقف كل شيء لمدة طويلة."}, {"q": "اهتزاز محرك 37 kW على قاعدة صلبة صار 3.9 mm/s. في أي منطقة يقع وفق الحدود النموذجية لـ ISO 20816-3 (1.4 / 2.8 / 4.5)؟", "o": ["المنطقة C", "المنطقة B", "المنطقة D", "المنطقة A"], "a": 0, "why": "3.9 بين 2.8 و 4.5 mm/s ← المنطقة C: تشغيل محدود حتى الإصلاح."}, {"q": "الاهتزاز والحرارة والتيار في C-201 ترتفع معًا، والعزل مستقر. ما القرار الأنسب؟", "o": ["قصّر فترة القياس وخطّط لفحص المحمل", "انتظر الفحص السنوي القادم", "أعد لف المحرك", "زِد ضبط المرحّل الحراري ليتحمّل التيار الأعلى"], "a": 0, "why": "الاتجاه الميكانيكي المتسارع يحتاج مراقبة أقرب وتخطيطًا للإصلاح قبل المنطقة D."}, {"q": "لماذا لا توجد مهمة تشحيم لمحركات المضخات P-101…P-104؟", "o": ["محاملها 2Z مشحّمة مدى العمر", "سرعتها منخفضة جدًا", "لأن قدرتها أقل من 37 kW بكثير", "تعمل بلا حمل محوري"], "a": 0, "why": "المحامل المغلقة 2Z لا تُشحَّم؛ تُراقَب وتُبدَّل عند العيب."}, {"q": "ما الذي تغيّر في NFPA 70B في إصدار 2023؟", "o": ["صار معيارًا ملزمًا لا توصية", "أُلغي برنامج الصيانة المكتوب", "صار خاصًا بالمحولات فقط", "حدد فترة واحدة لكل المعدّات"], "a": 0, "why": "إصدار 2023 حوّل NFPA 70B من «ممارسة موصى بها» إلى معيار، وربط الفترات بحالة المعدّة."}, {"q": "متوسط تيار محرك ارتفع من 58 A إلى 64 A في ستة أشهر بالحمل نفسه. كم نسبة الزيادة؟", "o": ["10.3 %", "9.4 %", "6.0 %", "16.0 %"], "a": 0, "why": "(64 − 58) ÷ 58 = 10.3 %."}], {lesson:'l12', pass:0.8});
IL.quiz(document.getElementById('final'), [{"q": "الدرس 1 — بعد فصل القاطع وتركيب القفل والبطاقة على محرك، ما الخطوة التالية قبل لمس الأطراف؟", "o": ["التحقق من انعدام الجهد", "البدء في فك الأطراف", "إبلاغ المشغل شفهيًا", "اختبار عزل الملفات بالميجر مباشرة"], "a": 0, "why": "LOTO لا يكتمل إلا بالتحقق من انعدام الجهد بجهاز مُختبر قبل الاستخدام وبعده."}, {"q": "الدرس 2 — C-201 سرعته المقنّنة 1475 rpm، وهو رباعي الأقطاب على 50 Hz. كم الانزلاق؟", "o": ["1.67 %", "1.48 %", "2.50 %", "0.98 %"], "a": 0, "why": "s = (1500 − 1475) ÷ 1500 = 1.67 %."}, {"q": "الدرس 3 — ميجر محرك فئة F: IR1min = 400 MΩ، و IR10min = 920 MΩ (بعد التصحيح). ما الحكم؟", "o": ["PI = 2.3، مقبول", "PI = 2.3، مرفوض", "PI = 0.43، مرفوض", "PI = 1.8، مقبول"], "a": 0, "why": "PI = 920 ÷ 400 = 2.3، والحد الأدنى للفئة F هو 2.0."}, {"q": "الدرس 4 — مقاومات الملفات بعد التصحيح: 0.120 و 0.121 و 0.128 Ω. ما الحكم؟", "o": ["6.5 %، عيب", "2.1 %، افحص", "0.7 %، سليم", "4.0 %، افحص"], "a": 0, "why": "المتوسط 0.123، و (0.128 − 0.120) ÷ 0.123 = 6.5 %، أكبر من 5 %."}, {"q": "الدرس 5 — المحمل 6313 (D = 140 mm، B = 33 mm). كم كمية الشحم بقاعدة G = 0.005·D·B؟", "o": ["23.1 g", "13.8 g", "46.2 g", "36.9 g"], "a": 0, "why": "0.005 × 140 × 33 = 23.1 g."}, {"q": "الدرس 6 — أي عيب يُصلَح قبل بدء محاذاة المحرك بالليزر؟", "o": ["القاعدة المرتخية Soft Foot", "عدم اتزان الجهد", "تآكل علبة الأطراف", "انخفاض عزل ملفات المحرك إلى الأرض"], "a": 0, "why": "القاعدة المرتخية تشوّه الجسم وتغيّر القراءات عند ربط المسامير، فتُصلح أولًا."}, {"q": "الدرس 7 — جهود الخطوط 406 V و 400 V و 394 V. كم نسبة عدم اتزان الجهد وفق NEMA؟", "o": ["1.5 %", "3.0 %", "0.8 %", "6.0 %"], "a": 0, "why": "المتوسط 400 V، وأكبر انحراف 6 V، و 6 ÷ 400 = 1.5 %."}, {"q": "الدرس 8 — محرك يسخن وتياره غير متزن، والتغذية متزنة، والميجر ممتاز. ما العيب المرجّح؟", "o": ["قصر بين اللفات", "تسرّب إلى الأرض", "فقد طور في التغذية", "جهد تغذية منخفض"], "a": 0, "why": "التغذية متزنة والعزل إلى الجسم سليم، فالمرجّح قصر لفات يكشفه اختبار الموجة."}, {"q": "الدرس 9 — ثلثا حبيبات مجفف السيليكا في T1 تغيّر لونها. ما الإجراء؟", "o": ["تبديل الحبيبات", "تجفيف زيت المحول", "إيقاف المحول فورًا", "تنظيف العوازل"], "a": 0, "why": "تشبّع ثلثي الحبيبات يعني أن المجفف يوشك ألا يجفف الهواء الداخل."}, {"q": "الدرس 10 — T1 على الخطوة 4 (10725 V). كم النسبة الاسمية التي يقرؤها TTR لـ Dyn11؟", "o": ["46.44", "47.63", "26.81", "45.25"], "a": 0, "why": "10725 ÷ (400 ÷ √3) = 46.44."}, {"q": "الدرس 11 — غازات: CH4 = 20، C2H4 = 30، C2H2 = 60 ppm. ما منطقة دوفال وما الإجراء؟", "o": ["D2، إخراج المحول من الخدمة", "T1، المراقبة فقط", "T2، تجفيف الزيت", "PD، تبديل حبيبات السيليكا في المجفف"], "a": 0, "why": "النسب 18.2 % و 27.3 % و 54.5 %: قوس عالي الطاقة D2 يستدعي الإيقاف والاختبار."}, {"q": "الدرس 12 — عزل محرك مستقر سنوات عند نحو 800 MΩ، ثم هبط إلى 350 MΩ عند الحرارة نفسها. ما القرار؟", "o": ["قصّر الفترة وابحث عن السبب", "لا شيء؛ القراءة فوق الحد", "أعد لف المحرك فورًا", "أطل فترة القياس لأن القيمة ما زالت عالية"], "a": 0, "why": "القيمة فوق الحد لكنها هبطت إلى أقل من النصف؛ سرعة التغيّر تستدعي التحقيق."}], {lesson:'l12', task:'final', pass:0.8, shuffle:true, onDone:(n,t,ok)=>{ if (ok) IL.store.set('finalScore', Math.round(n/t*100)); }});
</script>
</body>
</html>
