<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي Delta MS300</title>
<meta name="description" content="محاكي Delta VFD-MS300 تفاعلي: توصيل الأطراف، ضبط البارامترات من الكيباد، تشغيل المحرك وحل الأعطال.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<style>
/* Same bench as the other labs: drive faceplate + operator station on one side, motor + scope on the other, terminals and parameters below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b; --scope-bg:#0e1518; --grid:#22343a;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem} h2{font-size:1.2rem} h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:70ch}
.chips{display:flex;gap:8px;flex-wrap:wrap}
.chip{background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 12px;font-size:.85rem;font-weight:600}
.chip b{color:var(--accent)}
.bench{display:grid;grid-template-columns:minmax(320px,440px) minmax(0,1fr);gap:20px;align-items:start}
.grid2{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:940px){.bench,.grid2{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.04em;color:var(--muted);font-weight:600}
.btn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:6px 12px;cursor:pointer;font-weight:600}
.btn:hover{border-color:var(--accent)}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.btn.xs{padding:1px 8px;font-size:.78rem}
.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.hint{font-size:.85rem;color:var(--muted);margin:.4rem 0 0}
.tagc,.tagv{display:inline-flex;align-items:center;gap:4px;font:600 .72rem var(--font-body);border-radius:999px;padding:1px 9px;vertical-align:middle;margin-inline-start:8px}
.tagc{background:#2f7fe0;color:#fff}
.tagv{background:var(--panel);color:var(--muted);border:1px solid var(--line)}
.tagc::before{content:"";width:7px;height:7px;border-radius:50%;border:1.5px solid #fff}
.tagv::before{content:"👁";font-size:.7rem}
.legendbar{display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:.85rem;color:var(--muted);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 12px}


/* ---------- Delta VFD-MS300 faceplate ---------- */
.device{display:flex;justify-content:center}
.ms{direction:ltr;width:100%;max-width:340px;user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif;filter:drop-shadow(0 10px 18px rgba(0,0,0,.32))}
.ms-cap{height:10px;margin:0 6%;background:linear-gradient(#3a3d40,#26282a);border-radius:6px 6px 0 0}
.ms-shell{background:linear-gradient(90deg,#1c1d1f,#2b2d30 40%,#26282a 70%,#1a1b1d);border-radius:8px;padding:12px 12px 14px;box-shadow:inset 0 1px 0 #44474b,inset 0 0 0 1px #0d0e0f}
.ms-head{display:flex;align-items:center;justify-content:space-between;margin:0 2px 8px;color:#f2f3f4}
.dlogo{display:flex;align-items:center;gap:4px;font-weight:900;letter-spacing:.06em;font-size:15px}
.dlogo svg{width:20px;height:17px;display:block}
.ms-head .mdl{font:700 11px Arial;color:#c5c9cc;letter-spacing:.05em}
.ms-kp{background:linear-gradient(#141516,#0f1011);border-radius:8px;padding:12px 10px 14px;box-shadow:inset 0 0 0 1.5px #303236,0 1px 0 #3c3f43}
.ms-drow{display:grid;grid-template-columns:38px minmax(0,1fr) 38px 62px;gap:6px;align-items:center}
.ms-leds{display:flex;flex-direction:column;gap:6px}
.ms-led{display:flex;align-items:center;gap:3px;font:700 8.5px Arial;color:#e9eaeb;letter-spacing:.02em}
.ms-led i{width:7px;height:7px;border-radius:50%;background:#3a1210;box-shadow:inset 0 1px 1px rgba(0,0,0,.6);flex:none}
.ms-led i.g{background:#12301a}
.ms-led i.on{background:#ff3a26;box-shadow:0 0 6px #ff3a26}
.ms-led i.g.on{background:#45ec6c;box-shadow:0 0 6px #45ec6c}
.ms-led i.fl{animation:ledfl .5s steps(2,start) infinite}
@keyframes ledfl{to{background:#3a1210;box-shadow:none}}
.ms-win{background:linear-gradient(#1c0606,#140303);border-radius:3px;padding:6px 5px;box-shadow:inset 0 0 0 2px #050505,inset 0 4px 8px rgba(0,0,0,.6)}
#seg{width:100%;height:auto;display:block}
#seg .s{fill:rgba(255,50,30,.07)}
#seg .s.on{fill:#ff2e1c;filter:drop-shadow(0 0 2px rgba(255,60,40,.8))}
#seg g.bl .s.on{animation:segbl .7s steps(2,start) infinite}
@keyframes segbl{to{fill:rgba(255,50,30,.07);filter:none}}
.ms-pot{position:relative;width:62px;height:62px;display:grid;place-items:center}
.ms-pot svg.arc{position:absolute;inset:0;width:62px;height:62px}
.kpot{width:40px;height:40px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#55595d,#1b1c1e 70%);box-shadow:0 0 0 2px #000,0 3px 5px rgba(0,0,0,.8)}
.kpot i{position:absolute;left:50%;top:4px;width:3px;height:13px;margin-left:-1.5px;border-radius:2px;background:#f2f2f2;transform-origin:50% 16px}
.ms-keys{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:12px 14px;margin-top:16px;padding:0 4px}
.mk{border:0;cursor:pointer;touch-action:none;height:42px;border-radius:6px;background:linear-gradient(#45484c,#2c2e31 55%,#25272a);color:#f3f4f5;font:700 13px Arial,Helvetica,sans-serif;box-shadow:0 3px 0 #080809,0 4px 5px rgba(0,0,0,.55),inset 0 1px 0 #63676b;line-height:1.05;display:flex;flex-direction:column;align-items:center;justify-content:center;padding:0}
.mk.down,.mk:active{transform:translateY(2px);box-shadow:0 1px 0 #080809,inset 0 1px 0 #55595d}
.mk.run{color:#6be884}
.mk.stop{color:#ff776b;font-size:10.5px}
.mk.stop span{display:block;border-top:1px solid currentColor;margin-top:2px;padding-top:2px}
.mk.ld{font-size:14px;letter-spacing:.05em}
.mk.ent{font-size:11.5px}
.mk.mode{font-size:11.5px}
.ms-front{margin-top:12px;background:linear-gradient(#202123,#18191b);border-radius:8px 8px 4px 4px;padding:18px 12px 14px;box-shadow:inset 0 2px 0 #34373a;display:grid;gap:10px;justify-items:center}
.ms-front .big{display:flex;align-items:baseline;gap:10px;color:#f1f2f3}
.ms-front .big .dlogo{font-size:20px}
.ms-front .big .dlogo svg{width:28px;height:23px}
.ms-front .nm{font-weight:900;font-size:28px;letter-spacing:.02em;font-style:italic}
.ms-vent{display:grid;grid-template-columns:repeat(9,1fr);gap:5px;width:78%}
.ms-vent i{height:16px;border-radius:3px;background:#0b0b0c;box-shadow:inset 0 2px 2px #000,0 1px 0 #333}
.ms-plate{width:100%;display:flex;justify-content:space-between;align-items:center;gap:8px;background:linear-gradient(#d9dcde,#bfc3c6);border-radius:3px;padding:4px 8px;font-size:9px;color:#2a2e31}
.ms-plate b{font-size:10px;color:#111}
.chg{display:flex;align-items:center;gap:4px;font-weight:700}
.chg i{width:8px;height:8px;border-radius:50%;background:#6b6e70}
.chg i.on{background:#ff4a2e;box-shadow:0 0 6px #ff4a2e}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}
.sel2.sw2{width:48px;height:48px}
.sel2.sw2 i{height:32px;margin-top:-16px}
.selpos{direction:ltr}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}

/* ---------- operator station ---------- */
.station{background:linear-gradient(180deg,#d6d9db,#c3c7ca);border-radius:10px;padding:14px;display:grid;grid-template-columns:repeat(auto-fill,minmax(92px,1fr));gap:14px 10px;box-shadow:inset 0 0 0 1px #a9aeb2,inset 0 2px 0 #eef0f1;direction:rtl}
.dev{display:flex;flex-direction:column;align-items:center;gap:6px;text-align:center}
.dev .tag{background:#1d2226;color:#f2f4f5;font:600 10.5px var(--font-body);padding:1px 8px;border-radius:3px;min-width:78px;line-height:1.5}
.dev .term{font:600 10px var(--font-mono);color:#3b4348;direction:ltr}
.pb{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;touch-action:none;position:relative;background:radial-gradient(circle at 50% 50%,#c4c7c9 0 60%,#7f8589 61% 70%,#5c6266 71%);box-shadow:0 3px 5px rgba(0,0,0,.35);display:grid;place-items:center;padding:0}
.pb::after{content:"";width:62%;height:62%;border-radius:50%;background:var(--cap,#1f9a3c);box-shadow:inset 0 -4px 6px rgba(0,0,0,.35),inset 0 3px 4px rgba(255,255,255,.35),0 3px 0 rgba(0,0,0,.35);transition:transform .05s}
.pb.down::after{transform:scale(.9);box-shadow:inset 0 -2px 4px rgba(0,0,0,.4),inset 0 2px 3px rgba(255,255,255,.25)}
.pb.green{--cap:linear-gradient(#35c25a,#1b8a37)}
.pb.black{--cap:linear-gradient(#4a4f53,#1f2326)}
.pb.mush::after{width:84%;height:84%;background:radial-gradient(circle at 40% 35%,#ff6b5e,#c4211a 70%)}
.pb.mush.latched::after{transform:scale(.88)}
.sel2{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 58%,#8a9095 59% 68%,#5c6266 69%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.sel2 i{position:absolute;left:50%;top:50%;width:12px;height:40px;margin:-20px 0 0 -6px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transform:rotate(-45deg);transition:transform .15s;box-shadow:0 1px 2px #000}
.sel2 i::after{content:"";position:absolute;left:4px;top:3px;width:4px;height:8px;border-radius:2px;background:#fff}
.sel2[aria-pressed="true"] i{transform:rotate(45deg)}
.sel2.key{background:radial-gradient(circle,#c9a54a 0 40%,#8a9095 41% 68%,#5c6266 69%)}
.sel2.key i{width:8px;margin-left:-4px;background:linear-gradient(90deg,#9d7d2a,#e7c76a,#9d7d2a)}
.selpos{display:flex;justify-content:space-between;width:80px;font:600 9.5px var(--font-body);color:#3b4348}
.lamp{width:30px;height:30px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#7b7f82,#3d4144);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 2px 4px 5px rgba(0,0,0,.25)}
.lamp.r.on{background:radial-gradient(circle at 40% 35%,#ffd1cc,#ff3b2a 55%,#b8170c);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ff3b2a88}
.lamp.g.on{background:radial-gradient(circle at 40% 35%,#d8ffd8,#2fd34b 55%,#13852a);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #2fd34b88}
.lamp.y.on{background:radial-gradient(circle at 40% 35%,#fff6c8,#ffc21a 55%,#b88400);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ffc21a88}
.lamp.w.on{background:radial-gradient(circle at 40% 35%,#ffffff,#cfe3ff 55%,#7ea2d0);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #cfe3ffaa}
.meter{width:96px;height:64px;background:linear-gradient(#fbfbf6,#eceee6);border-radius:4px;box-shadow:0 0 0 3px #2a2f33,0 2px 5px 3px rgba(0,0,0,.25);position:relative;overflow:hidden}
.meter svg{width:100%;height:100%;display:block}
.brk{width:46px;height:64px;border-radius:4px;border:0;cursor:pointer;padding:0;background:linear-gradient(#2d3236,#1a1d20);position:relative;box-shadow:0 3px 5px rgba(0,0,0,.35)}
.brk i{position:absolute;left:13px;width:20px;height:24px;border-radius:3px;background:linear-gradient(#f2f2f2,#b9bcbf);top:34px;transition:top .12s;box-shadow:0 2px 2px rgba(0,0,0,.5)}
.brk[aria-pressed="true"] i{top:6px;background:linear-gradient(#ffcf4a,#e0a400)}
.brk span{position:absolute;left:0;right:0;font:700 8px Arial;color:#ddd}
.station .knob{width:56px;height:56px}
.station .knob i{height:18px;transform-origin:50% 22px}
.station .kv{font:600 11px var(--font-mono);direction:ltr;color:#1d2226}
.rot{width:56px;height:56px;border-radius:50%;cursor:pointer;border:0;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 52%,#8a9095 53% 66%,#5c6266 67%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.rot i{position:absolute;left:50%;top:50%;width:10px;height:38px;margin:-19px 0 0 -5px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transition:transform .15s}
.rot i::after{content:"";position:absolute;left:3px;top:2px;width:4px;height:8px;border-radius:2px;background:#ffb44d}

/* ---------- motor + meters ---------- */
.mview{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(0,1fr);gap:12px;align-items:center}
@media (max-width:560px){.mview{grid-template-columns:minmax(0,1fr)}}
.mview svg{width:100%;height:auto;display:block;direction:ltr}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;margin-top:12px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{border:1px solid var(--line);border-radius:10px;padding:8px 10px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.15rem;font-weight:500;direction:ltr;text-align:right;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.tile .v small{font-size:.7rem;color:var(--muted);margin-left:3px}
.tile .bar{height:4px;border-radius:2px;background:var(--line);margin-top:4px;overflow:hidden}
.tile .bar i{display:block;height:100%;width:0;background:var(--cur)}
.tile .bar i.hot{background:var(--bad)}
.statusline{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
.pill{font-size:.78rem;font-weight:600;border-radius:999px;padding:2px 10px;border:1px solid var(--line);color:var(--muted)}
.pill.on{color:#fff;background:var(--good);border-color:var(--good)}
.pill.bad{color:#fff;background:var(--bad);border-color:var(--bad)}
.pill.warn{color:#fff;background:var(--warn);border-color:var(--warn)}
.scopewrap{position:relative;border-radius:10px;overflow:hidden;background:var(--scope-bg)}
#scope{width:100%;height:260px;display:block}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:.8rem;margin-top:8px}
.legend span{display:flex;align-items:center;gap:6px}
.legend i{width:14px;height:3px;border-radius:2px;display:inline-block}

/* ---------- inputs ---------- */
.io{display:grid;gap:6px}
.sw{width:50px;height:30px;border-radius:5px;border:0;padding:3px;background:linear-gradient(#2a2e32,#15181b);position:relative;cursor:pointer;flex:none;box-shadow:0 0 0 2px #2f7fe0aa,0 2px 3px rgba(0,0,0,.35)}
.sw::before{content:"O";position:absolute;inset:3px 3px 3px 50%;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#bfc5c9;background:linear-gradient(#4b5157,#2b3034);border-radius:0 3px 3px 0;transition:all .1s}
.sw::after{content:"I";position:absolute;inset:3px 50% 3px 3px;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#8d949a;background:linear-gradient(#30353a,#1f2327);border-radius:3px 0 0 3px;box-shadow:inset -2px 0 3px rgba(0,0,0,.5);transition:all .1s}
.sw[aria-pressed="true"]::after{background:linear-gradient(#3ec95a,#1f8a36);color:#fff;box-shadow:inset 0 0 6px rgba(255,255,255,.35),0 0 8px #3ec95a88}
.sw[aria-pressed="true"]::before{background:linear-gradient(#2b3034,#1c2023);color:#7d858b;box-shadow:inset 2px 0 3px rgba(0,0,0,.5)}
.knob{width:70px;height:70px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#6c747a,#2a2f33 70%);box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023,0 0 0 3px #2f7fe055}
.knob i{position:absolute;left:50%;top:6px;width:4px;height:22px;margin-left:-2px;border-radius:2px;background:#ffb44d;transform-origin:50% 29px}
.field{display:flex;flex-direction:column;gap:4px;min-width:0}
.field select,.field input[type=number],.field input[type=text]{border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 8px;min-width:0;width:100%}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:10px}
.check{display:flex;gap:8px;align-items:center;font-size:.9rem;cursor:pointer}
.check input{width:18px;height:18px;accent-color:var(--accent);flex:none}
input[type=range]{width:100%;accent-color:var(--accent)}
.subhead{margin:14px 0 8px;font-size:.95rem}
.inj{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:6px}
.inj .btn{text-align:right;font-weight:500;font-size:.88rem}
.inj .btn[aria-pressed="true"]{background:var(--bad);border-color:var(--bad);color:#fff}

/* ---------- wiring diagram ---------- */
.boardscroll{overflow-x:auto;border-radius:10px;border:1px solid var(--line);background:#f4f5f1}
#wd{width:100%;min-width:900px;height:auto;display:block;direction:ltr;user-select:none;-webkit-user-select:none}
#wd text{pointer-events:none;font-family:"IBM Plex Mono",ui-monospace,monospace}
#wd .ar{font-family:"IBM Plex Sans Arabic",system-ui,sans-serif;direction:rtl;unicode-bidi:plaintext}
#wd .clk{cursor:pointer}
#wd .clk:hover .hl{stroke:#ff8a00}
.wlegend{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;margin-top:8px;color:var(--muted)}
.wlegend span{display:flex;align-items:center;gap:6px}
.wlegend i{width:18px;height:5px;border-radius:3px;display:inline-block}

/* ---------- params ---------- */
.ptools{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px}
.tabs{display:flex;gap:4px;background:var(--bg);border-radius:10px;padding:4px;flex-wrap:wrap}
.tabs button{border:0;background:transparent;padding:5px 10px;border-radius:7px;cursor:pointer;font-weight:600;font-size:.82rem;direction:ltr}
.tabs button[aria-pressed="true"]{background:var(--accent);color:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 10px;border-bottom:1px solid var(--line);text-align:right;vertical-align:top}
th{font-size:.75rem;color:var(--muted);background:var(--bg);position:sticky;top:0;z-index:1}
tr:last-child td{border-bottom:0}
td.code{font-family:var(--font-mono);font-weight:600;white-space:nowrap;direction:ltr;text-align:right}
td.en{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-size:.82rem}
td.val input,td.val select{width:150px;border:1px solid var(--line);background:var(--bg);border-radius:7px;padding:4px 6px;font-family:var(--font-mono);direction:ltr}
td.val .ro{font-family:var(--font-mono);direction:ltr;display:inline-block}
.badge{display:inline-block;font-size:.68rem;border-radius:5px;padding:0 5px;margin-inline-start:4px;border:1px solid var(--line);color:var(--muted);white-space:nowrap}
.badge.s{color:var(--warn);border-color:var(--warn)}
.badge.r{color:var(--cur);border-color:var(--cur)}
#ptable tr{cursor:pointer}#ptable tr.sel td{background:color-mix(in srgb,var(--accent) 10%,transparent)}
tr.changed td.code{color:var(--accent)}
.pdet{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:0 0 10px;background:var(--bg);display:grid;gap:6px}
.pdet .h{display:flex;flex-wrap:wrap;gap:8px;align-items:baseline}.pdet .h b{font-family:var(--font-mono);font-size:1.05rem}
.pdet .facts{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.82rem;color:var(--muted)}.pdet .facts b{color:var(--ink);font-family:var(--font-mono);font-weight:500}
.pdet p{margin:0;line-height:1.75}
.reftabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}
.reftabs button{border:1px solid var(--line);background:transparent;border-radius:8px;padding:5px 11px;cursor:pointer;font-size:.86rem}
.reftabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.refbody h4{margin:12px 0 6px;font-size:.95rem}
.refbody ol,.refbody ul{margin:0;padding-inline-start:20px;line-height:1.85;font-size:.9rem}
.cards{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.cards .card{border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.cards h4{margin:0 0 6px}
.toast{font-size:.85rem;font-weight:600;color:var(--good)}

/* ---------- exercises & log ---------- */
.ex{border:1px solid var(--line);border-radius:10px;margin-bottom:8px;overflow:hidden}
.ex summary{cursor:pointer;padding:10px 12px;font-weight:600;display:flex;gap:10px;align-items:center;list-style:none}
.ex summary::-webkit-details-marker{display:none}
.ex summary .cnt{margin-inline-start:auto;font-family:var(--font-mono);font-size:.8rem;color:var(--muted)}
.ex.done summary{color:var(--good)}
.ex .body{padding:0 12px 12px}
.ex p{margin:.2rem 0 .6rem;color:var(--muted);font-size:.9rem}
.ex ol{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.ex li.ok{color:var(--good)}
.ex li.ok::marker{content:"✓ "}
.log{max-height:300px;overflow:auto;font-size:.85rem;display:grid;gap:2px}
.log div{display:flex;gap:8px;border-bottom:1px dashed var(--line);padding:3px 0}
.log time{font-family:var(--font-mono);color:var(--muted);flex:none}
.log .a{color:var(--bad);font-weight:600}
.flt td:first-child{font-family:var(--font-mono);font-weight:600;white-space:nowrap}
.flt tr.now td{background:color-mix(in srgb,var(--bad) 14%,transparent)}

/* ---------- solved applications ---------- */
:root{--w-pwr:#8a4a17;--w-ctl:#d9790a;--w-an:#0d7584;--w-ref:#c8261c;--w-rel:#6b3fa0;--w-com:#20307a;--w-db:#c0352b;--w-pe:#2e9c3a;--w-dev:#2b3238}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--w-pwr:#d9955e;--w-ctl:#f0a03c;--w-an:#4cc0cf;--w-ref:#ff7a6b;--w-rel:#b892ea;--w-com:#8ea2ff;--w-db:#ff6b5e;--w-pe:#5cc06f;--w-dev:#d5dde2} }
:root[data-theme="dark"]{--w-pwr:#d9955e;--w-ctl:#f0a03c;--w-an:#4cc0cf;--w-ref:#ff7a6b;--w-rel:#b892ea;--w-com:#8ea2ff;--w-db:#ff6b5e;--w-pe:#5cc06f;--w-dev:#d5dde2}
.solintro{margin:0 0 12px;color:var(--muted);font-size:.9rem;max-width:80ch}
.sollist{display:grid;gap:14px}
.solcard{border:1px solid var(--line);border-radius:12px;padding:14px;min-width:0}
.solcard>h3{display:flex;gap:8px;align-items:baseline;margin:0 0 4px}
.solcard>h3 .n{font-family:var(--font-mono);color:var(--accent)}
.solcard .goal{margin:0 0 12px;color:var(--muted);font-size:.9rem}
.solgrid{display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:14px;align-items:start}
@media (max-width:860px){.solgrid{grid-template-columns:minmax(0,1fr)}}
.wdia{width:100%;height:auto;display:block;direction:ltr;background:var(--bg);border:1px solid var(--line);border-radius:10px}
.wdia text{fill:var(--ink);font:500 12px var(--font-mono)}
.wdia text.s{fill:var(--muted);font-size:10.5px}
.wdia text.ar{font-family:var(--font-body)}
.solcard bdi{white-space:nowrap}
.wdia text.big{font:700 15px var(--font-display);fill:var(--ink)}
.wdia .drv{fill:var(--panel);stroke:var(--ink);stroke-width:1.6}
.wdia .tm{fill:var(--panel);stroke:var(--ink);stroke-width:1.2}
.wdia .dv{fill:none;stroke:var(--w-dev);stroke-width:1.7;stroke-linecap:round;stroke-linejoin:round}
.wdia .dvf{fill:var(--panel);stroke:var(--w-dev);stroke-width:1.6}
.wdia .lk{fill:none;stroke:var(--w-dev);stroke-width:1.2;stroke-dasharray:3 2}
.wdia .w{fill:none;stroke-width:2.2;stroke-linecap:round;stroke-linejoin:round}
.wdia .p{stroke:var(--w-pwr)}.wdia .c{stroke:var(--w-ctl)}.wdia .a{stroke:var(--w-an)}.wdia .r10{stroke:var(--w-ref)}
.wdia .rl{stroke:var(--w-rel)}.wdia .cm{stroke:var(--w-com)}.wdia .db{stroke:var(--w-db)}.wdia .pe{stroke:var(--w-pe);stroke-dasharray:6 3}
.wdia .jd{fill:var(--w-dev)}
.wdia .capg{fill:#1f9a3c}.wdia .capr{fill:#c4211a}
.sollegend{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.8rem;color:var(--muted);margin:0 0 12px}
.sollegend span{display:flex;align-items:center;gap:6px}
.sollegend i{width:18px;height:4px;border-radius:2px;display:inline-block}
.ptab{width:100%;font-size:.84rem;table-layout:auto}
.ptab td,.ptab th{padding:6px 8px}
.ptab td.pc{white-space:normal;min-width:0}
.ptab td.pc b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;display:block}
.ptab td.pc small{color:var(--muted);font-size:.76rem;line-height:1.35;display:block}
.ptab td.pv{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-weight:600;color:var(--accent)}
.ptab td.pr{font-size:.8rem;color:var(--ink);line-height:1.5}
.ptab tr.base td{opacity:.72}
.ptab tr.base td.pv{color:var(--muted)}
.solsteps{margin:12px 0 0;padding-inline-start:22px;display:grid;gap:5px;font-size:.9rem;line-height:1.7}
.solact{display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin-top:12px}
button.tagc.solbtn{border:0;cursor:pointer;font-size:.86rem;padding:6px 14px;margin:0}
button.tagc.solbtn:hover{filter:brightness(1.08)}
.solact .toast{font-size:.82rem}
@media (max-width:520px){.solcard{padding:10px}.ptab td,.ptab th{padding:5px 6px}}

/* ---------- guided simple mode ---------- */
.btn.big{padding:12px 20px;font-size:1rem;min-height:48px;border-radius:10px}
#modeBtn{min-height:40px}
#modeBtn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent)}
body.guided header.top p,body.guided .legendbar,body.guided .chip{display:none}
body.guided[data-g="c"] .chip,body.guided[data-g="d"] .chip{display:inline-block}
body.guided .bench{display:none}
body.guided[data-g="c"] .bench,body.guided[data-g="d"] .bench{display:grid}
body.guided #pnlScope{display:none}
body.guided[data-g="c"] #pnlLoad{display:none}
body.guided:not(.adv) .advonly{display:none}
body.guided #advBar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center}
body.guided .keyguide{display:none}
.guide{padding:20px;border-color:color-mix(in srgb,var(--accent) 45%,var(--line))}
.g-head h2{font-size:1.5rem;margin-bottom:6px}
.g-sub{margin:0 0 16px;color:var(--muted);max-width:70ch;line-height:1.8}
.g-cards{display:grid;gap:12px;grid-template-columns:repeat(auto-fill,minmax(260px,1fr))}
.g-card{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;align-items:center;text-align:right;border:1px solid var(--line);background:var(--bg);border-radius:12px;padding:14px;cursor:pointer;min-height:104px;color:inherit;font:inherit}
.g-card:hover,.g-card:focus-visible{border-color:var(--accent);background:var(--accent-soft)}
.g-card .n{grid-row:1/3;width:48px;height:48px;border-radius:50%;display:grid;place-items:center;font:700 1.3rem var(--font-display);background:var(--accent);color:#fff}
.g-card.done .n{background:var(--good)}
.g-card .t{font:600 1.02rem var(--font-display);line-height:1.35}
.g-card .g{font-size:.86rem;color:var(--muted);line-height:1.6}
.g-card .ico{grid-column:1/3;display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:6px;font-size:.78rem;color:var(--muted)}
.g-card .ico svg{width:84px;height:34px;display:block;direction:ltr;color:var(--ink)}
.g-bar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center;margin-bottom:12px}
.g-prog{display:flex;gap:6px;flex:1;min-width:220px;align-items:center}
.g-prog span{flex:1;height:10px;border-radius:5px;background:var(--line);position:relative}
.g-prog span.on{background:var(--accent)}.g-prog span.ok{background:var(--good)}
.g-prog b{font:600 .9rem var(--font-mono);white-space:nowrap;margin-inline-start:6px}
.g-steps{display:flex;gap:4px 14px;flex-wrap:wrap;font-size:.82rem;color:var(--muted);margin:-4px 0 12px}
.g-steps span.on{color:var(--accent);font-weight:700}
#gTitle{font-size:1.3rem;margin-bottom:10px}
.g-body{display:grid;gap:14px}
.g-lead{margin:0;font-size:1.02rem;line-height:1.8}
.g-fig{margin:0;border:1px solid var(--line);border-radius:12px;background:var(--bg);padding:10px;max-width:780px;justify-self:center;width:100%}
.g-fig .wdia{width:100%;border:0;background:transparent}
.wdia .hlr{fill:color-mix(in srgb,var(--accent) 22%,transparent);stroke:var(--accent);stroke-width:1.2}
.wdia .hlr+rect.tm{fill:var(--accent);stroke:var(--accent)}
.g-terms{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.g-terms .tc{font:600 .95rem var(--font-mono);direction:ltr;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:3px 10px}
.g-list{margin:0;padding-inline-start:22px;display:grid;gap:6px;line-height:1.8}
.g-check{display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:1rem;line-height:1.7}
.g-check i{flex:none;width:30px;height:30px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-style:normal;font-weight:700;color:transparent;margin-top:2px}
.g-check.ok{border-color:var(--good)}.g-check.ok i{background:var(--good);border-color:var(--good);color:#fff}
.g-check .sub{display:block;font-size:.86rem;color:var(--muted)}
.g-live{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:.92rem;color:var(--muted)}
.g-live b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--ink)}
.g-warn{border:1px solid var(--warn);color:var(--warn);border-radius:10px;padding:10px 14px;font-weight:600}
.g-nav{display:flex;gap:10px;justify-content:space-between;margin-top:18px;flex-wrap:wrap}
.g-nav .btn{flex:1;min-width:140px}
.g-note{margin:0;font-size:.88rem;color:var(--muted)}
.g-tbl td.pv .okc{display:inline-block;width:1.3em;text-align:center;color:var(--good);font-weight:700;font-family:var(--font-mono);margin-inline-start:4px}
.g-tbl td.pv{white-space:normal}
/* step (b): enter by hand from the keypad */
.g-choice{display:flex;flex-wrap:wrap;gap:10px}
.g-choice .btn{flex:1 1 220px;min-height:48px;justify-content:center}
.g-choice .btn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);box-shadow:inset 0 0 0 1px var(--accent)}
.g-choice .btn .rec{font-size:.74rem;color:var(--good);font-weight:700;margin-inline-start:8px}
.g-how{border:1px dashed var(--line);border-radius:10px;padding:10px 14px;background:var(--bg);font-size:.9rem;line-height:1.8}
.g-how b.k{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;background:var(--panel);border:1px solid var(--line);border-radius:6px;padding:0 6px;font-size:.84em;white-space:nowrap}
.g-how ol{margin:4px 0 0;padding-inline-start:22px;display:grid;gap:3px}
.g-how summary{cursor:pointer;font-weight:700}
.g-hand{display:grid;gap:14px;grid-template-columns:minmax(0,1fr);align-items:start}
@media (min-width:900px){.g-hand{grid-template-columns:minmax(300px,380px) minmax(0,1fr)}}
.g-hand .tablewrap{margin:0}
#gFaceSlot:empty{display:none}
#gFaceSlot .panel{padding:10px}
#gFaceSlot .mk{height:46px}
#gFaceSlot .panel .hint{margin:6px 0 0;font-size:.8rem}
.g-count{display:flex;flex-wrap:wrap;gap:8px 16px;align-items:center;font-weight:700;font-size:1rem}
.g-count b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--accent)}
.g-count .all{color:var(--good)}
.g-count .btn{min-height:44px}
.g-tbl tr.okr td{background:color-mix(in srgb,var(--good) 14%,transparent)}
.g-tbl tr.okr td.pv{color:var(--good)}
.g-tbl tr.okr td.pv .okc{color:var(--good)}
.g-tbl .curv{display:block;color:var(--bad);font-size:.8rem;font-weight:700;direction:rtl;unicode-bidi:isolate}
.g-tbl .curv:empty{display:none}
.g-tbl .curv.w{color:var(--warn)}
.g-tbl small.g-path{display:none;color:var(--accent);font-size:.76rem;margin-top:3px;line-height:1.6}
.g-hand .g-tbl small.g-path{display:block}
.g-hand .g-tbl small.g-path b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
@media (max-width:560px){.guide{padding:14px}.g-card{min-height:96px}.g-tbl thead{display:none}.g-tbl tr{display:grid;grid-template-columns:minmax(0,1fr) auto;border-bottom:1px solid var(--line)}.g-tbl tr:last-child{border-bottom:0}.g-tbl td{border-bottom:0;padding:6px 8px 2px}.g-tbl td.pr{grid-column:1/-1;padding:0 8px 8px}}

/* photo keypad (real MS300 picture) with the live display, LEDs, keys and keypad knob on top */
.msp{width:min(340px,100%);margin:0 auto}
.msp-photo{position:relative;width:100%;aspect-ratio:822/957;border-radius:10px;overflow:hidden;box-shadow:0 3px 10px rgba(0,0,0,.35)}
.msp-photo>img{position:absolute;inset:0;width:100%;height:100%;display:block}
.msp-photo>*:not(img){position:absolute}
.msp-win svg{width:100%;height:100%;display:block}
.msp-led{width:1.5%;aspect-ratio:1;border-radius:50%;transform:translate(-50%,-50%);background:transparent}
.msp-led.on{background:#ff3a26;box-shadow:0 0 6px #ff3a26}
.msp-led.g.on{background:#45ec6c;box-shadow:0 0 6px #45ec6c}
.msp-led.fl{animation:ledfl .5s steps(2,start) infinite}
.msp-knob{border-radius:50%;background:none;box-shadow:none;cursor:ns-resize}
.msp-knob i{position:absolute;inset:0;width:100%;height:100%;margin:0;top:0;left:0;background:none;border-radius:50%;transform-origin:50% 50%}
.msp-knob i b{position:absolute;inset:0;background:url(ms-knob.png) center/100% 100% no-repeat;transform:rotate(140deg);border-radius:50%}
.msp-k{border:0;background:transparent;border-radius:8px;cursor:pointer;padding:0}
.msp-k.down,.msp-k:active{background:rgba(0,0,0,.3)}
.msp-k:focus-visible,.msp-knob:focus-visible{outline:3px solid #ffb02e;outline-offset:2px}
.msp-plate{margin-top:8px}
</style>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <h1>محاكي Delta VFD-MS300</h1>
    <p>انفرتر <span class="mono">VFD9A0MS43ANSAA</span> (3.7 كيلووات، 400 فولت كلاس، 9 أمبير، V/F و SVC) شغّال على محرك حقيقي. اشتغل من الكيباد الـ LED زي الجهاز بالظبط (MODE و ENTER والشيفت بالضغط الطويل)، شغّل من أطراف MI بالزراير، غيّر الباراميترات، اعمل أعطال واعرف تصلحها، وحل التمارين.</p>
  </div>
  <div class="chips">
    <a class="btn" href="../index.html" style="text-decoration:none">← كل الكورسات</a>
    <button class="btn" id="modeBtn" type="button" aria-pressed="false">الوضع الكامل</button>
    <span class="chip">السرعة من: <b id="chipRef">Keypad</b></span>
    <span class="chip">الحالة: <b id="chipSt">OFF</b></span>
    <span class="chip">العطل: <b id="chipF">لا يوجد</b></span>
  </div>
</header>
<div class="legendbar"><span class="tagc">تحكم</span> شيء تغيّره بيدك (أزرار، سلكتورات، مقابض، باراميترات) <span class="tagv">بيان</span> شيء تشاهده فقط (الشاشة، اللمبات، العدادات، الاسكوب)</div>

<section class="panel guide" id="guide" hidden aria-label="الوضع المبسّط">
  <div id="gStart">
    <div class="g-head"><h2>ابدأ من هنا</h2><p class="g-sub">اختر تمرينًا: ستجده <b>موصّلًا ويعمل أمامك</b> كالفيديو، ثم اضغط «جرّب بنفسك».</p></div>
    <div class="g-cards" id="gCards"></div>
  </div>
  <div id="gRun" hidden>
    <div class="g-bar">
      <button class="btn big" id="gBack" type="button">‹ رجوع للقايمة</button>
      <div class="g-prog" id="gProg" aria-live="polite"></div>
    </div>
    <h2 id="gTitle"></h2>
    <div class="g-body" id="gBody"></div>
    <div class="g-nav">
      <button class="btn big" id="gPrev" type="button">السابق</button>
      <button class="btn big pri" id="gNext" type="button">التالي</button>
    </div>
  </div>
</section>

<div class="bench">
  <div class="col">
    <div class="panel" id="pnlFace">
      <div class="device">
        <div class="ms msp" aria-label="انفرتر Delta VFD-MS300">
          <div class="msp-photo">
            <img src="ms-panel.jpg" alt="" aria-hidden="true" width="822" height="957">
            <div class="msp-win" style="left:9.73%;top:9.61%;width:54.1%;height:11.3%"><svg id="seg" viewBox="0 0 250 84" aria-label="الشاشة"></svg></div>
            <i class="msp-led g" id="ledRun" title="RUN" style="left:9.0%;top:11.7%"></i>
            <i class="msp-led g" id="ledFwd" title="FWD" style="left:9.0%;top:15.4%"></i>
            <i class="msp-led g" id="ledRev" title="REV" style="left:9.0%;top:18.9%"></i>
            <i class="msp-led" id="ledStop" title="STOP" style="left:64.6%;top:12.0%"></i>
            <i class="msp-led" id="ledPlc" title="PLC" style="left:64.6%;top:15.8%"></i>
            <div class="kpot msp-knob" id="kKp" tabindex="0" role="slider" aria-label="بكرة الكيباد" style="left:75.3%;top:8.57%;width:16.06%;height:13.8%"><i><b></b></i></div>
            <button class="msp-k" data-k="RUN" aria-label="RUN" style="left:7.9%;top:32.6%;width:22.5%;height:11.0%"></button>
            <button class="msp-k" data-k="UP" aria-label="لفوق" style="left:37.96%;top:32.7%;width:22.5%;height:11.0%"></button>
            <button class="msp-k" data-k="MODE" aria-label="MODE" style="left:68.0%;top:32.9%;width:22.6%;height:11.0%"></button>
            <button class="msp-k" data-k="STOP" aria-label="STOP RESET" style="left:7.9%;top:45.45%;width:22.5%;height:11.0%"></button>
            <button class="msp-k" data-k="LD" aria-label="شمال أو لتحت" style="left:37.96%;top:45.66%;width:22.5%;height:11.0%"></button>
            <button class="msp-k" data-k="ENT" aria-label="ENTER" style="left:67.8%;top:45.87%;width:22.6%;height:11.0%"></button>
          </div>
          <div class="ms-plate msp-plate" dir="ltr"><div><b>VFD9A0MS43ANSAA</b> · 3.7kW · 460V · 9A</div><div class="chg">CHARGE<i id="busLed"></i></div></div>
          <span hidden><i id="dlogo1"></i><i id="dlogo2"></i></span>
        </div>
      </div>
      <p class="hint" style="text-align:center"><span class="tagc">تحكم</span> الستة أزرار وبكرة الكيباد (اسحبها لفوق ولتحت) <span class="tagv">بيان</span> الشاشة ولمبات RUN و STOP و FWD و REV و PLC ولمبة CHARGE</p>
      <ul class="keyguide">
        <li><b>MODE</b> ضغطة قصيرة تلف على الشاشات: <code>F</code> أمر السرعة ← <code>H</code> تردد الخرج ← <code>U</code> شاشة المستخدم (<code>00-04</code>) ← <code>A</code> التيار ← <code>Frd/rEu</code> الاتجاه ← <code>PLC</code> ← الباراميترات <code>00-</code>. جوه الباراميترات بيرجع مستوى لورا.</li>
        <li><b>MODE</b> ضغطة طويلة (ثانية تقريبًا): تشغّل أو تقفل <b>الشيفت</b>، يعني تعدّل خانة خانة. الخانة اللي بترمش هي اللي بتتغير.</li>
        <li><b>▲</b> يزوّد، و <b>◄/▼</b> يقلّل. في الشيفت: ▲ يزوّد الخانة اللي بترمش و ◄ ينقل للخانة اللي على الشمال. امسكهم عشان يسرعوا.</li>
        <li><b>ENTER</b> يدخل على الجروب ثم الباراميتر ثم القيمة، وفي القيمة يحفظ ويكتب <code>End</code>. لو القيمة مرفوضة يكتب <code>Err</code>.</li>
        <li><b>RUN</b> تشغيل لما <code>00-21=0</code>. <b>STOP/RESET</b> إيقاف، ولو فيه عطل يمسحه.</li>
        <li>البكرة اللي جنب الشاشة بتبقى مصدر السرعة لما <code>00-20=7</code>.</li>
      </ul>
    </div>

    <div class="panel" id="pnlStation">
      <h2>لوحة التشغيل (أطراف التحكم)<span class="tagc">تحكم</span></h2>
      <div class="station" id="station">
        <div class="dev"><span class="tag">المفتاح الرئيسي</span><button class="brk" id="dBrk" aria-pressed="true" aria-label="المفتاح الرئيسي"><span style="top:2px">ON</span><i></i><span style="bottom:2px">OFF</span></button><span class="term">R/L1 S/L2 T/L3</span></div>
        <div class="dev"><span class="tag" id="tg1">MI1</span><button class="pb green" id="dMI1" aria-label="زر MI1"></button><span class="term">MI1</span></div>
        <div class="dev"><span class="tag" id="tg2">MI2</span><button class="sel2" id="dMI2" aria-pressed="false" aria-label="سلكتور MI2"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">MI2</span></div>
        <div class="dev"><span class="tag" id="tg3">MI3</span><button class="sel2" id="dMI3" aria-pressed="false" aria-label="مفتاح MI3"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">MI3</span></div>
        <div class="dev"><span class="tag" id="tg4">MI4</span><button class="sel2" id="dMI4" aria-pressed="false" aria-label="مفتاح MI4"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">MI4</span></div>
        <div class="dev"><span class="tag" id="tg5">MI5</span><button class="sel2" id="dMI5" aria-pressed="false" aria-label="مفتاح MI5"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">MI5</span></div>
        <div class="dev"><span class="tag" id="tg6">MI6</span><button class="sel2" id="dMI6" aria-pressed="false" aria-label="مفتاح MI6"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">MI6</span></div>
        <div class="dev"><span class="tag" id="tg7">MI7</span><button class="pb black" id="dMI7" aria-label="زر MI7"></button><span class="term">MI7</span></div>
        <div class="dev"><span class="tag">طوارئ STO</span><button class="pb mush" id="dEs" aria-label="زر الطوارئ STO"></button><span class="term">+24V → S1 S2</span></div>
        <div class="dev"><span class="tag">مصدر AVI</span><button class="sel2" id="dAvs" aria-pressed="false" aria-label="سلكتور مصدر AVI"><i></i></button><div class="selpos"><span>POT</span><span>PLC</span></div><span class="term">AVI</span></div>
        <div class="dev"><span class="tag">بوتنشيوميتر</span><div class="knob" id="kPot" tabindex="0" role="slider" aria-label="البوتنشيوميتر"><i></i></div><span class="kv" id="kPotV">0%</span><span class="term">+10V AVI ACM</span></div>
        <div class="dev"><span class="tag">0-10V من PLC</span><div class="knob" id="kV" tabindex="0" role="slider" aria-label="إشارة 0-10 فولت"><i></i></div><span class="kv" id="kVV">0.00 V</span><span class="term">AVI ACM</span></div>
        <div class="dev"><span class="tag">4-20mA من PLC</span><div class="knob" id="kMa" tabindex="0" role="slider" aria-label="إشارة 4-20 مللي"><i></i></div><span class="kv" id="kMaV">4.0 mA</span><span class="term">ACI ACM</span></div>
        <div class="dev"><span class="tag">SINK/SOURCE</span><button class="sel2 sw2" id="dNpn" aria-pressed="false" aria-label="سويتش NPN PNP على الانفرتر"><i></i></button><div class="selpos"><span>NPN</span><span>PNP</span></div><span class="term">سويتش الكارت</span></div>
        <div class="dev"><span class="tag">RA-RC</span><div class="lamp r" id="lR1"></div><span class="term" id="tR1f">Fault</span></div>
        <div class="dev"><span class="tag">MO1-MCM</span><div class="lamp g" id="lMO1"></div><span class="term" id="tMO1f">—</span></div>
        <div class="dev"><span class="tag">MO2-MCM</span><div class="lamp y" id="lMO2"></div><span class="term" id="tMO2f">—</span></div>
        <div class="dev"><span class="tag">عداد AFM</span><div class="meter"><svg viewBox="0 0 96 64" id="aoMeter"></svg></div><span class="term" id="aoV">0.00 V</span></div>
      </div>
      <p class="hint">كل مفتاح متوصّل بين طرف MI والكومن بتاع الأزرار. الكومن ده لازم يتماشى مع سويتش SINK/SOURCE اللي على الكارت: NPN يبقى الكومن DCM، و PNP يبقى الكومن +24V (اختاره من فوق مخطط التوصيل). زر MI1 ثابت في 2-wire (دوسة تشغّل ودوسة توقف) ولحظي في 3-wire. في 3-wire خلي مفتاح MI3 مقفول (ده الـ STOP بتاعك) وافتحه عشان توقف. زر الطوارئ بيقطع S1 و S2 (Safe Torque Off) ودوسة تانية تفكه. دبل كليك على أي مقبض يصفّره.</p>
    </div>
  </div>

  <div class="col">
    <div class="panel" id="pnlMotor">
      <h2>المحرك والحمل<span class="tagv">بيان</span></h2>
      <div class="mview">
        <svg viewBox="0 0 380 170" aria-label="محرك حثي">
          <defs>
            <linearGradient id="mb" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6c8fb3"/><stop offset=".45" stop-color="#3d5f84"/><stop offset="1" stop-color="#253d58"/></linearGradient>
            <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f1f3f4"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient>
          </defs>
          <rect x="6" y="76" width="46" height="18" rx="2" fill="url(#sh)"/>
          <rect x="50" y="34" width="18" height="102" rx="3" fill="url(#mb)"/>
          <rect x="68" y="32" width="196" height="106" rx="10" fill="url(#mb)"/>
          <g stroke="#1d3349" stroke-width="2" opacity=".55"><line x1="78" y1="44" x2="254" y2="44"/><line x1="78" y1="56" x2="254" y2="56"/><line x1="78" y1="114" x2="254" y2="114"/><line x1="78" y1="126" x2="254" y2="126"/></g>
          <rect x="264" y="40" width="34" height="90" rx="14" fill="url(#mb)"/>
          <rect x="140" y="12" width="56" height="22" rx="3" fill="#36536f"/>
          <path d="M170 12C170 0 250-2 376 4" stroke="#222" stroke-width="7" fill="none"/>
          <rect x="102" y="66" width="122" height="40" rx="3" fill="#d6dadd"/>
          <text x="108" y="79" font-size="8" font-weight="700" fill="#1b2226" font-family="Arial" id="mPlate1">3~ MOTOR</text>
          <text x="108" y="90" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate2"></text>
          <text x="108" y="100" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate3"></text>
          <rect x="70" y="140" width="190" height="10" fill="#2b3d50"/>
          <g transform="translate(316 85)"><circle r="30" fill="none" stroke="#8a96a2" stroke-width="2" stroke-dasharray="3 3"/><g id="fanBlades"><path d="M0 0 L5 -26 L-5 -26Z M0 0 L26 5 L26 -5Z M0 0 L-5 26 L5 26Z M0 0 L-26 -5 L-26 5Z" fill="#9aa6b1"/></g><circle r="5" fill="#556"/></g>
          <g transform="translate(29 85)"><g id="shaftMark"><rect x="-3" y="-9" width="6" height="18" fill="#c0352b"/></g></g>
          <text x="190" y="166" text-anchor="middle" font-size="10" fill="#7a868f" font-family="Arial" id="mDir"></text>
        </svg>
        <svg viewBox="0 0 160 160" id="loadSvg" aria-label="الحمل"></svg>
      </div>
      <div class="tiles">
        <div class="tile"><div class="label">تردد الخرج</div><div class="v" id="tF">0.00<small>Hz</small></div></div>
        <div class="tile"><div class="label">سرعة المحرك</div><div class="v" id="tN">0<small>rpm</small></div></div>
        <div class="tile"><div class="label">التيار</div><div class="v" id="tI">0.00<small>A</small></div><div class="bar"><i id="bI"></i></div></div>
        <div class="tile"><div class="label">جهد الخرج</div><div class="v" id="tV">0<small>V</small></div></div>
        <div class="tile"><div class="label">العزم</div><div class="v" id="tT">0<small>%</small></div></div>
        <div class="tile"><div class="label">DC Bus</div><div class="v" id="tB">0<small>V</small></div><div class="bar"><i id="bB"></i></div></div>
        <div class="tile"><div class="label">حمل المحرك الحراري</div><div class="v" id="tOL">0<small>%</small></div><div class="bar"><i id="bOL"></i></div></div>
        <div class="tile"><div class="label">حرارة الـ IGBT</div><div class="v" id="tHS">35<small>°C</small></div><div class="bar"><i id="bHS"></i></div></div>
      </div>
      <div class="statusline" id="pills"></div>
    </div>
    <div class="panel" id="pnlScope">
      <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">الاسكوب<span class="tagv">بيان</span></h2>
        <div class="row"><select id="scopeSpan" class="btn" aria-label="مدة العرض"><option value="5">5 ثوانٍ</option><option value="15" selected>15 ثانية</option><option value="40">40 ثانية</option></select><button class="btn" id="scopePause">إيقاف مؤقت</button></div></div>
      <div class="scopewrap"><canvas id="scope"></canvas></div>
      <div class="legend">
        <span><i style="background:#ffb44d"></i>أمر التردد Hz</span>
        <span><i style="background:#4cc0cf"></i>تردد الخرج Hz</span>
        <span><i style="background:#ff6b5e"></i>التيار % من 9A</span>
        <span><i style="background:#a98bff"></i>DC Bus (÷10 V)</span>
      </div>
    </div>
    <div class="panel" id="pnlLoad">
      <h2>الحمل والكهرباء والأعطال<span class="tagc">تحكم</span></h2>
      <div class="fields">
        <div class="field"><span class="label">المحرك المركّب</span><select id="motSel"><option value="iec">3.7 kW · 400V · 50Hz · 1440 rpm</option><option value="nema">5 HP · 460V · 60Hz · 1750 rpm</option></select></div>
        <div class="field"><span class="label">جهد المصدر</span><select id="lineSel"><option>380</option><option selected>400</option><option>415</option><option>440</option><option>460</option><option>480</option></select></div>
        <div class="field"><span class="label">نوع الحمل</span><select id="loadSel"><option value="conv">سير ناقل (عزم ثابت)</option><option value="fan">مروحة / طلمبة (عزم ∝ السرعة²)</option><option value="hoist">ونش (الحمل يشد لأسفل)</option></select></div>
        <div class="field"><span class="label">الحمل: <b id="lpV" class="mono">40%</b> من عزم المحرك</span><input type="range" id="lp" min="0" max="160" step="1" value="40"></div>
        <div class="field"><span class="label">قصور الحمل ÷ قصور المحرك: <b id="jrV" class="mono">3</b></span><input type="range" id="jr" min="0" max="40" step="0.5" value="3"></div>
        <div class="field"><span class="label">حرارة الجو: <b id="ambV" class="mono">35°C</b></span><input type="range" id="amb" min="10" max="55" step="1" value="35"></div>
      </div>
      <div class="io" style="margin-top:12px">
        <label class="check"><input type="checkbox" id="dbChk"> مركّب مقاومة فرملة 100Ω على B1 و B2 (الـ Brake chopper جوه الانفرتر)</label>
      </div>
      <h3 class="subhead">اعمل عطل</h3>
      <div class="inj">
        <button class="btn" data-inj="dip" aria-pressed="false">⚡ انقطاع كهرباء لحظي (0.6 ث)</button>
        <button class="btn" data-inj="dip3" aria-pressed="false">⚡ انقطاع كهرباء 3 ثوانٍ</button>
        <button class="btn" data-inj="hiline" aria-pressed="false">⬆ جهد المصدر عالي +18%</button>
        <button class="btn" data-inj="phl" aria-pressed="false">∿ فاز ناقص في الدخل (T)</button>
        <button class="btn" data-inj="gnd" aria-pressed="false">⏚ تسريب أرضي على الكابل</button>
        <button class="btn" data-inj="short" aria-pressed="false">✕ قصر بين U و V</button>
        <button class="btn" data-inj="jam" aria-pressed="false">⛓ انحشر الحمل (Jam)</button>
        <button class="btn" data-inj="fan" aria-pressed="false">🌀 مروحة الانفرتر متوقفة</button>
        <button class="btn" data-inj="mabrk" aria-pressed="false">✂ سلك ACI (4-20mA) مقطوع</button>
        <button class="btn" data-inj="sto2" aria-pressed="false">✂ سلك S2 مقطوع (قناة STO واحدة)</button>
        <button class="btn" data-inj="eep" aria-pressed="false">💾 ذاكرة EEPROM بايظة</button>
      </div>
      <p class="hint" id="loadHint"></p>
    </div>
  </div>
</div>

<div class="panel" id="advBar" hidden><button class="btn big" id="advBtn" type="button" aria-expanded="false">عرض المتقدم ▾</button><span class="hint" style="margin:0">مخطط التوصيل الحي، وجدول الباراميترات، والأعطال، والمرجع، والتمارين، والسجل، والتمارين المحلولة كاملة. كلها ما زالت موجودة.</span></div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:6px"><h2 style="margin:0">مخطط التوصيل الحي<span class="tagv">بيان</span><span class="tagc">الأزرار التي فيه</span></h2>
  <select id="comOpt" class="btn" aria-label="كومن الأزرار"><option value="dcm" selected>كومن الأزرار على DCM (لـ NPN)</option><option value="p24">كومن الأزرار على +24V (لـ PNP)</option></select></div>
  <p class="hint" style="margin-top:0">نفس اللوحة اللي فوق مرسومة بأسلاكها. السلك اللي عليه جهد أو بيمشي فيه تيار بيبقى ملوّن، والمقطوع رمادي. تقدر تدوس على المفاتيح والأزرار والسويتشات اللي في الرسمة كمان.</p>
  <div class="boardscroll"><svg id="wd" viewBox="0 0 1200 820" aria-label="مخطط التوصيل"></svg></div>
  <div class="wlegend">
    <span><i style="background:#7b3f12"></i>L1 L2 L3</span><span><i style="background:repeating-linear-gradient(90deg,#2e9c3a 0 5px,#f3d21b 5px 10px)"></i>أرضي PE</span><span><i style="background:#c8261c"></i>U V W للمحرك</span>
    <span><i style="background:#d62f2f"></i>B1 B2 فرملة</span><span><i style="background:#20307a"></i>DCM / ACM / MCM</span><span><i style="background:#e8870c"></i>دخول MI</span><span><i style="background:#8e959b"></i>أنالوج</span><span><i style="background:#6b3fa0"></i>ريليه ومخارج MO</span><span><i style="background:#d4a017"></i>STO</span>
  </div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">الباراميترات<span class="tagc">تحكم</span></h2><span class="toast" id="ptoast"></span></div>
  <div class="ptools">
    <div class="tabs" id="ptabs"></div>
    <input type="text" id="psearch" placeholder="دوّر برقم أو اسم…" style="flex:1;min-width:160px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 10px">
    <label class="check"><input type="checkbox" id="pchanged"> المتغير فقط</label>
  </div>
  <div class="pdet" id="pdetail"></div>
  <div class="tablewrap" style="max-height:520px;overflow:auto"><table><thead><tr><th>رقم</th><th>الاسم في المانيوال</th><th>الوظيفة</th><th>القيمة</th><th>المصنع</th><th>المدى</th></tr></thead><tbody id="ptable"></tbody></table></div>
  <p class="hint"><span class="badge s">Stop</span> يتغير والانفرتر واقف بس (لو حاولت وهو شغال الكيباد يكتب <code>Err</code>). <span class="badge r">قراءة</span> بيان بس. الجدول والكيباد بيشتغلوا على نفس الباراميترات، أي تغيير هنا بيبان على الشاشة والعكس. دوس على أي صف يظهر شرحه.</p>
</div>

<div class="grid2 advonly">
  <div class="panel">
    <h2>الأعطال<span class="tagv">بيان</span></h2>
    <div class="tablewrap" style="max-height:360px;overflow:auto"><table class="flt"><thead><tr><th>على الشاشة</th><th>الاسم</th><th>السبب</th><th>الحل</th></tr></thead><tbody id="fltTable"></tbody></table></div>
  </div>
  <div class="panel" id="refPanel">
    <h2>المرجع الفني<span class="tagv">بيان</span></h2>
    <div class="reftabs" id="reftabs"></div>
    <div class="refbody" id="refBody"></div>
  </div>
</div>

<div class="grid2 advonly">
  <div class="panel"><h2>تمارين</h2><div id="exList"></div></div>
  <div class="panel"><div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">السجل</h2><div class="row"><button class="btn" id="btnFactory">أعد المحاكي كله إلى البداية</button><button class="btn" id="logClr">امسح</button></div></div><div class="log" id="log"></div></div>
</div>

<section class="panel advonly" id="solPanel" aria-labelledby="solH">
  <h2 id="solH">تمارين محلولة: التوصيل والباراميترات<span class="tagc">تحكم</span></h2>
  <p class="solintro">6 تطبيقات من اللي بتتعمل في المصانع، كل واحد بالتوصيل والباراميترات وخطوات التجربة. زر «طبّق في المحاكي» بيوقف الانفرتر لو شغال، ويرجّعه للمصنع على 50 هرتز، ويكتب الجدول بالترتيب، ويظبط لوحة التشغيل، وبعدين يطلعك على الانفرتر. الصفوف الباهتة في الجدول هي الأساس اللي بيتكتب في كل تطبيق.</p>
  <div class="sollegend"><span><i style="background:var(--w-pwr)"></i>باور 3 فاز / 220V</span><span><i style="background:var(--w-ctl)"></i>كنترول 24V (MI)</span><span><i style="background:var(--w-com)"></i>كومن DCM / ACM / MCM / N</span><span><i style="background:var(--w-an)"></i>أنالوج</span><span><i style="background:var(--w-ref)"></i>+10V</span><span><i style="background:var(--w-rel)"></i>ريليه ومخارج MO</span><span><i style="background:var(--w-db)"></i>فرملة B1 B2</span><span><i style="background:repeating-linear-gradient(90deg,var(--w-pe) 0 5px,transparent 5px 8px)"></i>أرضي PE</span></div>
  <div class="sollist" id="solList"></div>
</section>
<p class="hint advonly">أرقام الباراميترات والأطراف وأكواد الأعطال مكتوبة من الذاكرة على أساس مانيوال VFD-MS300 (ونسخته GS20)، وممكن تختلف حسب الموديل وإصدار السوفتوير. راجع المانيوال اللي مع الجهاز قبل أي توصيل حقيقي.</p>
</div>
<script>
'use strict';
const $=s=>document.querySelector(s), $$=s=>[...document.querySelectorAll(s)];
const TAU=Math.PI*2, DT=0.002, SQ3=Math.sqrt(3);
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const rnd=(v,d)=>{const k=Math.pow(10,d);return Math.round(v*k)/k;};

/* ---------------- hardware: VFD9A0MS43ANSAA (3.7 kW heavy duty, 460V class) ---------------- */
const DRV={In:9,ov:820,C:0.0011,hw:2.6*9,dbR:100,kw:3.7};
const MOT={
 iec:{V:400,f:50,rpm:1440,I:7.6,kw:3.7,J:0.0145,Rs:1.3,plate:['3~ MOTOR 3.7 kW','400V 50Hz 7.6A','1440 r/min  cos 0.83']},
 nema:{V:460,f:60,rpm:1750,I:6.5,kw:3.73,J:0.016,Rs:1.6,plate:['3~ MOTOR 5 HP','460V 60Hz 6.5A','1750 r/min  PF 0.84']}};
for(const m of Object.values(MOT)){m.ns=60*m.f/2;m.wn=m.rpm*TAU/60;m.Tn=m.kw*1000/m.wn;m.sn=(m.ns-m.rpm)*TAU/60;m.vhz=m.V/m.f;m.I0=0.38*m.I;m.Iq=Math.sqrt(m.I*m.I-m.I0*m.I0);m.slk=5.2*m.sn;m.Tmax=2.6*m.Tn;}

/* ---------------- parameter data ---------------- */
const G=[['00','Drive Parameters'],['01','Basic Parameters'],['02','Digital I/O'],['03','Analog I/O'],['04','Multi-step Speed'],['05','Motor Parameters'],['06','Protection'],['07','Special Parameters'],['08','PID'],['09','Communication'],['13','Application']];
const GAR={'00':'إعدادات الانفرتر','01':'الأساسيات','02':'الديجيتال','03':'الأنالوج','04':'السرعات الثابتة','05':'بيانات المحرك','06':'الحماية','07':'وظايف خاصة','08':'PID','09':'الاتصالات','13':'التطبيقات'};
const O=o=>Object.entries(o).map(([k,v])=>[+k,v]);
const MIF=O({0:'No function',1:'Multi-step speed command 1',2:'Multi-step speed command 2',3:'Multi-step speed command 3',4:'Multi-step speed command 4',5:'Reset',6:'JOG command',7:'Acceleration/deceleration speed inhibit',8:'1st/2nd accel/decel time selection',10:'EF input (N.O.)',11:'B.B. input (N.O.)',18:'Force to stop (07-20)',24:'FWD JOG command',25:'REV JOG command'});
const MIAR={0:'غير مستخدم',1:'سرعة ثابتة bit1',2:'سرعة ثابتة bit2',3:'سرعة ثابتة bit3',4:'سرعة ثابتة bit4',5:'Reset',6:'JOG',7:'تثبيت الرامب',8:'رامب 2',10:'عطل خارجي EF',11:'B.B. قطع الخرج',18:'إيقاف إجباري',24:'JOG أمامي',25:'JOG عكسي'};
const MOF=O({0:'No function',1:'Indication during RUN',2:'Operation speed reached',3:'Desired frequency reached 1 (02-22)',5:'Zero speed (frequency command)',7:'Over-torque 1',9:'Drive is ready',10:'Low voltage warning (LV)',11:'Malfunction indication',13:'Overheat warning',19:'Base block',22:'Over-current stall prevention warning',23:'Over-voltage stall prevention warning',25:'Forward command',26:'Reverse command'});
const MOAR={0:'—',1:'Running',2:'Speed reached',3:'Freq reached 1',5:'Zero speed',7:'Over-torque',9:'Ready',10:'Low voltage',11:'Fault',13:'Overheat warn',19:'Base block',22:'OC stall',23:'OV stall',25:'FWD cmd',26:'REV cmd'};
const UDISP={0:['A','Output current',()=>S.I,2],2:['H','Actual output frequency',()=>Math.abs(S.fOut),2],3:['U','DC bus voltage',()=>S.bus,1],4:['E','Output voltage',()=>S.V,1],5:['n','Power factor angle',()=>S.pfa,1],6:['P','Output power kW',()=>S.P/1000,2],7:['r','Motor speed rpm',()=>Math.abs(S.wm*60/TAU),0],8:['t','Output torque %',()=>S.T/MOT[S.mot].Tn*100,0],11:['1.','AVI %',()=>S.aviPct*100,1],12:['2.','ACI %',()=>S.aciPct*100,1],14:['i.','IGBT temperature',()=>S.hs,1],16:['i','Digital input status',()=>miBits(),0],17:['o','Digital output status',()=>moBits(),0],18:['S','Multi-step speed',()=>S.code,0]};
const PD=[],PM={},P={};
function def(c,nm,g,ar,o){const p=Object.assign({c,nm,g,ar,t:'n',mn:0,mx:0,st:1,dc:0,u:'',d:0,x:''},o||{});if(p.o)p.t='e';if(p.get)p.t='ro';PD.push(p);PM[c]=p;}
const z2=n=>String(n).padStart(2,'0');
/* 00 */
def('00-01','Display AC motor drive rated current','00','التيار المقنن للانفرتر',{get:()=>DRV.In,dc:1,u:'A',x:'بيان بس: التيار المقنن للانفرتر ده 9.0A (Heavy duty). كل النسب في جروب 06 (حد التيار، Over-torque) محسوبة منه.'});
def('00-02','Parameter reset','00','رجوع المصنع / حماية',{o:O({0:'No function',1:'Write protection for parameters',5:'Reset kWh display',6:'Reset PLC',9:'Reset all parameters (base frequency 50Hz)',10:'Reset all parameters (base frequency 60Hz)'}),d:0,rl:1,x:'9 = تعود كل الباراميترات إلى قيم المصنع على أساس 50 هرتز (01-00 و 01-01 = 50 و 01-02 = 400V)، ودي اللي تستخدمها في مصر. 10 = المصنع على 60 هرتز. 1 = قفل الكتابة: كل الباراميترات تتقري بس لحد ما ترجّعه 0. بعد 9 أو 10 القيمة نفسها بترجع 0.'});
def('00-03','Start-up display selection','00','الشاشة اللي تظهر أول ما يشتغل',{o:O({0:'Display frequency command (F)',1:'Display actual output frequency (H)',2:'Display user-defined content (U)',3:'Output current (A)'}),d:0,x:'الشاشة اللي الكيباد يبدأ عليها بعد ما الكهرباء تيجي.'});
def('00-04','Content of multi-function display','00','محتوى شاشة U',{o:Object.entries(UDISP).map(([k,v])=>[+k,v[1]+' ('+v[0]+')']),d:3,x:'إيه اللي يظهر في شاشة U (اللي بعد H بضغطة MODE). المصنع 3 = جهد الـ DC bus. 16 بيعرض حالة الدخول MI كأرقام: كل bit طرف.'});
def('00-06','Firmware version','00','إصدار السوفتوير',{get:()=>1.12,dc:2,x:'إصدار سوفتوير التحكم (قيمة للعرض في المحاكي).'});
def('00-07','Parameter protection password input','00','إدخال الباسورد',{mn:0,mx:65535,st:1,d:0,pw:1,x:'لو الباراميترات مقفولة بباسورد من 00-08، اكتب الباسورد هنا عشان تفتحها. 3 محاولات غلط ورا بعض = عطل Pcod، ولازم تطفي وتشغّل.'});
def('00-08','Parameter protection password setting','00','تعيين الباسورد',{mn:0,mx:65535,st:1,d:0,pw:1,x:'اكتب رقم من 1 لـ 65535 عشان تقفل الباراميترات. الشاشة بعد كده تعرض 1 يعني فيه باسورد. عشان تلغيه: افتح بـ 00-07 الأول وبعدين اكتب 0 هنا.'});
def('00-11','Speed control mode','00','طريقة التحكم في المحرك',{o:O({0:'V/F (IM V/F control)',2:'SVC (sensorless vector)'}),d:0,rl:1,x:'0 = V/F: الجهد بيتناسب مع التردد حسب 01-01 و 01-02 و 01-07 و 01-08، بسيط وينفع لأكتر من محرك. 2 = SVC: الانفرتر بيحسب الانزلاق ويعوّض، عزم أحسن في السرعات الواطية، ومحتاج بيانات محرك صح في جروب 05 و Auto-tuning (05-00).'});
def('00-17','Carrier frequency','00','تردد التقطيع',{mn:2,mx:15,st:1,u:'kHz',d:4,x:'تردد تقطيع الـ IGBT. أعلى = صوت المحرك أهدأ لكن حرارة الانفرتر أعلى.'});
def('00-20','Source of master frequency command (AUTO)','00','مصدر أمر السرعة',{o:O({0:'Digital keypad',1:'RS-485 communication',2:'External analog input (03-00)',7:'Digital keypad potentiometer'}),d:0,x:'منين الانفرتر ياخد السرعة. 0 = أسهم الكيباد على شاشة F. 2 = الأنالوج: AVI أو ACI حسب 03-00 و 03-01. 7 = البكرة اللي على الكيباد جنب الشاشة. 1 = Modbus (مفيش ماستر متوصّل في المحاكي، فالأمر صفر). السرعات الثابتة من أطراف MI بتكسب على أي مصدر.'});
def('00-21','Source of operation command (AUTO)','00','مصدر أمر التشغيل',{o:O({0:'Digital keypad',1:'External terminals',2:'RS-485 communication'}),d:0,x:'0 = زر RUN في الكيباد. 1 = الأطراف MI1 و MI2 (و MI3 في 3-wire) حسب 02-00. 2 = Modbus. زر STOP في الكيباد بيوقف برضه لو 00-32 = 1.'});
def('00-22','Stop method','00','طريقة الوقوف',{o:O({0:'Ramp to stop',1:'Coast to stop'}),d:0,x:'0 = يهدّي على زمن التباطؤ (01-13). 1 = يفصل الخرج والمحرك يلف لحد ما يقف وحده.'});
def('00-23','Control of motor direction','00','التحكم في الاتجاه',{o:O({0:'Enable forward / reverse',1:'Reverse disable',2:'Forward disable'}),d:0,x:'لو الماكينة ماينفعش تلف عكس (طلمبة مثلًا) خليه 1. أمر العكس ساعتها يتجاهل.'});
def('00-32','Digital keypad STOP function','00','زر STOP في الكيباد',{o:O({0:'STOP key disable',1:'STOP key enable'}),d:1,x:'لو 1، زر STOP في الكيباد بيوقف الانفرتر حتى لو التشغيل من الأطراف. بعدها لازم تفتح طرف التشغيل وتقفله تاني.'});
/* 01 */
def('01-00','Maximum output frequency','01','أقصى تردد',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:60,d50:50,rl:1,x:'أقصى تردد يطلعه الانفرتر. هو كمان 100% بتاع الأنالوج والبكرة، والأساس اللي زمن التسارع والتباطؤ بيتحسب عليه (من 0 لـ 01-00).'});
def('01-01','Output frequency of motor 1 (base frequency)','01','تردد لوحة المحرك',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:60,d50:50,rl:1,x:'اكتب تردد لوحة المحرك (50 في مصر). عنده الانفرتر يطلع الجهد 01-02.'});
def('01-02','Output voltage of motor 1','01','جهد لوحة المحرك',{mn:0,mx:510,st:.1,dc:1,u:'V',d:460,d50:400,rl:1,x:'اكتب جهد لوحة المحرك. لو أعلى من الحقيقي المحرك يتشبع ويسحب تيار زيادة وهو فاضي.'});
def('01-07','Minimum output frequency of motor 1','01','أقل تردد في منحنى V/F',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:1.5,x:'النقطة الواطية في منحنى V/F. تحتها الجهد ثابت على 01-08.'});
def('01-08','Minimum output voltage of motor 1','01','الجهد عند أقل تردد',{mn:0,mx:100,st:.1,dc:1,u:'V',d:20,x:'الجهد عند 01-07. ده اللي بيدي عزم البداية في V/F. لو كتير التيار يعلى والمحرك يسخن، ولو قليل المحرك ممكن ميقومش بالحمل.'});
def('01-09','Start-up frequency','01','تردد البداية',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:.5,x:'لو أمر السرعة أقل من كده الانفرتر يفضل في Standby (لمبة STOP ترمش) ومفيش خرج.'});
def('01-10','Output frequency upper limit','01','الحد الأعلى للتردد',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:599,x:'سقف للتردد مهما كان الأمر. الفعلي = الأقل من 01-10 و 01-00.'});
def('01-11','Output frequency lower limit','01','الحد الأدنى للتردد',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:0,x:'أقل تردد وهو شغّال حتى لو الأمر صفر.'});
def('01-12','Acceleration time 1','01','زمن التسارع 1',{mn:0,mx:600,st:.01,dc:2,u:'s',d:10,x:'الزمن من 0 لـ 01-00. لو قليل جدًا والحمل تقيل، الانفرتر يدخل في حد التيار (06-03) أو يفصل ocA.'});
def('01-13','Deceleration time 1','01','زمن التباطؤ 1',{mn:0,mx:600,st:.01,dc:2,u:'s',d:10,x:'الزمن من 01-00 لـ 0. لو قليل مع قصور كبير الطاقة ترجع للـ DC bus: يا إما الـ OV stall (06-01) يطوّل التباطؤ، يا مقاومة الفرملة تحرقها، يا يفصل ovd.'});
def('01-14','Acceleration time 2','01','زمن التسارع 2',{mn:0,mx:600,st:.01,dc:2,u:'s',d:10,x:'بيشتغل بدل 01-12 لما طرف MI وظيفته 8 يتقفل.'});
def('01-15','Deceleration time 2','01','زمن التباطؤ 2',{mn:0,mx:600,st:.01,dc:2,u:'s',d:10,x:'بيشتغل بدل 01-13 مع وظيفة 8.'});
def('01-20','JOG acceleration time','01','تسارع الـ JOG',{mn:0,mx:600,st:.01,dc:2,u:'s',d:10,x:'زمن التسارع وانت بتعمل JOG.'});
def('01-21','JOG deceleration time','01','تباطؤ الـ JOG',{mn:0,mx:600,st:.01,dc:2,u:'s',d:10,x:'زمن التباطؤ لما تسيب الـ JOG.'});
def('01-22','JOG frequency','01','تردد الـ JOG',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:6,x:'السرعة اللي يلف عليها وطرف JOG (وظيفة 6) مقفول والانفرتر مفيهوش أمر تشغيل.'});
def('01-24','S-curve acceleration begin time 1','01','منحنى S',{mn:0,mx:25,st:.01,dc:2,u:'s',d:.2,x:'نعومة بداية ونهاية التسارع والتباطؤ. في المحاكي نفس القيمة بتتطبق على الأربع أطراف (01-24 لـ 01-27).'});
/* 02 */
def('02-00','Two-wire/three-wire operation control','02','نظام التشغيل من الأطراف',{o:O({0:'No function',1:'Two-wire mode 1 (MI1 FWD/STOP, MI2 REV/STOP)',2:'Two-wire mode 2 (MI1 RUN/STOP, MI2 REV/FWD)',3:'Three-wire (MI1 RUN, MI2 REV/FWD, MI3 STOP)'}),d:1,rl:1,x:'بيشتغل لما 00-21 = 1. وضع 1: MI1 مقفول = أمامي، MI2 مقفول = عكسي، الاتنين = وقوف. وضع 2: MI1 تشغيل و MI2 الاتجاه. 3-wire: MI1 زر تشغيل لحظي NO، و MI3 زر وقوف NC لازم يفضل مقفول، و MI2 الاتجاه.'});
const MIDEF=[0,0,1,2,3,4,0];
for(let i=1;i<=7;i++)def('02-0'+i,'Multi-function input command '+i+' (MI'+i+')','02','وظيفة الطرف MI'+i,{o:MIF,d:MIDEF[i-1],rl:1,x:(i<=2?'في 2-wire و 3-wire الطرف ده محجوز لأمر التشغيل والوظيفة دي مش بتشتغل. ':i===3?'في 3-wire الطرف ده بيبقى STOP والوظيفة دي مش بتشتغل. ':'')+'1 لـ 4 = bits السرعات الثابتة (04-00 لـ 04-14). 5 = مسح العطل. 6 = JOG. 8 = يختار زمن التسارع والتباطؤ 2. 10 = عطل خارجي EF (لو اتقفل يفصل). 11 = Base Block: يقطع الخرج فورًا ولما يتفتح يدوّر على السرعة ويكمل. 18 = إيقاف إجباري حسب 07-20.'});
def('02-13','Multi-function output 1 (Relay 1)','02','وظيفة الريليه RA/RB/RC',{o:MOF,d:11,x:'الريليه: RA = NO و RB = NC و RC = الكومن. المصنع 11 = عطل. في اللوحة الريليه شغّال لمبة 220V على RA.'});
def('02-16','Multi-function output 2 (MO1)','02','وظيفة المخرج MO1',{o:MOF,d:0,x:'مخرج ترانزستور (open collector) بين MO1 و MCM. في اللوحة شغّال لمبة 24V من +24V بتاع الانفرتر.'});
def('02-17','Multi-function output 3 (MO2)','02','وظيفة المخرج MO2',{o:MOF,d:0,x:'زي MO1 بالظبط بس على MO2.'});
def('02-22','Desired frequency reached 1','02','التردد المطلوب 1',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:60,d50:50,x:'مع وظيفة المخرج 3: المخرج يقفل لما تردد الخرج يبقى في حدود 02-23 من القيمة دي.'});
def('02-23','The width of the desired frequency reached 1','02','عرض النطاق',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:2,x:'± كام هرتز حوالين 02-22.'});
def('02-35','External operation control selection after reset and activate','02','تشغيل لو الطرف مقفول بعد Reset',{o:O({0:'Disable',1:'Drive runs if run command exists after reset or power on'}),d:0,x:'0 (الأمان): بعد مسح عطل أو رجوع الكهربا، لو طرف التشغيل لسه مقفول الانفرتر ميشتغلش لحد ما تفتحه وتقفله. 1: يشتغل على طول، خطر على الناس.'});
/* 03 */
def('03-00','Analog input selection (AVI)','03','وظيفة الدخل AVI',{o:O({0:'No function',1:'Frequency command'}),d:1,x:'لو 1 والمصدر 00-20 = 2، الجهد على AVI (0-10V) هو السرعة. في اللوحة AVI جاي من البوتنشيوميتر أو من الـ PLC حسب السلكتور.'});
def('03-01','Analog input selection (ACI)','03','وظيفة الدخل ACI',{o:O({0:'No function',1:'Frequency command'}),d:0,x:'لو 1، إشارة ACI (4-20mA في المصنع) هي السرعة. لو AVI و ACI الاتنين 1 الأمر بيبقى مجموعهم.'});
def('03-11','Analog input gain (AVI)','03','تكبير AVI',{mn:0,mx:500,st:.1,dc:1,u:'%',d:100,x:'10V × الكسب ده = نسبة من 01-00.'});
def('03-12','Analog input gain (ACI)','03','تكبير ACI',{mn:0,mx:500,st:.1,dc:1,u:'%',d:100,x:'20mA × الكسب ده = نسبة من 01-00.'});
def('03-15','Analog input filter time (AVI)','03','فلتر AVI',{mn:0,mx:20,st:.01,dc:2,u:'s',d:.01,x:'كل ما يزيد الإشارة تهدى من الشوشرة بس الاستجابة تبطأ.'});
def('03-16','Analog input filter time (ACI)','03','فلتر ACI',{mn:0,mx:20,st:.01,dc:2,u:'s',d:.01,x:'زي 03-15 لـ ACI.'});
def('03-19','Signal loss selection of the analog input 4-20mA','03','إذا انقطعت إشارة ACI',{o:O({0:'Disable',1:'Continue operation at the last frequency',2:'Decelerate to 0 Hz',3:'Stop immediately and display ACE'}),d:0,x:'لما ACI في وضع 4-20mA والتيار ينزل تحت 2mA (سلك مقطوع). 0 = يعتبرها صفر. 1 = يكمل على آخر سرعة. 2 = يهدّي لصفر. 3 = يفصل ويكتب ACE.'});
def('03-20','Multi-function output (AFM)','03','وظيفة الخرج AFM',{o:O({0:'Output frequency',1:'Frequency command',2:'Motor speed',3:'Output current (rms)',4:'Output voltage',5:'DC bus voltage',7:'Output power',8:'Output torque',9:'AVI',10:'ACI'}),d:0,x:'الخرج AFM من 0 لـ 10V بيمثّل إيه. التردد على 01-00، التيار على 250% من 9A، الجهد على 500V، الـ bus على 1000V، القدرة والعزم على 200%.'});
def('03-21','Analog output gain (AFM)','03','تكبير AFM',{mn:0,mx:500,st:.1,dc:1,u:'%',d:100,x:'لو العداد بيوصل آخره قبل ما الحاجة توصل آخرها قلّل الكسب، والعكس.'});
def('03-29','ACI terminal input selection','03','نوع إشارة ACI',{o:O({0:'4-20 mA',1:'0-10 V',2:'0-20 mA'}),d:0,rl:1,x:'0 = 4-20mA (وده بس اللي فيه كشف قطع السلك 03-19). 2 = 0-20mA. 1 = الطرف يشتغل جهد 0-10V.'});
/* 04 */
for(let i=0;i<15;i++)def('04-'+z2(i),(i+1)+(['st','nd','rd'][i]||'th')+' step speed frequency','04','سرعة ثابتة '+(i+1),{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:0,x:'بتشتغل لما مجموع الـ bits على أطراف MI (وظايف 1 و 2 و 3 و 4) = '+(i+1)+'. بالمصنع MI3 = bit1 و MI4 = bit2 و MI5 = bit3 و MI6 = bit4. السرعة الثابتة بتكسب على 00-20.'});
/* 05 */
def('05-00','Motor parameter auto-tuning','05','الضبط التلقائي',{o:O({0:'No function',1:'Dynamic test for induction motor',2:'Static test for induction motor'}),d:0,rl:1,x:'اختار 2 (Static) ودوس RUN: الشاشة تكتب tUn والانفرتر يحقن تيار ويقيس 05-05 و 05-06 من غير ما المحرك يلف. 1 (Dynamic) بيلف المحرك ولازم يكون فاضي من الحمل وإلا يطلع AUE. بعد ما يخلص بيرجع 0.'});
def('05-01','Full-load current of induction motor 1','05','تيار لوحة المحرك',{mn:.9,mx:10.8,st:.01,dc:2,u:'A',d:8.1,rl:1,x:'اكتب تيار لوحة المحرك. حماية EoL1 (06-13 و 06-14) محسوبة منه.'});
def('05-02','Rated power of induction motor 1','05','قدرة المحرك',{mn:0,mx:655.35,st:.01,dc:2,u:'kW',d:3.7,rl:1,x:'قدرة لوحة المحرك.'});
def('05-03','Rated speed of induction motor 1','05','سرعة لوحة المحرك',{mn:0,mx:65535,st:1,u:'rpm',d:1710,d50:1410,rl:1,x:'السرعة المكتوبة على اللوحة. في SVC الانفرتر بيحسب منها الانزلاق اللي يعوّضه.'});
def('05-04','Pole number of induction motor 1','05','عدد الأقطاب',{mn:2,mx:20,st:2,d:4,rl:1,x:'عدد أقطاب المحرك. 4 أقطاب = حوالي 1500 لفة على 50 هرتز.'});
def('05-05','No-load current of induction motor 1','05','تيار اللاحمل',{mn:0,mx:10.8,st:.01,dc:2,u:'A',d:3.24,rl:1,x:'تيار المحرك وهو فاضي. الـ Auto-tuning بيقيسه.'});
def('05-06','Stator resistance (Rs) of motor 1','05','مقاومة ملفات العضو الثابت',{mn:0,mx:65,st:.001,dc:3,u:'Ω',d:2.6,x:'في SVC الانفرتر بيستخدمها عشان يعوّض هبوط الجهد في السرعات الواطية. الـ Auto-tuning بيقيسها. لو غلط العزم في السرعات الواطية يضعف أو التيار يعلى.'});
def('05-31','Accumulated motor operation time (min)','05','دقائق التشغيل',{get:()=>Math.floor(S.hrs*60)%1440,dc:0,u:'min',x:'عدّاد وقت التشغيل بالدقايق (بيرجع صفر كل يوم و 05-32 بيعد الأيام).'});
/* 06 */
def('06-00','Low voltage level','06','مستوى الجهد الواطي Lv',{mn:300,mx:440,st:.1,dc:1,u:'VDC',d:360,x:'لو الـ DC bus نزل تحته والخرج شغال يفصل LvA أو Lvd أو Lvn (إلا لو 07-06 بيسمح يكمّل بعد انقطاع لحظي).'});
def('06-01','Over-voltage stall prevention','06','منع الـ OV في التباطؤ',{mn:0,mx:900,st:.1,dc:1,u:'VDC',d:760,x:'لو الـ DC bus عدّى القيمة دي وهو بيهدّي، الانفرتر يوقف التباطؤ مؤقتًا لحد ما الجهد ينزل، فالتباطؤ يطوّل بس مفيش ovd. 0 = مقفول (لازم يبقى 0 أو أعلى من 07-00 لو مركّب مقاومة فرملة).'});
def('06-03','Over-current stall prevention during acceleration','06','حد التيار في التسارع',{mn:0,mx:250,st:1,u:'%',d:150,x:'نسبة من 9A. لما التيار يوصلها وهو بيسرّع، الانفرتر يوقف التسارع لحد ما التيار ينزل. 0 = مقفول (ساعتها تسارع سريع مع حمل تقيل = ocA).'});
def('06-04','Over-current stall prevention during operation','06','حد التيار في السرعة الثابتة',{mn:0,mx:250,st:1,u:'%',d:150,x:'نسبة من 9A. وهو على سرعة ثابتة لو التيار عدّاها، الانفرتر يقلل التردد عشان يخفف الحمل.'});
def('06-06','Over-torque detection selection (OT1)','06','كشف العزم الزايد',{o:O({0:'Disable',1:'Detect at constant speed, continue operation',2:'Detect at constant speed, stop operation',3:'Detect during operation, continue operation',4:'Detect during operation, stop operation'}),d:0,x:'لو التيار عدّى 06-07 مدة 06-08: الاختيارات 1 و 3 تنبيه (ot1 بيرمش ووظيفة المخرج 7)، و 2 و 4 يفصل ot1. مفيد لو الماكينة بتتزنق.'});
def('06-07','Over-torque detection level (OT1)','06','مستوى العزم الزايد',{mn:10,mx:250,st:1,u:'%',d:120,x:'نسبة من تيار الانفرتر 9A.'});
def('06-08','Over-torque detection time (OT1)','06','زمن العزم الزايد',{mn:0,mx:60,st:.1,dc:1,u:'s',d:.1,x:'لازم يفضل فوق المستوى المدة دي عشان يتحسب.'});
def('06-13','Electronic thermal relay selection 1 (motor 1)','06','حماية المحرك الحرارية EoL1',{o:O({0:'Inverter motor (with external forced cooling)',1:'Standard motor (motor with fan on the shaft)',2:'Disable'}),d:2,x:'حماية I²t للمحرك على أساس 05-01. 1 = محرك عادي مروحته على العمود، فالحماية بتشتغل أسرع في السرعات الواطية عشان التبريد ضعيف. 2 = مقفولة (ودي المصنع، فلازم تفتحها بنفسك).'});
def('06-14','Electronic thermal relay action time 1 (motor 1)','06','زمن الحماية الحرارية',{mn:30,mx:600,st:.1,dc:1,u:'s',d:60,x:'الزمن اللي المحرك يستحمل فيه 150% من 05-01 قبل EoL1.'});
def('06-15','Temperature level over-heat (OH) warning','06','مستوى إنذار الحرارة',{mn:0,mx:110,st:.1,dc:1,u:'°C',d:85,x:'لما حرارة الـ IGBT تعدّي القيمة دي، وظيفة المخرج 13 تقفل. الفصل oH1 عند حوالي 100°C.'});
['Present fault record','Second most recent fault record','Third most recent fault record','Fourth most recent fault record','Fifth most recent fault record','Sixth most recent fault record'].forEach((nm,i)=>def('06-'+(17+i),nm,'06','العطل رقم '+(i+1)+' من الأحدث',{get:()=>S.fq[i]||'',fmt:v=>v||'—',x:'سجل الأعطال: 06-17 أحدث عطل و 06-22 أقدمهم. بيتحفظ لما الكهرباء تفصل.'}));
def('06-53','Treatment for the detected input phase loss (OrP)','06','لو فاز الدخل وقع',{o:O({0:'Fault and ramp to stop',1:'Fault and coast to stop'}),d:0,x:'لما فاز من الدخل يقع والانفرتر محمّل الـ DC bus يبقى فيه تموج عالي. الانفرتر يفصل PHL ويوقف بالطريقة دي.'});
/* 07 */
def('07-00','Software brake level','07','جهد تشغيل الفرملة',{mn:700,mx:900,st:.1,dc:1,u:'VDC',d:740,x:'الـ Brake chopper اللي جوه الانفرتر يوصّل المقاومة اللي على B1 و B2 لما الـ DC bus يعدّي القيمة دي. لازم تكون أقل من 06-01 وأقل من 820 (فصل ov).'});
def('07-01','DC braking current level','07','تيار الفرملة DC',{mn:0,mx:100,st:1,u:'%',d:0,x:'تيار الـ DC اللي يتحقن في المحرك كنسبة من 9A. صفر = الفرملة DC مقفولة.'});
def('07-02','DC braking time at start-up','07','فرملة DC عند البداية',{mn:0,mx:60,st:.1,dc:1,u:'s',d:0,x:'قبل ما يبدأ يلف بيحقن DC المدة دي عشان يمسك المحرك واقف (مفيد مع مروحة بتلف من الهوا).'});
def('07-03','DC braking time at stop','07','فرملة DC عند الوقوف',{mn:0,mx:60,st:.1,dc:1,u:'s',d:0,x:'بعد الرامب لما التردد ينزل تحت 07-04 بيحقن DC المدة دي عشان يوقف المحرك بالظبط.'});
def('07-04','Start-point for DC braking','07','تردد بداية الفرملة DC',{mn:0,mx:599,st:.01,dc:2,u:'Hz',d:0,x:'التردد اللي تبدأ عنده الفرملة DC وهو بيهدّي.'});
def('07-06','Restart after momentary power down','07','بعد انقطاع لحظي',{o:O({0:'Stop operation',1:'Speed search for last frequency command',2:'Speed search for the minimum output frequency'}),d:0,x:'0 = لو الـ bus نزل تحت 06-00 يفصل Lv. 1 أو 2 = يقطع الخرج ويستنى؛ لو الكهرباء رجعت قبل 07-07 يدوّر على سرعة المحرك ويكمل وحده.'});
def('07-07','Maximum power loss duration','07','أقصى مدة انقطاع',{mn:.1,mx:20,st:.1,dc:1,u:'s',d:2,x:'لو الكهرباء رجعت في خلال المدة دي يكمل، لو عدّت يفصل.'});
def('07-08','Base block time','07','زمن الـ Base block',{mn:.1,mx:5,st:.1,dc:1,u:'s',d:.5,x:'الوقت اللي الخرج يفضل مقطوع فيه قبل البحث عن السرعة (بعد B.B. أو انقطاع لحظي أو إعادة تلقائية) عشان المغناطيسية اللي في المحرك تخلص.'});
def('07-10','Restart after fault action','07','إعادة بعد العطل',{o:O({0:'Stop operation',1:'Speed search starts with current speed',2:'Speed search starts with minimum output frequency'}),d:0,x:'مع 07-11: بعد ocA ocd ocn ovA ovd ovn الانفرتر يمسح العطل وحده ويدوّر على السرعة ويكمل. 0 = مفيش إعادة.'});
def('07-11','Number of times of restart after fault','07','عدد مرات الإعادة',{mn:0,mx:10,st:1,d:0,x:'كام مرة يحاول. لو خلصوا والعطل لسه، يفضل فاصل. العدّاد بيتصفّر بعد 30 ثانية شغل سليم في المحاكي.'});
def('07-12','Speed search during start-up','07','البحث عن السرعة عند البداية',{o:O({0:'Disable',1:'Speed search from maximum output frequency',2:'Speed search from start-up motor frequency',3:'Speed search from minimum output frequency'}),d:0,x:'لو المحرك لسه بيلف لما تدي أمر تشغيل، الانفرتر يلحقه من سرعته بدل ما يبدأ من صفر. من غيره ممكن يطلع ov أو oc مع حمل تقيل بيلف.'});
def('07-20','Emergency stop (EF) & force to stop','07','طريقة الإيقاف الإجباري',{o:O({0:'Coast to stop',1:'Stop by 1st deceleration time',2:'Stop by 2nd deceleration time'}),d:0,x:'إزاي يقف لما طرف وظيفته 18 (Force to stop) يتقفل.'});
/* 08, 09, 13 */
def('08-00','Input terminal for PID feedback','08','مصدر رجوع الـ PID',{o:O({0:'No function',1:'Negative PID feedback: AVI',4:'Positive PID feedback: AVI'}),d:0,x:'الـ PID مش متمثّل في المحاكي ده. خليه 0.'});
def('09-00','COM1 communication address','09','عنوان Modbus',{mn:1,mx:254,st:1,d:1,x:'عنوان الانفرتر على شبكة RS-485 (أطراف SG+ و SG-).'});
def('09-01','COM1 transmission speed','09','سرعة الاتصال',{mn:4.8,mx:115.2,st:.1,dc:1,u:'Kbps',d:9.6,x:'لازم تبقى زي الماستر بالظبط.'});
def('09-04','COM1 protocol','09','بروتوكول Modbus',{o:O({1:'7,N,2 (ASCII)',12:'8,N,1 (RTU)',13:'8,N,2 (RTU)',14:'8,E,1 (RTU)'}),d:1,x:'شكل البيانات على RS-485.'});
def('13-00','Application selection','13','اختيار التطبيق',{o:O({0:'Disabled',1:'User defined',2:'Compressor',3:'Fan',4:'Pump',5:'Conveyor'}),d:0,rl:1,x:'ماكرو جاهز بيغيّر مجموعة باراميترات مرة واحدة. لما يبقى غير 0 الكيباد يعرض APP. مش متمثّل في المحاكي.'});
function factory(hz50){for(const p of PD)if(p.t!=='ro'&&!p.pw)P[p.c]=hz50&&p.d50!==undefined?p.d50:p.d;}
factory(false);P['00-07']=0;P['00-08']=0;

/* ---------------- faults ---------------- */
const FL={
 ocA:['Over-current during acceleration','التيار عدّى حوالي 2.6 × 9A وهو بيسرّع: تسارع سريع مع حمل تقيل، أو 06-03 = 0، أو قصر في الكابل','زوّد 01-12، خلي 06-03 = 150، وقيس عزل الكابل والمحرك'],
 ocd:['Over-current during deceleration','تيار عالي وهو بيهدّي','زوّد 01-13، وراجع الكابل والمحرك'],
 ocn:['Over-current during steady status operation','تيار عالي فجأة وهو على سرعة ثابتة: قصر، أو الحمل اتزنق فجأة','افصل الكهرباء وقيس العزل بالميجر بين الفازات، وشوف الحمل'],
 ocS:['Over-current at stop','تيار عالي والانفرتر واقف: عطل في الهاردوير','افصل الكهرباء وراجع الـ IGBT والتوصيل'],
 GFF:['Ground fault','تيار بيتسرب للأرضي من خرج الانفرتر (أكتر من حوالي 60% من التيار المقنن)','افصل الكهرباء وقيس العزل بين كل فاز والأرضي بالميجر بعد فصل الكابل من الانفرتر'],
 ovA:['Over-voltage during acceleration','الـ DC bus عدّى 820V وهو بيسرّع: جهد المصدر عالي','راجع جهد المصدر'],
 ovd:['Over-voltage during deceleration','الـ DC bus عدّى 820V وهو بيهدّي: الطاقة اللي في الحمل رجعت للانفرتر','زوّد 01-13، أو خلي 06-01 = 760، أو ركّب مقاومة فرملة على B1 و B2'],
 ovn:['Over-voltage at constant speed','الـ DC bus عدّى 820V وهو على سرعة ثابتة: حمل بيلف المحرك (ونش نازل) أو جهد مصدر عالي','ركّب مقاومة فرملة، أو راجع جهد المصدر'],
 ovS:['Over-voltage at stop','الـ DC bus عالي والانفرتر واقف: جهد المصدر عالي','راجع جهد المصدر والمحول'],
 LvA:['DC bus voltage is less than 06-00 during acceleration','الجهد وطي وهو بيسرّع','راجع المصدر والفيوزات والكونتاكتور'],
 Lvd:['DC bus voltage is less than 06-00 during deceleration','الجهد وطي وهو بيهدّي','راجع المصدر'],
 Lvn:['DC bus voltage is less than 06-00 in constant speed','الكهرباء قطعت أو وطيت وهو على سرعة ثابتة','راجع المصدر. لو عايزه يكمّل بعد الانقطاع اللحظي خلي 07-06 = 1'],
 PHL:['Input phase loss','فاز ناقص في الدخل والانفرتر محمّل: تموج عالي على الـ DC bus','راجع الفيوزات والكونتاكتور والكابل على R S T'],
 oH1:['IGBT over-heat','حرارة الـ IGBT عدّت حوالي 100°C','راجع مروحة الانفرتر وتهوية اللوحة وحرارة الجو، وقلل 00-17 أو الحمل'],
 oL:['Over-load (drive)','حماية الانفرتر نفسه: 150% من 9A لمدة دقيقة تقريبًا','قلل الحمل أو استخدم انفرتر أكبر'],
 EoL1:['Electronic thermal relay 1 protection','حماية المحرك الحرارية (06-13 و 06-14) وصلت 100%','قلل الحمل، اتأكد إن 05-01 = تيار لوحة الموتور، واستنى المحرك يبرد'],
 ot1:['Over-torque 1','التيار فضل فوق 06-07 مدة 06-08 (الحمل اتزنق مثلًا)','شوف الميكانيكا، وراجع 06-06 و 06-07'],
 oSL:['Over-slip error','في SVC المحرك بيلف أبطأ كتير من التردد (انزلاق كبير) مدة طويلة: الحمل زانق أو بيانات المحرك غلط','شوف الحمل، وراجع جروب 05 واعمل Auto-tuning'],
 cF1:['EEPROM write error','الانفرتر مقدرش يكتب في الذاكرة وهو بيحفظ باراميتر','دوس RESET وجرّب تاني. لو اتكرر الكارت محتاج صيانة'],
 ACE:['ACI signal loss','إشارة ACI نزلت تحت 2mA (سلك مقطوع) و 03-19 = 3','صلّح السلك أو الترانسميتر، أو غيّر 03-19'],
 EF:['External fault','طرف MI وظيفته 10 (EF) اتقفل','شوف الحماية الخارجية اللي فصلت وافتح الطرف، وبعدين RESET'],
 STO:['Safe torque off','S1 و S2 الاتنين اتفتحوا (زر الطوارئ): الخرج اتقطع بالهاردوير','فك زر الطوارئ وبعدين RESET'],
 STL2:['STO loss 2 (S2 channel)','قناة S2 بس اللي مفتوحة و S1 مقفولة: سلك مقطوع أو كونتاكت بايظ في دايرة الطوارئ','صلّح سلك S2. القناتين لازم يفتحوا ويقفلوا مع بعض'],
 Pcod:['Password error','الباسورد اتكتب غلط 3 مرات ورا بعض في 00-07','افصل الكهرباء وشغّل تاني، واكتب الباسورد الصح'],
 AUE:['Auto-tuning error','الـ Dynamic auto-tuning (05-00 = 1) اشتغل والمحرك عليه حمل','فك الحمل أو استخدم Static test (05-00 = 2)']};
const AUTOFLT=new Set(['ocA','ocd','ocn','ovA','ovd','ovn']);
const WARN={bb:['Base block','الخرج مقطوع لأن طرف B.B. (وظيفة 11) مقفول','افتح الطرف، والانفرتر يدوّر على السرعة ويكمّل'],ot1w:['Over-torque warning','التيار فوق 06-07 و 06-06 على تنبيه بس','افحص الحمل']};

/* ---------------- state ---------------- */
const S={
 mot:'iec',lineV:400,load:'conv',lp:40,jr:3,amb:35,dbInst:false,com:'dcm',
 brk:true,bus:0,busNom:566,ctrl:false,boot:0,
 st:'off',run:false,tRun:false,jog:false,dir:1,cmdDir:1,fRamp:0,rv:0,fOut:0,fCmd:0,fTgt:0,slip:0,stby:false,
 wm:0,th:0,T:0,TL:0,I:0,If:0,V:0,P:0,pfa:0,phi:0,olM:0,olD:0,hs:35,hrs:0,
 fault:'',fq:[],retries:0,retryT:0,retryRun:false,okRunT:0,llT:0,gT:0,dcT:0,tuneT:0,tuneMode:0,dipT2:0,bbT:0,phT:0,otT:0,oslT:0,otw:false,
 climit:false,blimit:false,db:false,src:'kp',code:0,kpF:0,kpot:0,aviF:0,aciF:0,aviPct:0,aciPct:0,lastRef:0,need2w:false,
 inj:{dip:false,dip3:false,hiline:false,phl:false,gnd:false,short:false,jam:false,fan:false,mabrk:false,sto2:false,eep:false},dipT:0,
 io:{mi:[false,false,false,false,false,false,false,false],es:false,avs:false,npn:true,pot:0,v:0,ma:4},
 prev:{},out:[false,false,false],pwd:0,unlk:true,pwTries:0,plc:0,t:0};
const EV={};
let H={scr:'off',gi:0,pi:0,ed:null,shift:false,cur:0,nd:4,dg:null,msg:null,fb:false,plcSel:0};

/* ---------------- logic helpers ---------------- */
const ctlOk=()=>S.ctrl&&S.boot<=0;
const wiringOk=()=>(S.io.npn&&S.com==='dcm')||(!S.io.npn&&S.com==='p24');
function mi(i){return S.ctrl&&wiringOk()&&!!S.io.mi[i];}
function miUsed(i){const m=P['02-00'],t=P['00-21']===1;if(!t)return false;if(m>=1&&i<=2)return true;if(m===3&&i===3)return true;return false;}
function miFn(i){return miUsed(i)?-1:P['02-0'+i];}
function fnOn(f){for(let i=1;i<=7;i++)if(miFn(i)===f&&mi(i))return true;return false;}
function miBits(){let s=0;for(let i=1;i<=7;i++)if(mi(i))s+=1<<(i-1);return s;}
function moBits(){return (S.out[0]?1:0)+(S.out[1]?2:0)+(S.out[2]?4:0);}
const stoS1=()=>!S.io.es, stoS2=()=>!S.io.es&&!S.inj.sto2;
function log(t,a){const d=document.createElement('div');const tm=new Date();d.innerHTML='<time>'+tm.toTimeString().slice(0,8)+'</time><span'+(a?' class="a"':'')+'></span>';d.lastChild.textContent=t;const L=$('#log');L.prepend(d);while(L.children.length>200)L.lastChild.remove();}
function phase(){if(!(S.st==='run'||S.st==='stop'))return 'S';const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);if(S.st==='stop'||d<-.05)return 'd';if(d>.05)return 'A';return 'n';}
function statusText(){
 if(!S.ctrl)return 'OFF';
 if(S.boot>0)return 'Booting';
 if(S.fault)return 'Fault '+S.fault;
 switch(S.st){case 'off':return 'Stop';case 'tune':return 'Auto-tuning';case 'dc':case 'dcs':return 'DC brake';case 'bb':return 'Base block';case 'dip':return 'Power loss ride-through';case 'stop':return S.blimit?'Decel (OV stall)':'Decel';}
 if(S.stby)return 'Standby';
 if(S.climit)return 'OC stall';
 if(S.blimit)return 'OV stall';
 if(S.jog)return 'JOG';
 const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);
 if(Math.sign(S.fTgt)!==Math.sign(S.fRamp)&&Math.abs(S.fRamp)>.05)return 'Decel';
 if(d>.05)return 'Accel';if(d<-.05)return 'Decel';
 return 'Run';
}
function fmaxEff(){return Math.min(P['01-10'],P['01-00']);}
function refHz(dt){
 const io=S.io;
 /* analog conditioning */
 const avi=io.avs?io.v:io.pot*10;
 S.aviF+=(avi-S.aviF)*Math.min(1,dt/Math.max(P['03-15'],.002));
 const maRaw=S.inj.mabrk?0:io.ma;
 S.aciF+=(maRaw-S.aciF)*Math.min(1,dt/Math.max(P['03-16'],.002));
 S.aviPct=S.aviF/10*P['03-11']/100;
 const am=P['03-29'];S.aciLoss=am===0&&S.aciF<2;
 S.aciPct=(am===0?Math.max(0,(S.aciF-4)/16):am===2?S.aciF/20:io.v/10)*P['03-12']/100;
 const code=(fnOn(1)?1:0)+(fnOn(2)?2:0)+(fnOn(3)?4:0)+(fnOn(4)?8:0);S.code=code;
 const fm=P['01-00'];let f;
 if(code){S.src='ms';f=P['04-'+z2(code-1)];}
 else switch(P['00-20']){
  case 0:S.src='kp';f=S.kpF;break;
  case 7:S.src='pot';f=S.kpot*fm;break;
  case 1:S.src='485';f=0;break;
  default:{S.src='ai';f=0;let any=false;
   if(P['03-00']===1){f+=S.aviPct*fm;any=true;}
   if(P['03-01']===1){any=true;
    if(S.aciLoss){const ls=P['03-19'];
     if(ls===3){if(ctlOk()&&(S.st==='run'||S.st==='stop'))trip('ACE');f+=0;}
     else if(ls===1)f=S.lastRef;else f+=0;}
    else f+=S.aciPct*fm;}
   if(!any)f=0;}
 }
 f=clamp(f,P['01-11'],fmaxEff());
 if(!(S.src==='ai'&&S.aciLoss&&P['03-19']===1))S.lastRef=f;
 return f;
}
function trip(c){
 if(S.fault)return;
 const wasRun=S.st==='run'||S.st==='stop'||S.st==='dip';
 S.fault=c;S.fq.unshift(c);if(S.fq.length>6)S.fq.length=6;
 S.st='off';S.run=false;S.tRun=false;S.jog=false;S.rv=0;S.need2w=true;
 EV['f_'+c]=1;if(c.startsWith('ov'))delete EV.decelOk;log('عطل '+c+' — '+FL[c][0]+': '+FL[c][1],1);
 H.fb=false;H.shift=false;H.msg=null;
 if(P['07-11']>0&&P['07-10']>0&&AUTOFLT.has(c)&&wasRun){S.retryT=P['07-08']+1;S.retryRun=true;}else S.retryT=0;
 save();
}
function faultActive(c){
 switch(c){case 'EF':return fnOn(10);case 'STO':return !stoS1()&&!stoS2();case 'STL2':return !stoS2();case 'ACE':return S.aciLoss&&P['03-19']===3&&P['03-01']===1&&P['00-20']===2;case 'oH1':return S.hs>90;case 'Pcod':return true;}
 return false;
}
function clearFault(src){
 if(!S.fault)return false;
 const c=S.fault;
 if(faultActive(c)){log('مقدرش يمسح '+c+': السبب لسه موجود',1);H.msg={t:c,ttl:1.2};return false;}
 S.fault='';S.retryT=0;H.msg=null;EV['clr_'+c]=1;S.need2w=true;S.retries=0;
 log('مُسح العطل '+c+(src?' من '+src:''));return true;
}
function runKey(){
 if(!ctlOk())return;
 if(S.fault){kpWhy('يوجد عطل على الانفرتر: امسحه بزر الـ Reset أولًا، ثم شغّل.');return;}
 if(P['00-21']!==0){H.msg={t:'Err',ttl:1};kpWhy('زر RUN مش شغال: التشغيل من الأطراف (00-21 = '+P['00-21']+'). خلي 00-21 = 0 عشان تشغّل من الكيباد.');return;}
 if(P['05-00']>0){if(S.st==='off'&&enabledBase()){S.st='tune';S.tuneT=P['05-00']===1?6:3.5;S.tuneMode=P['05-00'];log('بدأ Auto-tuning ('+(P['05-00']===1?'Dynamic':'Static')+')');}return;}
 if(!S.run)log('تشغيل من الكيباد');
 S.run=true;EV.kpStart=1;
}
function stopKey(){
 if(!S.ctrl)return;
 if(S.fault){clearFault('الكيباد');return;}
 if(S.st==='tune'){S.st='off';log('Auto-tuning اتلغى');return;}
 const term=P['00-21']!==0;
 if(term&&P['00-32']!==1){log('زر STOP مقفول من 00-32');return;}
 if(S.run||S.st==='run'||S.tRun)log('إيقاف من الكيباد');
 S.run=false;S.tRun=false;if(term)S.need2w=true;EV.kpStop=1;
}
function setDir(d,from){
 if(d===S.dir)return true;
 const lim=P['00-23'];if((d<0&&lim===1)||(d>0&&lim===2))return false;
 S.dir=d;log('أصبح الاتجاه '+(d>0?'Frd (أمامي)':'rEu (عكسي)')+' من '+from);
 if(S.st==='run'&&Math.abs(S.fRamp)>1)EV.revRun=1;
 return true;
}
function enabledBase(){return ctlOk()&&!S.fault&&stoS1()&&stoS2();}
function powerUp(){
 S.ctrl=true;S.boot=1.4;S.fault='';S.run=false;S.tRun=false;S.st='off';S.retries=0;S.need2w=true;S.unlk=S.pwd===0;S.pwTries=0;
 H.scr='boot';H.ed=null;H.msg=null;H.shift=false;H.fb=false;
 log('بدأ التحكم بالعمل. DC bus = '+S.bus.toFixed(0)+'V');
}
function powerDown(){
 S.ctrl=false;S.st='off';S.run=false;S.tRun=false;S.jog=false;S.fault='';S.retryT=0;H.scr='off';H.ed=null;H.msg=null;H.shift=false;
 log('فصل التحكم (انخفض الـ DC bus)');
}
function speedSearch(){const m=MOT[S.mot];const fe=S.wm*2/TAU;S.fRamp=clamp(fe,-P['01-00'],P['01-00']);S.rv=0;if(Math.abs(fe)>1)log('بحث عن السرعة: الانفرتر لحق المحرك على '+Math.abs(fe).toFixed(1)+' Hz');}

/* ---------------- physics step ---------------- */
function step(dt){
 const m=MOT[S.mot],io=S.io;
 S.t+=dt;
 if(S.dipT>0){S.dipT-=dt;if(S.dipT<=0){S.inj.dip=false;S.inj.dip3=false;syncInj();log('الكهرباء رجعت بعد الانقطاع');}}
 const lineOk=S.brk&&!S.inj.dip&&!S.inj.dip3;
 const Vpk=S.lineV*(S.inj.hiline?1.18:1)*Math.SQRT2*(S.inj.phl?.94:1);
 if(lineOk)S.busNom=Vpk*.98;
 if(!S.ctrl&&S.bus>400)powerUp();
 if(S.ctrl&&S.bus<250)powerDown();
 if(S.boot>0){S.boot-=dt;if(S.boot<=0){H.scr=['F','H','U','A'][P['00-03']]||'F';}}
 const ok=ctlOk();
 /* ---- run command ---- */
 const term=P['00-21']===1;let runReq=false,dirReq=S.dir;
 if(ok){
  if(term){
   const md=P['02-00'],m1=mi(1),m2=mi(2),m3=mi(3);
   if(md===1){runReq=m1!==m2;dirReq=m2&&!m1?-1:1;if(!m1&&!m2)S.need2w=false;}
   else if(md===2){runReq=m1;dirReq=m2?-1:1;if(!m1)S.need2w=false;}
   else if(md===3){if(!m3){if(S.tRun)log('إيقاف من MI3 (STOP)');S.tRun=false;if(S.prev.m3)EV.tbStop=1;}
    if(m1&&!S.prev.m1&&m3&&!S.fault){S.tRun=true;log('تشغيل من MI1 (3-wire)');EV.tbStart=1;}
    runReq=S.tRun;dirReq=m2?-1:1;S.need2w=false;}
   if((md===1||md===2)&&S.need2w&&P['02-35']!==1)runReq=false;
   if((md===1||md===2)&&runReq&&!S.prev.run)EV.tbStart=1;
   if((md===1||md===2)&&!runReq&&S.prev.run&&!S.fault)EV.tbStop=1;
   if(dirReq!==S.cmdDir&&runReq&&S.st==='run'&&Math.abs(S.fRamp)>1)EV.revRun=1;
   S.prev.m1=m1;S.prev.m3=m3;
  }else{runReq=S.run;dirReq=S.dir;}
  const lim=P['00-23'];if((dirReq<0&&lim===1)||(dirReq>0&&lim===2))runReq=false;
  S.prev.run=runReq;
  if(fnOn(5)&&!S.prev.rst)clearFault('MI (Reset)');S.prev.rst=fnOn(5);
  if(fnOn(10))trip('EF');
  if(!stoS1()&&!stoS2())trip('STO');else if(!stoS2())trip('STL2');
 }
 S.cmdDir=dirReq;
 const enabled=enabledBase();
 const bbIn=fnOn(11),force=fnOn(18);
 if(force)runReq=false;
 if(!enabled){if(!ok)S.run=false;if(S.st!=='off'&&!(S.st==='tune'&&ok))S.st='off';}
 /* jog */
 const jogF=fnOn(6)||fnOn(24),jogR=fnOn(25);
 const jogReq=(jogF||jogR)&&enabled&&!runReq;
 S.jog=jogReq&&(S.st==='off'||S.st==='stop'||S.jog);
 const jogDir=jogR&&!jogF?-1:(term?1:S.dir);
 const want=enabled&&(runReq||S.jog);
 const ref=refHz(dt);
 /* ---- state machine ---- */
 if(S.st==='tune'){S.tuneT-=dt;
  if(!enabled)S.st='off';
  else if(S.tuneMode===1&&S.lp>25&&S.tuneT<4.5)trip('AUE');
  else if(S.tuneT<=0){S.st='off';P['05-06']=rnd(m.Rs*(1+(Math.random()-.5)*.04),3);P['05-05']=rnd(m.I0,2);P['05-00']=0;EV.tuned=1;save();log('Auto-tuning خلص: 05-05 = '+P['05-05'].toFixed(2)+'A و 05-06 = '+P['05-06'].toFixed(3)+'Ω');H.msg={t:'End',ttl:1.2};renderParams();}}
 else if(S.st==='bb'){S.bbT+=dt;if(!want)S.st='off';else if(!bbIn&&S.bbT>=P['07-08']){S.st='run';speedSearch();log('B.B. اتفتح: الانفرتر دوّر على السرعة وكمّل');}}
 else if(S.st==='dip'){S.dipT2+=dt;
  if(lineOk&&S.bus>P['06-00']+40&&S.dipT2>=P['07-08']){S.st='run';if(P['07-06']===1)speedSearch();else{S.fRamp=0;S.rv=0;}EV.rideOk=1;log('الكهرباء رجعت في خلال 07-07: الانفرتر كمّل وحده');}
  else if(S.dipT2>P['07-07'])trip('Lvn');}
 else if(want&&bbIn&&(S.st==='run'||S.st==='stop')){S.st='bb';S.bbT=0;log('B.B.: الخرج اتقطع من طرف MI');}
 else if(want&&!bbIn){if(S.st!=='run'&&S.st!=='dcs'){
   if(S.st==='off'){
    if(P['07-12']>0&&Math.abs(S.wm)>1)speedSearch();
    if(P['07-02']>0&&P['07-01']>0){S.st='dcs';S.dcT=P['07-02'];}else S.st='run';
   }else S.st='run';}}
 else if(S.st==='run'||S.st==='dcs'){
  if(S.st==='dcs')S.st='off';
  else if(P['00-22']===1||(force&&P['07-20']===0)){S.st='off';}
  else{S.st='stop';S.stopFrom=Math.abs(S.fRamp);S.stopOk=S.jr>=15&&P['01-13']<=1.5;}
 }
 if(S.st==='dcs'){S.dcT-=dt;if(S.dcT<=0)S.st='run';}
 if(S.st==='stop'){
  const dcf=P['07-04'];
  if(P['07-01']>0&&P['07-03']>0&&dcf>0&&Math.abs(S.fRamp)<=dcf){S.st='dc';S.dcT=P['07-03'];}
  else if(Math.abs(S.fRamp)<.05){if(S.stopOk&&S.stopFrom>45&&!S.fault)EV.decelOk=1;
   if(P['07-01']>0&&P['07-03']>0){S.st='dc';S.dcT=P['07-03'];}else S.st='off';}
 }
 if(S.st==='dc'){S.dcT-=dt;if(S.dcT<=0)S.st='off';}
 if(S.st==='off'||S.st==='dc'||S.st==='dcs'||S.st==='tune'||S.st==='bb'||S.st==='dip'){if(S.st!=='bb'&&S.st!=='dip'){S.fRamp=0;}S.rv=0;}
 /* ---- ramp ---- */
 S.fCmd=ref*dirReq;
 let tgt=0;
 if(S.st==='run')tgt=S.jog?P['01-22']*jogDir:(S.src==='ai'&&S.aciLoss&&P['03-19']===2&&P['03-01']===1?0:ref*dirReq);
 S.fTgt=tgt;
 /* start frequency / standby */
 if(S.st==='run'&&Math.abs(S.fRamp)<.01&&Math.abs(tgt)<P['01-09']){S.stby=true;}
 else{if(S.stby&&Math.abs(tgt)>=P['01-09']&&Math.abs(S.fRamp)<.01)S.fRamp=Math.sign(tgt)*Math.min(Math.abs(tgt),P['01-09']);S.stby=false;}
 const two=fnOn(8),fmx=P['01-00']||60;
 const acc=S.jog?P['01-20']:two?P['01-14']:P['01-12'],dec=S.jog?P['01-21']:(force&&P['07-20']===2)||two?P['01-15']:P['01-13'];
 const ra=acc>0?fmx/acc:5000,rd=dec>0?fmx/dec:5000;
 if((S.st==='run'&&!S.stby)||S.st==='stop'){
  const d=tgt-S.fRamp;
  const away=Math.abs(tgt)>Math.abs(S.fRamp)&&(Math.sign(tgt)===Math.sign(S.fRamp)||Math.abs(S.fRamp)<1e-6);
  const rate=away?ra:rd;
  let wv=Math.abs(d)<1e-6?0:Math.sign(d)*rate;
  if(fnOn(7)&&S.st==='run')wv=0;
  const sc=P['01-24'];
  if(sc>0){const j=rate/sc;if(Math.sign(S.rv)===Math.sign(d)&&Math.abs(d)<=S.rv*S.rv/(2*j)+1e-6)wv=0;S.rv+=clamp(wv-S.rv,-j*dt,j*dt);}else S.rv=wv;
  let df=S.rv*dt;if(Math.abs(df)>=Math.abs(d)){df=d;if(sc===0)S.rv=0;}
  /* over-current stall prevention */
  const accel=away&&Math.abs(d)>.05;
  const lp=accel?P['06-03']:P['06-04'],Ilim=lp/100*DRV.In;S.climit=false;
  const motoring=S.T*S.wm>=0;
  if(lp>0&&S.I>Ilim){
   S.climit=true;
   if(motoring){if(Math.abs(S.fRamp+df)>Math.abs(S.fRamp))df=0;if(!accel&&S.I>Ilim*1.05)df=-Math.sign(S.fRamp)*Math.min(Math.abs(S.fRamp),rd*.25*dt);}
   else if(Math.abs(S.fRamp+df)<Math.abs(S.fRamp))df=0;
  }
  /* over-voltage stall prevention */
  S.blimit=false;
  const ovl=P['06-01'];
  if(ovl>0&&S.bus>ovl-20&&S.T*S.wm<0){
   const fe=S.wm*2/TAU,sl=Math.max(0,.5-(S.bus-(ovl-20))*.025),lim=fe-Math.sign(fe)*sl-(S.fOut-S.fRamp);
   if(Math.sign(lim)===Math.sign(S.fRamp)&&Math.abs(S.fRamp+df)<Math.abs(lim)){df=lim-S.fRamp;S.blimit=true;}
  }
  S.fRamp=clamp(S.fRamp+df,-fmx,fmx);
 }else{S.climit=false;S.blimit=false;}
 /* ---- slip comp + voltage ---- */
 const on=(S.st==='run'&&!S.stby)||S.st==='stop';
 const svc=P['00-11']===2;
 if(on&&svc){const sHz=Math.max(0,P['01-01']-P['05-03']*P['05-04']/120);S.slip+=(sHz*clamp(S.T/m.Tn,-1.5,1.5)-S.slip)*dt/.05;}else S.slip=0;
 S.fOut=on?S.fRamp+(Math.abs(S.fRamp)>.2?Math.sign(S.fRamp)*S.slip:0):0;
 const f=Math.abs(S.fOut),fb=P['01-01']||50,Vb=P['01-02'];
 let V=0,phi=0;
 if(on){
  const Vav=Math.min(Vb*1.02,S.bus/Math.SQRT2*1.0);
  if(svc){
   const low=Math.max(0,1-f/10),e=clamp((P['05-06']-m.Rs)/m.Rs,-1,1);
   phi=(Vb/fb)/m.vhz*(1+.35*e*low);
   if(f>fb)phi*=fb/f;
   phi=Math.min(phi,Math.max(0,Vav-S.If*m.Rs*SQ3*.95)/(Math.max(f,.5)*m.vhz));
   V=Math.min(Vav,phi*m.vhz*f+S.If*P['05-06']*SQ3*.95);
  }else{
   const fm=P['01-07'],Vm=P['01-08'];
   if(f<=fm)V=Vm;else if(f<fb)V=Vm+(Vb-Vm)*(f-fm)/Math.max(.01,fb-fm);else V=Vb;
   V=Math.min(V,Vav);
   phi=Math.max(0,V-S.If*m.Rs*SQ3*.95)/(Math.max(f,1.2)*m.vhz);
  }
  phi=clamp(phi,0,1.6);
 }
 /* ---- motor ---- */
 let T=0,I=0;
 if(on){
  S.phi=phi;
  const ws=TAU*S.fOut/2,sl=ws-S.wm;
  T=2*m.Tmax*phi*phi*sl*m.slk/(sl*sl+m.slk*m.slk);
  const sat=1+12*Math.max(0,phi-1.06)**2;
  const Iq=Math.sign(sl)*4.6*m.Iq*phi*Math.abs(sl)/Math.sqrt(sl*sl+m.slk*m.slk);
  I=Math.hypot(m.I0*phi*sat,Iq);
  if(S.inj.short)I=9*DRV.In;
  S.pfa=Math.atan2(m.I0*phi*sat,Math.abs(Iq))*180/Math.PI;
 }else if(S.st==='dc'||S.st==='dcs'){
  T=-Math.sign(S.wm)*m.Tn*(P['07-01']/100)*DRV.In/m.I*1.2*Math.min(1,Math.abs(S.wm)/(.03*m.wn));
  I=P['07-01']/100*DRV.In;V=I*m.Rs*SQ3;S.phi=0;
 }else if(S.st==='tune'){I=.45*m.I;V=I*m.Rs*SQ3;S.phi=0;if(S.tuneMode===1&&S.tuneT<4.5){T=.3*m.Tn*Math.max(0,1-Math.abs(S.wm)/(.5*m.wn));}}
 else S.phi=0;
 S.T=T;S.I=I;S.V=V;S.If+=(I-S.If)*Math.min(1,dt/.02);
 /* ---- load ---- */
 const lpT=S.lp/100*m.Tn,w=S.wm;let TL=0;
 if(S.load==='conv')TL=lpT*Math.tanh(w/1.5);
 else if(S.load==='fan')TL=lpT*(w/m.wn)*Math.abs(w/m.wn);
 else TL=lpT;
 TL+=.015*m.Tn*Math.tanh(w/1)+.0004*m.Tn*w;
 if(S.inj.jam)TL+=3.2*m.Tn*Math.tanh(w/.5);
 S.TL=TL;
 const J=m.J*(1+S.jr);
 if(S.load==='hoist'&&!on&&S.st!=='dc')S.wm*=Math.max(0,1-dt*25);
 else S.wm+=(T-TL)/J*dt;
 S.th+=S.wm*dt;
 /* ---- power + bus ---- */
 const ws=TAU*S.fOut/2;
 const Pout=(on||S.st==='dc'||S.st==='dcs'||S.st==='tune')?T*ws+3*I*I*m.Rs+(on?60*S.phi*S.phi*Math.min(1,f/m.f):0):0;
 S.P=Pout;
 const Pd=.015*Math.abs(Pout)+2.4*I*(.6+.1*P['00-17'])+(S.ctrl?12:0);
 if(S.db){if(S.bus<P['07-00']-15)S.db=false;}else if(S.dbInst&&S.bus>P['07-00'])S.db=true;
 const Pdb=S.db?S.bus*S.bus/DRV.dbR:0;
 const Pctl=S.ctrl?25:0;
 const iL=(Pout+Pd+Pdb+Pctl)/Math.max(S.bus,40)+S.bus/8000;
 let Vn=S.bus-dt/DRV.C*iL;
 if(lineOk&&Vn<Vpk){const R=S.bus<.75*Vpk?10:(S.inj.phl?2.2:.6);Vn=(S.bus+dt/DRV.C*(Vpk/R-iL))/(1+dt/(DRV.C*R));}
 S.bus=Math.max(0,Vn);
 /* ---- thermal ---- */
 const Rth=S.inj.fan?1.1:.33;
 S.hs+=(Pd-(S.hs-S.amb)/Rth)/45*dt;
 const cool=P['06-13']===1?clamp(.6+.4*f/(fb/2),.6,1):1;
 const kM=(I/Math.max(.5,P['05-01']*cool))**2-1;S.olM=clamp(S.olM+dt*kM*(kM>0?1.333*60/P['06-14']:.8),0,120);
 const kD=(I/DRV.In)**2-1;S.olD=clamp(S.olD+dt*kD*(kD>0?1.333:.8),0,120);
 if(S.st!=='off')S.hrs+=dt/3600;
 /* ---- protections ---- */
 if(ok){
  const ph=phase();
  if(S.bus>DRV.ov)trip('ov'+ph);
  if((on||S.st==='dcs')&&S.bus<P['06-00']){
   if(P['07-06']>0&&S.st==='run'||P['07-06']>0&&S.st==='stop'){S.st='dip';S.dipT2=0;log('الـ DC bus نزل تحت 06-00: الخرج اتقطع والانفرتر مستني الكهرباء ترجع (07-06)');}
   else trip('Lv'+(ph==='S'?'n':ph));
  }
  if(S.hs>100)trip('oH1');
  if(P['06-13']!==2&&S.olM>=100)trip('EoL1');
  if(S.olD>=100)trip('oL');
  if(I>DRV.hw)trip('oc'+ph);
  if(S.inj.gnd&&(on||S.st==='dc'||S.st==='dcs')){S.gT+=dt;if(S.gT>.03)trip('GFF');}else S.gT=0;
  if(S.inj.phl&&on&&I>.3*DRV.In){S.phT+=dt;if(S.phT>2.5)trip('PHL');}else S.phT=Math.max(0,S.phT-dt);
  const otm=P['06-06'],atSp=S.st==='run'&&Math.abs(S.fRamp-S.fTgt)<.5;
  if(otm>0&&on&&(otm>=3||atSp)&&I>P['06-07']/100*DRV.In){S.otT+=dt;if(S.otT>=P['06-08']){if(otm===2||otm===4)trip('ot1');else S.otw=true;}}else{S.otT=0;S.otw=false;}
  if(svc&&on&&f>5&&(f-Math.abs(S.wm*2/TAU))/f>.5){S.oslT+=dt;if(S.oslT>2)trip('oSL');}else S.oslT=0;
 }
 /* ---- auto restart ---- */
 if(S.fault&&S.retryT>0){S.retryT-=dt;if(S.retryT<=0){
  if(S.retries<P['07-11']){S.retries++;const c=S.fault;S.fault='';log('إعادة تلقائية رقم '+S.retries+' بعد '+c);
   if(S.retryRun){if(term)S.need2w=false;else S.run=true;if(P['07-10']===1)speedSearch();S.st='run';}}
 }}
 if(S.st==='run'&&!S.fault){S.okRunT+=dt;if(S.okRunT>30)S.retries=0;}else S.okRunT=0;
 /* ---- outputs ---- */
 const atSp=S.st==='run'&&!S.stby&&Math.abs(S.fTgt)>.1&&Math.abs(S.fRamp-S.fTgt)<.5;
 ['02-13','02-16','02-17'].forEach((c,i)=>{let v=false;if(S.ctrl)switch(P[c]){
  case 1:v=S.st!=='off';break;case 2:v=atSp;break;case 3:v=on&&Math.abs(f-P['02-22'])<=P['02-23'];break;case 5:v=Math.abs(S.fTgt)<.01;break;
  case 7:v=S.otw||S.otT>=P['06-08']&&P['06-06']>0;break;case 9:v=enabled;break;case 10:v=S.bus<P['06-00']+30;break;case 11:v=!!S.fault;break;
  case 13:v=S.hs>P['06-15'];break;case 19:v=S.st==='bb';break;case 22:v=S.climit;break;case 23:v=S.blimit;break;case 25:v=(S.st==='run'||S.st==='stop')&&S.cmdDir>0;break;case 26:v=(S.st==='run'||S.st==='stop')&&S.cmdDir<0;break;}
  S.out[i]=v;});
}
function aoVolts(){
 if(!S.ctrl)return 0;
 const fm=P['01-00']||60,m=MOT[S.mot];let r=0;
 switch(P['03-20']){case 0:r=Math.abs(S.fOut)/fm;break;case 1:r=Math.abs(S.fCmd)/fm;break;case 2:r=Math.abs(S.wm*60/TAU)/(fm*30);break;case 3:r=S.I/(2.5*DRV.In);break;case 4:r=S.V/500;break;case 5:r=S.bus/1000;break;case 7:r=Math.abs(S.P)/(2*DRV.kw*1000);break;case 8:r=Math.abs(S.T)/(2*m.Tn);break;case 9:r=S.aviPct;break;case 10:r=S.aciPct;}
 return clamp(r*10*P['03-21']/100,0,10);
}
</script>
<script>
/* ---------------- 7-segment display ---------------- */
const SEGF={'0':'abcdef','1':'bc','2':'abdeg','3':'abcdg','4':'bcfg','5':'acdfg','6':'acdefg','7':'abc','8':'abcdefg','9':'abcdfg',
 A:'abcefg',b:'cdefg',C:'adef',c:'deg',d:'bcdeg',E:'adefg',F:'aefg',G:'acdef',H:'bcefg',h:'cefg',i:'c',I:'ef',J:'bcde',L:'def',l:'ef',n:'ceg',N:'abcef',o:'cdeg',O:'abcdef',P:'abefg',q:'abcfg',r:'eg',S:'acdfg',t:'defg',T:'defg',U:'bcdef',u:'cde',v:'cde',y:'bcdfg',Y:'bcdfg','-':'g','_':'d',' ':''};
const segEls=[];
(function(){
 const svg=$('#seg'),NSs='http://www.w3.org/2000/svg';let h='';
 const t=6,w=30,hh=62,y0=11;
 const hs=(x1,x2,y)=>`${x1},${y} ${x1+t/2},${y-t/2} ${x2-t/2},${y-t/2} ${x2},${y} ${x2-t/2},${y+t/2} ${x1+t/2},${y+t/2}`;
 const vs=(x,y1,y2)=>`${x},${y1} ${x+t/2},${y1+t/2} ${x+t/2},${y2-t/2} ${x},${y2} ${x-t/2},${y2-t/2} ${x-t/2},${y1+t/2}`;
 for(let i=0;i<5;i++){const x=12+i*48,m=y0+hh/2;
  h+=`<g id="dg${i}" transform="skewX(-7) translate(8 0)">`+
   `<polygon class="s" data-s="a" points="${hs(x+1,x+w-1,y0)}"/><polygon class="s" data-s="b" points="${vs(x+w,y0+1,m-1)}"/><polygon class="s" data-s="c" points="${vs(x+w,m+1,y0+hh-1)}"/>`+
   `<polygon class="s" data-s="d" points="${hs(x+1,x+w-1,y0+hh)}"/><polygon class="s" data-s="e" points="${vs(x,m+1,y0+hh-1)}"/><polygon class="s" data-s="f" points="${vs(x,y0+1,m-1)}"/>`+
   `<polygon class="s" data-s="g" points="${hs(x+1,x+w-1,m)}"/><circle class="s" data-s="p" cx="${x+w+7}" cy="${y0+hh+1}" r="3.4"/></g>`;}
 svg.innerHTML=h;
 for(let i=0;i<5;i++){const g=$('#dg'+i),o={g};g.querySelectorAll('.s').forEach(e=>o[e.dataset.s]=e);segEls.push(o);}
})();
function cellsOf(str){const out=[];for(const ch of String(str)){if(ch==='.'&&out.length&&!out[out.length-1].dp)out[out.length-1].dp=true;else out.push({c:ch===' '?' ':ch,dp:false});}return out;}
function padCells(c,n=5){c=c.slice(-n);while(c.length<n)c.unshift({c:' ',dp:false});return c;}
function numStr(v,dc,n){let neg=v<0;v=Math.abs(v);let s=v.toFixed(dc);while(s.replace('.','').length+(neg?1:0)>n&&dc>0){dc--;s=v.toFixed(dc);}if(s.replace('.','').length+(neg?1:0)>n)s='9'.repeat(n-(neg?1:0));return (neg?'-':'')+s;}
function lcells(letter,num,n){const l=cellsOf(letter);return padCells(l.concat(padCells(cellsOf(num),5-l.length)));}
let segKey='';
function drawSeg(D){
 const k=D?JSON.stringify(D):'';if(k===segKey)return;segKey=k;
 for(let i=0;i<5;i++){const e=segEls[i],cell=D?D.cells[i]:{c:' ',dp:false},on=SEGF[cell.c]!==undefined?SEGF[cell.c]:(SEGF[cell.c.toUpperCase()]||SEGF[cell.c.toLowerCase()]||'');
  for(const s of 'abcdefg')e[s].classList.toggle('on',!!D&&(D.all||on.includes(s)));
  e.p.classList.toggle('on',!!D&&(D.all||cell.dp));
  e.g.classList.toggle('bl',!!D&&(D.blink||(D.bi!==undefined&&D.bi===i)));}
}

/* ---------------- keypad state machine ---------------- */
const SCRS=['F','H','U','A','dir','plc','grp'];
function pList(){return PD.filter(p=>p.g===G[H.gi][0]).map(p=>p.c);}
function pDispVal(p,v){
 if(p.c==='00-07')return String(S.pwTries);
 if(p.c==='00-08')return S.pwd?'1':'0';
 if(p.t==='ro'){const x=p.get();return typeof x==='string'?(x||'-----'):numStr(x,p.dc,5);}
 if(p.t==='e')return String(v);
 return numStr(v,p.dc,5);
}
function shiftCells(prefix){
 const nd=H.nd,ds=H.dg.slice(),dcp=H.dcp;
 const cells=ds.map((d,i)=>({c:String(d),dp:dcp>0&&i===nd-1-dcp}));
 const pre=prefix?cellsOf(prefix):[];
 const all=padCells(pre.concat(cells));
 return {cells:all,bi:5-1-H.cur};
}
function dispState(){
 if(!S.ctrl)return null;
 if(H.scr==='boot')return {cells:padCells(cellsOf('88888')),all:true};
 if(H.msg)return {cells:padCells(cellsOf(H.msg.t)),blink:H.msg.blink};
 if(S.fault&&!H.fb)return {cells:padCells(cellsOf(S.fault).concat([])).map(x=>x),blink:true,left:true};
 if(S.st==='tune')return {cells:padCells(cellsOf('tUn ')),blink:true};
 const s=H.scr;
 if(['F','H','U','A'].includes(s)){
  if(S.st==='bb')return {cells:padCells(cellsOf('bb   ')),blink:true};
  if(S.st==='dip')return {cells:padCells(cellsOf('Lv   ')),blink:true};
  if(S.otw)return {cells:padCells(cellsOf('ot1  ')),blink:true};
 }
 switch(s){
  case 'F':if(H.shift)return shiftCells('F');return {cells:lcells('F',numStr(P['00-20']===0?S.kpF:Math.abs(S.fCmd),2,4))};
  case 'H':return {cells:lcells('H',numStr(Math.abs(S.fOut),2,4))};
  case 'U':{const u=UDISP[P['00-04']]||UDISP[3];return {cells:lcells(u[0],numStr(u[2](),u[3],5-cellsOf(u[0]).length))};}
  case 'A':return {cells:lcells('A',numStr(S.I,2,4))};
  case 'dir':return {cells:padCells(cellsOf(S.dir>0?'Frd  ':'rEu  '))};
  case 'plc':return {cells:padCells(cellsOf('PLC'+H.plcSel+' '))};
  case 'grp':return {cells:padCells(cellsOf(G[H.gi][0]+'-  '))};
  case 'par':{const c=pList()[H.pi];return {cells:padCells(cellsOf(c))};}
  case 'val':{const p=PM[H.ed.c];if(H.shift)return shiftCells('');return {cells:padCells(cellsOf(pDispVal(p,H.ed.v))),blink:p.t!=='ro'&&!p.pw};}
 }
 return null;
}
function hmsg(t,ttl,blink){H.msg={t,ttl:ttl||1,blink};}
function startShift(v,dc,nd){
 let sc=Math.pow(10,dc),N=Math.round(Math.abs(v)*sc);
 while(String(N).length>nd&&dc>0){dc--;sc/=10;N=Math.round(Math.abs(v)*sc);}
 H.dcp=dc;H.nd=nd;H.dg=String(N).padStart(nd,'0').slice(-nd).split('').map(Number);H.cur=0;H.shift=true;
}
const shiftVal=()=>+H.dg.join('')/Math.pow(10,H.dcp);
function longMode(){
 if(!ctlOk()||(S.fault&&!H.fb))return;
 if(H.scr==='F'){
  if(P['00-20']!==0){hmsg('Err');log('الشيفت على F بيشتغل بس لما مصدر السرعة الكيباد (00-20 = 0)');return;}
  if(!H.shift){const fm=fmaxEff();startShift(S.kpF,fm>=100?1:2,4);}
  else{const v=shiftVal();H.shift=false;if(v>fmaxEff()+1e-9)hmsg('Err');else{S.kpF=v;EV.shiftF=1;log('أمر السرعة على F بقى '+v.toFixed(2)+' Hz (بالشيفت)');}}
  return;}
 if(H.scr==='val'){const p=PM[H.ed.c];
  if(p.t!=='n')return;
  if(!H.shift){const nd=Math.min(5,String(Math.round(p.mx*Math.pow(10,p.dc))).length);startShift(H.ed.v,p.dc,Math.max(nd,p.pw?5:1));}
  else{H.ed.v=shiftVal();H.shift=false;}
 }
}
function savePar(){
 const p=PM[H.ed.c];
 if(H.shift){H.ed.v=shiftVal();H.shift=false;EV.shiftVal=1;}
 const r=setParam(p.c,H.ed.v,'الكيباد');
 if(r==='ok'||r==='same'){GH.touched[p.c]=1;guiSave();}
 if(r==='ok'||r==='same'){hmsg('End',.9);const L=pList();H.pi=(H.pi+1)%L.length;H.scr='par';H.ed=null;syncDetail();}
 else if(r!=='eep'){hmsg('Err',1);if(r==='run')log(p.c+': لازم توقف الانفرتر الأول');else if(r==='lock')log(p.c+': الباراميترات مقفولة بباسورد (00-07)');else if(r==='wp')log(p.c+': قفل الكتابة شغال (00-02 = 1)');else if(r==='bad')log(p.c+': القيمة برّه المدى');}
}
function kpWhy(t){try{if(window.SIMTOUR&&SIMTOUR.state&&SIMTOUR.state.on)return;let e=document.getElementById('kpWhy');if(!e){e=document.createElement('div');e.id='kpWhy';e.setAttribute('role','status');e.style.cssText='position:fixed;left:50%;bottom:calc(16px + env(safe-area-inset-bottom));transform:translateX(-50%);z-index:9999;width:max-content;max-width:min(92vw,460px);background:#2b2f36;color:#fff;border-inline-start:4px solid #f0b429;border-radius:10px;padding:10px 14px;font:600 15px/1.7 system-ui,sans-serif;direction:rtl;text-align:start;box-shadow:0 6px 20px rgba(0,0,0,.35);transition:opacity .25s;pointer-events:none;opacity:0';document.body.appendChild(e);}e.textContent='⚠ '+t;e.style.opacity='1';clearTimeout(kpWhy.t);kpWhy.t=setTimeout(()=>{e.style.opacity='0';},5000);if(typeof log==='function'&&kpWhy.last!==t)log(t,1);kpWhy.last=t;clearTimeout(kpWhy.t2);kpWhy.t2=setTimeout(()=>{kpWhy.last=null;},5000);}catch(_){}}
function kpKey(k,mult){
 if(!ctlOk()){if(!mult||mult<2)kpWhy('الانفرتر مطفأ: شغّل الكهرباء أولًا من القاطع، ثم استخدم الكيباد.');return;}
 if(k==='RUN')return runKey();
 if(k==='STOP')return stopKey();
 if(H.msg)H.msg=null;
 if(S.fault&&!H.fb){if(k==='MODE'){H.fb=true;H.scr='F';}return;}
 const s=H.scr,up=k==='UP',dn=k==='LD';
 if(H.shift){
  if(up)H.dg[H.nd-1-H.cur]=(H.dg[H.nd-1-H.cur]+1)%10;
  else if(dn)H.cur=(H.cur+1)%H.nd;
  else if(k==='ENT'){if(s==='val')savePar();else longMode();}
  else if(k==='MODE'){if(s==='F')longMode();else{H.shift=false;}}
  return;}
 switch(s){
  case 'F':case 'H':case 'U':case 'A':
   if(k==='MODE')H.scr=SCRS[SCRS.indexOf(s)+1];
   else if(s==='F'&&(up||dn)){if(P['00-20']!==0){hmsg('Err');return;}const st=.01*mult;S.kpF=clamp(rnd(S.kpF+(up?1:-1)*st,2),0,fmaxEff());EV.kpArrow=1;}
   break;
  case 'dir':
   if(k==='MODE')H.scr='plc';
   else if(up||dn){if(P['00-21']!==0){hmsg('Err');log('الاتجاه من الكيباد بيشتغل بس لما 00-21 = 0');return;}if(!setDir(-S.dir,'الكيباد'))hmsg('Err');}
   break;
  case 'plc':
   if(k==='MODE')H.scr='grp';
   else if(up)H.plcSel=(H.plcSel+1)%3;else if(dn)H.plcSel=(H.plcSel+2)%3;
   else if(k==='ENT'){S.plc=H.plcSel;hmsg('End',.8);log('وضع الـ PLC بقى PLC'+S.plc+' (الـ PLC الداخلي مش متمثّل، اللمبة بس)');}
   break;
  case 'grp':
   if(k==='MODE'){H.scr='F';}
   else if(up)H.gi=(H.gi+1)%G.length;else if(dn)H.gi=(H.gi-1+G.length)%G.length;
   else if(k==='ENT'){H.pi=0;H.scr='par';syncDetail();}
   break;
  case 'par':{const L=pList();
   if(k==='MODE')H.scr='grp';
   else if(up)H.pi=(H.pi+1)%L.length;else if(dn)H.pi=(H.pi-1+L.length)%L.length;
   else if(k==='ENT'){const p=PM[L[H.pi]];H.ed={c:p.c,v:p.t==='ro'?null:p.pw?0:P[p.c]};H.scr='val';}
   syncDetail();break;}
  case 'val':{const p=PM[H.ed.c];
   if(k==='MODE'){H.scr='par';H.ed=null;break;}
   if(p.t==='ro'){if(k==='ENT'){H.scr='par';H.ed=null;}break;}
   if(k==='ENT'){savePar();break;}
   if(up||dn){const sg=up?1:-1;
    if(p.t==='e'){const i=p.o.findIndex(o=>o[0]===H.ed.v);H.ed.v=p.o[((i<0?0:i)+sg+p.o.length)%p.o.length][0];}
    else H.ed.v=clamp(rnd(H.ed.v+sg*p.st*mult,p.dc),p.mn,p.mx);}
   break;}
 }
}
let rep=null,modeT=null,modeLong=false;
function keyDown(btn){
 const k=btn.dataset.k;btn.classList.add('down');
 if(k==='MODE'){modeLong=false;clearTimeout(modeT);modeT=setTimeout(()=>{modeLong=true;longMode();},800);return;}
 kpKey(k,1);
 if((k==='UP'||k==='LD')&&!H.shift){const t0=performance.now();clearTimeout(rep&&rep.tm);rep={k,tm:setTimeout(function tick(){if(H.shift)return;const el=performance.now()-t0;kpKey(k,el>3500?100:el>1500?10:1);rep.tm=setTimeout(tick,90);},450)};}
}
function keyUp(btn){
 btn.classList.remove('down');
 if(btn.dataset.k==='MODE'){clearTimeout(modeT);if(!modeLong)kpKey('MODE',1);modeLong=false;}
 if(rep){clearTimeout(rep.tm);rep=null;}
}
$$('.mk,.msp-k').forEach(b=>{
 b.addEventListener('pointerdown',e=>{e.preventDefault();try{b.setPointerCapture(e.pointerId)}catch(_){};keyDown(b);});
 ['pointerup','pointercancel','lostpointercapture'].forEach(ev=>b.addEventListener(ev,()=>{if(b.classList.contains('down'))keyUp(b);}));
 b.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();keyDown(b);}});
 b.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();if(b.classList.contains('down'))keyUp(b);}});
 b.addEventListener('contextmenu',e=>e.preventDefault());
});

/* ---------------- parameter writes ---------------- */
function setParam(c,v,src){
 const p=PM[c];if(!p||p.t==='ro')return 'ro';
 v=+v;if(isNaN(v))return 'bad';
 if(c==='00-07'){
  if(!S.pwd)return 'same';
  if(v===S.pwd){S.unlk=true;S.pwTries=0;log('00-07: الباسورد صح، الباراميترات اتفتحت');EV.pwOk=1;return 'ok';}
  S.pwTries++;log('00-07: كلمة مرور خاطئة (محاولة '+S.pwTries+' من 3)',1);if(S.pwTries>=3)trip('Pcod');return 'bad';}
 if(S.pwd&&!S.unlk){EV.pwBlocked=1;return 'lock';}
 if(P['00-02']===1&&c!=='00-02')return 'wp';
 if(p.rl&&S.st!=='off')return 'run';
 if(p.t==='n'){if(v<p.mn-1e-9||v>p.mx+1e-9)return 'bad';v=rnd(v,p.dc);}
 else if(!p.o.some(o=>o[0]===v))return 'bad';
 if(S.inj.eep&&S.ctrl){trip('cF1');return 'eep';}
 if(c==='00-08'){if(v===(S.pwd?1:0)&&v<=1&&S.pwd)return 'same';S.pwd=v;S.unlk=v===0;log(v?'00-08: الباراميترات اتقفلت بباسورد':'00-08: الباسورد اتلغى');save();renderParams();return 'ok';}
 if(c==='00-02'&&(v===9||v===10)){factory(v===9);S.kpF=0;log('00-02 = '+v+': عادت كل الباراميترات إلى قيم المصنع على '+(v===9?'50':'60')+' هرتز');if(v===9)EV.reset50=1;save();renderParams();updLabels();return 'ok';}
 if(c==='00-02'&&(v===5||v===6)){log('00-02 = '+v+': اتعمل ('+(v===5?'Reset kWh':'Reset PLC')+')');return 'ok';}
 if(P[c]===v)return 'same';
 const old=P[c];P[c]=v;
 log(c+' '+p.ar+': '+fmtVal(p,old)+' ← '+fmtVal(p,v)+' ('+src+')');
 if(c==='01-00'||c==='01-10')S.kpF=Math.min(S.kpF,fmaxEff());
 if(c==='05-00'&&v>0)log('دوس RUN في الكيباد عشان يبدأ الـ Auto-tuning');
 save();renderParams();updLabels();
 return 'ok';
}
function fmtVal(p,v){if(p.t==='e'){const o=p.o.find(o=>o[0]===v);return o?v+': '+o[1]:String(v);}if(p.fmt)return p.fmt(v);if(typeof v==='string')return v;return (+v).toFixed(p.dc)+(p.u?' '+p.u:'');}
function pval(p){return p.t==='ro'?p.get():p.pw?(p.c==='00-08'?(S.pwd?1:0):S.pwTries):P[p.c];}

/* ---------------- persistence ---------------- */
const SKEY='ms300-lab-v1';
let EXS={};
function save(){try{const pv={};for(const p of PD)if(p.t!=='ro'&&!p.pw)pv[p.c]=P[p.c];localStorage.setItem(SKEY,JSON.stringify({pv,pwd:S.pwd,fq:S.fq,hrs:S.hrs,kpF:S.kpF,dir:S.dir,exs:EXS,su:{mot:S.mot,lineV:S.lineV,load:S.load,lp:S.lp,jr:S.jr,amb:S.amb,dbInst:S.dbInst,com:S.com,npn:S.io.npn}}));}catch(_){}}
function load(){try{const o=JSON.parse(localStorage.getItem(SKEY)||'null');if(!o)return;
 if(o.pv)for(const c in o.pv){const p=PM[c];if(p&&p.t!=='ro'&&!p.pw&&typeof o.pv[c]==='number'&&(p.t==='n'?o.pv[c]>=p.mn&&o.pv[c]<=p.mx:p.o.some(x=>x[0]===o.pv[c])))P[c]=o.pv[c];}
 S.pwd=o.pwd|0;S.fq=Array.isArray(o.fq)?o.fq.filter(c=>FL[c]).slice(0,6):[];S.hrs=+o.hrs||0;S.kpF=clamp(+o.kpF||0,0,599);S.dir=o.dir===-1?-1:1;EXS=o.exs&&typeof o.exs==='object'?o.exs:{};
 if(o.su)Object.assign(S,{mot:MOT[o.su.mot]?o.su.mot:'iec',lineV:+o.su.lineV||400,load:['conv','fan','hoist'].includes(o.su.load)?o.su.load:'conv',lp:+o.su.lp||0,jr:+o.su.jr||0,amb:+o.su.amb||35,dbInst:!!o.su.dbInst,com:o.su.com==='p24'?'p24':'dcm'});
 if(o.su&&typeof o.su.npn==='boolean')S.io.npn=o.su.npn;
}catch(_){}}
</script>
<script>
/* ---------------- Delta logo ---------------- */
const DLOGO='<svg viewBox="0 0 24 20" aria-hidden="true"><path d="M12 1.5 23 19H1Z" fill="#f2f3f4"/><circle cx="12.6" cy="13" r="4.4" fill="#18191b"/><path d="M9.6 13a3.2 3.2 0 0 1 5.9-1.6" stroke="#f2f3f4" stroke-width="1.7" fill="none"/></svg><span>ΛNELTA</span>'.replace('ΛNELTA','ΔELTA');
$('#dlogo1').innerHTML=DLOGO;$('#dlogo2').innerHTML=DLOGO;

/* ---------------- operator station ---------------- */
const io=S.io;
const mode3=()=>P['00-21']===1&&P['02-00']===3;
function fnLabel(i){
 if(miUsed(i)){const m=P['02-00'];if(i===1)return m===1?'FWD/STOP':m===2?'RUN/STOP':'RUN (لحظي)';if(i===2)return m===1?'REV/STOP':'REV/FWD';return 'STOP (NC)';}
 return 'MI'+i+' · '+(MIAR[P['02-0'+i]]||'?');
}
function devAct(dev,ev){
 if(dev==='brk'&&ev==='click'){S.brk=!S.brk;log(S.brk?'أُغلق المفتاح الرئيسي (ON)':'فُتح المفتاح الرئيسي (OFF)');}
 else if(dev==='mi1'){if(mode3()){if(ev==='down')io.mi[1]=true;else if(ev==='up')io.mi[1]=false;}else if(ev==='click')io.mi[1]=!io.mi[1];}
 else if(dev==='mi7'){if(ev==='down')io.mi[7]=true;else if(ev==='up')io.mi[7]=false;}
 else if(/^mi[2-6]$/.test(dev)&&ev==='click'){const i=+dev[2];io.mi[i]=!io.mi[i];}
 else if(dev==='es'&&ev==='click'){io.es=!io.es;log(io.es?'زر الطوارئ اتداس: S1 و S2 اتفتحوا (STO)':'زر الطوارئ اتفك',io.es);}
 else if(dev==='avs'&&ev==='click'){io.avs=!io.avs;log('مصدر AVI بقى '+(io.avs?'الـ PLC 0-10V':'البوتنشيوميتر'));}
 else if(dev==='npn'&&ev==='click'){io.npn=!io.npn;log('سويتش الكارت بقى '+(io.npn?'NPN (SINK)':'PNP (SOURCE)')+(wiringOk()?'':' — مش متماشي مع كومن الزراير، الدخول مش هتشتغل!'),!wiringOk());save();}
 updStation();
}
function bindDev(el,dev,moment){
 if(moment){
  const dn=()=>{if(dev==='mi1'&&!mode3())devAct(dev,'click');else devAct(dev,'down');},upf=()=>{if(!(dev==='mi1'&&!mode3()))devAct(dev,'up');};
  el.addEventListener('pointerdown',e=>{e.preventDefault();try{el.setPointerCapture(e.pointerId)}catch(_){};dn();});
  ['pointerup','pointercancel','lostpointercapture'].forEach(t=>el.addEventListener(t,upf));
  el.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();dn();}});
  el.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();upf();}});
 }else el.addEventListener('click',()=>devAct(dev,'click'));
}
bindDev($('#dBrk'),'brk');bindDev($('#dMI1'),'mi1',1);bindDev($('#dMI7'),'mi7',1);
for(let i=2;i<=6;i++)bindDev($('#dMI'+i),'mi'+i);
bindDev($('#dEs'),'es');bindDev($('#dAvs'),'avs');bindDev($('#dNpn'),'npn');
function updStation(){
 $('#dBrk').setAttribute('aria-pressed',S.brk);
 $('#dMI1').classList.toggle('down',io.mi[1]);$('#dMI7').classList.toggle('down',io.mi[7]);
 for(let i=2;i<=6;i++)$('#dMI'+i).setAttribute('aria-pressed',io.mi[i]);
 $('#dEs').classList.toggle('latched',io.es);
 $('#dAvs').setAttribute('aria-pressed',io.avs);$('#dNpn').setAttribute('aria-pressed',!io.npn);
 for(let i=1;i<=7;i++)$('#tg'+i).textContent=fnLabel(i);
}
function knob(el,out,get,set,min,max,fmt,dflt,ang){
 ang=ang||135;
 const upd=()=>{const v=get();el.firstElementChild.style.transform='rotate('+(-ang+2*ang*(v-min)/(max-min))+'deg)';if(out)out.textContent=fmt(v);el.setAttribute('aria-valuenow',v.toFixed(2));};
 let y0=null,v0=0;
 el.addEventListener('pointerdown',e=>{e.preventDefault();try{el.setPointerCapture(e.pointerId)}catch(_){}y0=e.clientY;v0=get();});
 el.addEventListener('pointermove',e=>{if(y0===null)return;set(clamp(v0+(y0-e.clientY)/150*(max-min),min,max));upd();});
 ['pointerup','pointercancel'].forEach(t=>el.addEventListener(t,()=>{y0=null;}));
 el.addEventListener('wheel',e=>{e.preventDefault();set(clamp(get()-Math.sign(e.deltaY)*(max-min)/50,min,max));upd();},{passive:false});
 el.addEventListener('dblclick',()=>{set(dflt);upd();});
 el.addEventListener('keydown',e=>{const s=(max-min)/50;if(e.key==='ArrowUp'||e.key==='ArrowRight'){set(clamp(get()+s,min,max));upd();e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){set(clamp(get()-s,min,max));upd();e.preventDefault();}});
 upd();return upd;
}
const updPot=knob($('#kPot'),$('#kPotV'),()=>io.pot,v=>io.pot=v,0,1,v=>Math.round(v*100)+'%',0);
const updV=knob($('#kV'),$('#kVV'),()=>io.v,v=>io.v=v,0,10,v=>v.toFixed(2)+' V',0);
const updMa=knob($('#kMa'),$('#kMaV'),()=>io.ma,v=>io.ma=v,0,20,v=>(S.inj.mabrk?0:v).toFixed(1)+' mA',4);
const updKp=knob($('#kKp'),null,()=>S.kpot,v=>S.kpot=v,0,1,()=>'',0,140);

/* ---------------- load, supply, faults panel ---------------- */
function bindRange(id,key,fmt){const el=$('#'+id),o=$('#'+id+'V');el.value=S[key];o.textContent=fmt(S[key]);el.addEventListener('input',()=>{S[key]=+el.value;o.textContent=fmt(S[key]);loadHint();save();});}
bindRange('lp','lp',v=>v+'%');bindRange('jr','jr',v=>String(v));bindRange('amb','amb',v=>v+'°C');
function loadHint(){
 const m=MOT[S.mot],J=m.J*(1+S.jr),E=.5*J*m.wn*m.wn/1000;
 const t={conv:'سير ناقل: العزم ثابت تقريبًا من أول ما يتحرك.',fan:'مروحة / طلمبة: يزيد العزم مع مربع السرعة، فيكون التيار منخفضًا في السرعات المنخفضة.',hoist:'ونش: يشد الحمل لأسفل دائمًا. عند الرفع (FWD) يحمل المحرك الحمل، وعند الإنزال (REV) يدير الحمل المحرك وتعود الطاقة إلى الـ DC bus. عندما يتوقف الخرج تُمسك الفرامل الميكانيكية.'}[S.load];
 $('#loadHint').textContent=t+' القصور الكلي '+J.toFixed(3)+' kg·m²، وطاقة الحركة عند السرعة المقننة حوالي '+E.toFixed(2)+' kJ، وهي التي تعود إلى الـ DC bus عند الإيقاف السريع.';
}
$('#motSel').addEventListener('change',e=>{S.mot=e.target.value;updMotor();loadHint();save();log('تغيّر المحرك: '+MOT[S.mot].plate.join(' · '));});
$('#lineSel').addEventListener('change',e=>{S.lineV=+e.target.value;save();log('أصبح جهد المصدر '+S.lineV+'V');});
$('#loadSel').addEventListener('change',e=>{S.load=e.target.value;buildLoad();loadHint();save();});
$('#dbChk').addEventListener('change',e=>{S.dbInst=e.target.checked;save();buildWD();log(S.dbInst?'اتركّبت مقاومة فرملة 100Ω على B1 و B2':'أُزيلت مقاومة الفرملة');});
$('#comOpt').addEventListener('change',e=>{S.com=e.target.value;save();buildWD();log('كومن الأزرار بقى على '+(S.com==='dcm'?'DCM':'+24V')+(wiringOk()?'':' — مش متماشي مع سويتش SINK/SOURCE، الدخول مش هتشتغل!'),!wiringOk());});
function updMotor(){const m=MOT[S.mot];['mPlate1','mPlate2','mPlate3'].forEach((id,i)=>$('#'+id).textContent=m.plate[i]);}
const INJT={dip:'انقطاع كهرباء لحظي 0.6 ثانية',dip3:'انقطاع كهرباء 3 ثوانٍ',hiline:'جهد المصدر عالي +18%',phl:'فاز T في الدخل وقع',gnd:'تسريب أرضي على كابل المحرك',short:'قصر بين U و V',jam:'انحشر الحمل',fan:'مروحة الانفرتر وقفت',mabrk:'سلك ACI اتقطع',sto2:'سلك S2 اتقطع',eep:'ذاكرة EEPROM بايظة (أي حفظ هيفشل)'};
$$('[data-inj]').forEach(b=>b.addEventListener('click',()=>{
 const k=b.dataset.inj;
 if(k==='dip'||k==='dip3'){if(!S.inj.dip&&!S.inj.dip3){S.inj[k]=true;S.dipT=k==='dip'?.6:3;log('عطل: '+INJT[k],1);}}
 else{S.inj[k]=!S.inj[k];log((S.inj[k]?'عطل: ':'أُصلح: ')+INJT[k],S.inj[k]);}
 syncInj();updMa();
}));
function syncInj(){$$('[data-inj]').forEach(b=>b.setAttribute('aria-pressed',!!S.inj[b.dataset.inj]));}

/* ---------------- motor + load drawing ---------------- */
function buildLoad(){
 const s=$('#loadSvg');
 if(S.load==='conv')s.innerHTML='<rect x="8" y="60" width="144" height="36" rx="18" fill="none" stroke="#2b3238" stroke-width="5"/><circle cx="26" cy="78" r="15" fill="#6d7378"/><circle cx="134" cy="78" r="15" fill="#6d7378"/><g id="ldA"><line x1="26" y1="78" x2="26" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldB"><line x1="134" y1="78" x2="134" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldBox"></g><rect x="20" y="96" width="6" height="40" fill="#8a9095"/><rect x="134" y="96" width="6" height="40" fill="#8a9095"/><text x="80" y="150" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">CONVEYOR</text>';
 else if(S.load==='fan')s.innerHTML='<circle cx="80" cy="76" r="62" fill="none" stroke="#7a868f" stroke-width="4"/><g id="ldFan"></g><circle cx="80" cy="76" r="9" fill="#3b4348"/><text x="80" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">FAN / PUMP</text>';
 else s.innerHTML='<rect x="10" y="8" width="140" height="8" fill="#6d7378"/><circle cx="80" cy="34" r="20" fill="#6d7378"/><g id="ldDrum"><line x1="80" y1="34" x2="80" y2="16" stroke="#e8870c" stroke-width="3"/><line x1="80" y1="34" x2="98" y2="34" stroke="#e8870c" stroke-width="3"/></g><line id="ldRope" x1="100" y1="34" x2="100" y2="90" stroke="#2b3238" stroke-width="2.5"/><g id="ldW"><rect x="84" y="0" width="32" height="26" rx="2" fill="#b85f00"/><text x="100" y="17" text-anchor="middle" font-size="9" fill="#fff" font-family="Arial">LOAD</text></g><text x="40" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">HOIST</text>';
 if(S.load==='fan'){let h='';for(let i=0;i<6;i++)h+='<path d="M80 76 C 70 40, 95 30, 104 46 Z" fill="#9aa6b1" transform="rotate('+i*60+' 80 76)"/>';$('#ldFan').innerHTML=h;}
 if(S.load==='conv'){let h='';for(let i=0;i<3;i++)h+='<rect class="bx" x="0" y="42" width="22" height="16" rx="2" fill="#c8a165" stroke="#7a5a2a"/>';$('#ldBox').innerHTML=h;}
}
function drawMotor(){
 if(!$('#loadSvg').firstChild)return;
 const deg=S.th*180/Math.PI;
 $('#fanBlades').setAttribute('transform','rotate('+(deg%360)+')');
 $('#shaftMark').setAttribute('transform','rotate('+(deg%360)+')');
 const rpm=S.wm*60/TAU;
 $('#mDir').textContent=Math.abs(rpm)<1?'':(rpm>0?'Forward ↻ ':'Reverse ↺ ')+Math.abs(rpm).toFixed(0)+' rpm';
 if(S.load==='conv'&&$('#ldA')){const a=deg%360;$('#ldA').setAttribute('transform','rotate('+a+' 26 78)');$('#ldB').setAttribute('transform','rotate('+a+' 134 78)');
  const off=((S.th*.6)%150+150)%150;$$('#ldBox .bx').forEach((b,i)=>{const x=((off+i*50)%150)-6;b.setAttribute('x',x);b.style.opacity=x<0||x>134?0:1;});}
 else if(S.load==='fan'&&$('#ldFan'))$('#ldFan').setAttribute('transform','rotate('+(deg%360)+' 80 76)');
 else if($('#ldDrum')){$('#ldDrum').setAttribute('transform','rotate('+(deg%360)+' 80 34)');const y=46+(((-S.th*.8)%80)+80)%80;$('#ldRope').setAttribute('y2',y);$('#ldW').setAttribute('transform','translate(0 '+y+')');}
}

/* ---------------- AO meter ---------------- */
(function(){let h='';for(let i=0;i<=10;i++){const a=(-50+i*10)*Math.PI/180,x1=48+Math.sin(a)*40,y1=58-Math.cos(a)*40,x2=48+Math.sin(a)*(i%5?36:33),y2=58-Math.cos(a)*(i%5?36:33);h+='<line x1="'+x1.toFixed(1)+'" y1="'+y1.toFixed(1)+'" x2="'+x2.toFixed(1)+'" y2="'+y2.toFixed(1)+'" stroke="#222" stroke-width="'+(i%5?.8:1.4)+'"/>';if(i%5===0)h+='<text x="'+(48+Math.sin(a)*28).toFixed(1)+'" y="'+(61-Math.cos(a)*28).toFixed(1)+'" font-size="7" text-anchor="middle" font-family="Arial" fill="#222">'+i+'</text>';}
 h+='<text x="48" y="52" font-size="7" text-anchor="middle" font-family="Arial" fill="#555">V</text><line id="aoN" x1="48" y1="58" x2="48" y2="18" stroke="#c0352b" stroke-width="1.6"/><circle cx="48" cy="58" r="3" fill="#222"/>';$('#aoMeter').innerHTML=h;})();

/* ---------------- wiring diagram ---------------- */
const STRIP=[['+10V',290],['AVI',330],['ACI',400],['ACM',440],['AFM',480],['MI1',545],['MI2',583],['MI3',621],['MI4',659],['MI5',697],['MI6',735],['MI7',773],['DCM',811],['+24V',849],['S1',905],['S2',943],['SCM',981],['SG+',1045],['SG-',1083]];
const SX={};STRIP.forEach(([n,x])=>SX[n]=x);
const PWR=[['R/L1',300],['S/L2',340],['T/L3',380],['PE',430],['B1',530],['B2',570],['U/T1',760],['V/T2',800],['W/T3',840]];
const WDEAD='#c3c8cc';
let WD={};
function buildWD(){
 const o=[],ln=(id,d,w)=>o.push('<path id="'+id+'" d="'+d+'" fill="none" stroke="'+WDEAD+'" stroke-width="'+(w||2.4)+'" stroke-linejoin="round"/>');
 const term=(x,y)=>o.push('<rect x="'+(x-11)+'" y="'+(y-9)+'" width="22" height="18" rx="2" fill="#eceeee" stroke="#4a5055"/><circle cx="'+x+'" cy="'+y+'" r="5.5" fill="#c3c7ca" stroke="#5d6368"/><line x1="'+(x-3.5)+'" y1="'+(y+3.5)+'" x2="'+(x+3.5)+'" y2="'+(y-3.5)+'" stroke="#4a5055" stroke-width="1.4"/>');
 const tx=(x,y,t,a)=>o.push('<text x="'+x+'" y="'+y+'" '+(a||'')+'>'+t+'</text>');
 const dot=(x,y)=>o.push('<circle cx="'+x+'" cy="'+y+'" r="3.4" fill="#2b3238"/>');
 o.push('<rect x="0" y="0" width="1200" height="820" fill="#f4f5f1"/>');
 o.push('<rect x="250" y="170" width="920" height="300" rx="6" fill="#222426"/><rect x="256" y="176" width="908" height="288" rx="4" fill="none" stroke="#3d4145"/>');
 tx(720,262,'ΔELTA  VFD-MS300','font-size="28" font-weight="700" fill="#e9ebec" text-anchor="middle" font-family="Arial"');
 tx(720,286,'VFD9A0MS43ANSAA · 3.7kW · 9A · 380–480V','font-size="12" fill="#9aa3a9" text-anchor="middle"');
 o.push('<text id="wdSt" x="720" y="326" font-size="15" fill="#ff5a45" text-anchor="middle"></text>');
 /* supply + breaker */
 [['L3',40],['L2',58],['L1',76]].forEach(([n,y])=>{tx(8,y+4,n,'font-size="11" fill="#333"');ln('wIn'+n,'M24 '+y+'H112');});
 ln('wL1','M148 76H300V161');ln('wL2','M148 58H340V161');ln('wL3','M148 40H380V161');
 o.push('<g id="phlx" visibility="hidden"><path d="M360 32l14 16M374 32l-14 16" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<g class="clk" data-dev="brk"><rect class="hl" x="100" y="22" width="60" height="70" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');
 [40,58,76].forEach((y,i)=>o.push('<line id="bb'+i+'" x1="114" y1="'+y+'" x2="146" y2="'+y+'" stroke="#1d2226" stroke-width="3" stroke-linecap="round"/><circle cx="114" cy="'+y+'" r="2.5" fill="#1d2226"/><circle cx="146" cy="'+y+'" r="2.5" fill="#1d2226"/>'));
 o.push('</g>');tx(130,108,'Q1 · المفتاح','font-size="11" fill="#333" text-anchor="middle" class="ar"');
 o.push('<path d="M430 161V112" stroke="#2e9c3a" stroke-width="3"/><path d="M430 161V112" stroke="#f3d21b" stroke-width="3" stroke-dasharray="5 5"/><path d="M418 112h24M422 106h16M426 100h8" stroke="#2e9c3a" stroke-width="2"/>');
 /* brake resistor */
 if(S.dbInst){ln('wB1','M530 161V100',2.6);ln('wB2','M570 161V100',2.6);o.push('<rect x="500" y="56" width="100" height="44" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><rect id="dbRes" x="515" y="66" width="70" height="14" fill="none" stroke="#4a5055" stroke-width="1.5"/>');tx(550,93,'BR 100Ω','font-size="10" fill="#333" text-anchor="middle"');}
 else{o.push('<rect x="500" y="56" width="100" height="44" rx="4" fill="none" stroke="#a9aeb2" stroke-dasharray="4 4"/>');tx(550,82,'من غير مقاومة','font-size="11" fill="#8a9095" text-anchor="middle" class="ar"');}
 /* motor */
 ln('wU','M760 161V60H961',2.6);ln('wV','M800 161V80H956',2.6);ln('wW','M840 161V100H961',2.6);
 o.push('<circle id="wdM" cx="1000" cy="80" r="44" fill="#fff" stroke="#4a5055" stroke-width="2"/>');tx(1000,80,'M','font-size="26" font-weight="700" fill="#2b3238" text-anchor="middle" font-family="Arial"');tx(1000,100,'3~','font-size="13" fill="#2b3238" text-anchor="middle"');
 tx(1056,40,'','id="wdMp" font-size="10" fill="#555"');
 PWR.forEach(([n,x])=>{term(x,170);tx(x,194,n,'font-size="9" fill="#c9cfd3" text-anchor="middle"');});
 tx(570,214,'أطراف القوى','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');
 /* relay RA/RB/RC */
 tx(200,184,'L 220VAC','font-size="10" fill="#333" text-anchor="middle"');tx(40,184,'N','font-size="10" fill="#333" text-anchor="middle"');
 ln('wRc','M200 192V200H239',2.6);ln('wRN','M40 192V225H118',2.6);ln('wRa','M239 225H142');
 o.push('<g id="lmp0"><circle cx="130" cy="225" r="12" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M122 217l16 16M138 217l-16 16" stroke="#4a5055" stroke-width="1.2"/></g>');tx(130,251,'H1','font-size="9" fill="#555" text-anchor="middle"');
 term(250,200);term(250,225);term(250,250);
 tx(232,195,'RC','font-size="8" fill="#555" text-anchor="end"');tx(232,220,'RA','font-size="8" fill="#555" text-anchor="end"');tx(232,254,'RB','font-size="8" fill="#555" text-anchor="end"');
 o.push('<line id="crb0" x1="272" y1="225" x2="272" y2="200" stroke="#e9ebec" stroke-width="2.2" stroke-linecap="round"/><path d="M262 200H272M262 225H272M262 250H280V236" stroke="#9aa3a9" stroke-width="1.5" fill="none"/>');
 tx(290,214,'Relay','font-size="11" font-weight="700" fill="#e9ebec"');tx(290,228,'','id="crf0" font-size="9.5" fill="#9aa3a9"');
 /* MO1/MO2 */
 tx(40,290,'+24V','font-size="10" fill="#333" text-anchor="middle"');ln('wP24','M40 298V350',2.6);
 [[1,315],[2,350]].forEach(([i,y])=>{ln('wMa'+i,'M40 '+y+'H118');dot(40,y);ln('wMb'+i,'M142 '+y+'H239');
  o.push('<g id="lmp'+i+'"><circle cx="130" cy="'+y+'" r="12" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M122 '+(y-8)+'l16 16M138 '+(y-8)+'l-16 16" stroke="#4a5055" stroke-width="1.2"/></g>');tx(108,y-12,'H'+(i+1),'font-size="9" fill="#555" text-anchor="middle"');
  term(250,y);tx(232,y-6,'MO'+i,'font-size="8" fill="#555" text-anchor="end"');
  o.push('<line id="crb'+i+'" x1="262" y1="'+y+'" x2="286" y2="'+y+'" stroke="#e9ebec" stroke-width="2.2" stroke-linecap="round"/>');
  tx(296,y+4,'','id="crf'+i+'" font-size="9.5" fill="#9aa3a9"');});
 o.push('<path d="M288 315V392H262" stroke="#9aa3a9" stroke-width="1.5" fill="none"/>');
 term(250,392);tx(232,386,'MCM','font-size="8" fill="#555" text-anchor="end"');ln('wMCM','M239 392H200V420');tx(200,436,'→ DCM','font-size="10" fill="#333" text-anchor="middle"');
 /* control strip */
 STRIP.forEach(([n,x])=>{term(x,470);tx(x,496,n,'font-size="9.5" fill="#333" text-anchor="middle"');tx(0,0,'','id="tf_'+n.replace(/[^A-Za-z0-9]/g,'_')+'" font-size="9" fill="#c9cfd3" transform="translate('+(x+3)+' 455) rotate(-90)"');});
 tx(385,372,'أنالوج','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');tx(659,372,'دخول MI','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');tx(943,372,'STO','font-size="12" fill="#9aa3a9" text-anchor="middle"');tx(1064,372,'RS-485','font-size="12" fill="#9aa3a9" text-anchor="middle"');
 /* SINK/SOURCE switch on the card */
 o.push('<g class="clk" data-dev="npn"><rect class="hl" x="1010" y="270" width="84" height="28" rx="4" fill="#3a3d40" stroke="#6b7075"/><rect id="npnK" x="1014" y="274" width="38" height="20" rx="3" fill="#e9ebec"/></g>');
 tx(1052,264,'SINK / SOURCE','font-size="8.5" fill="#c9cfd3" text-anchor="middle"');tx(1031,311,'NPN','font-size="9" fill="#c9cfd3" text-anchor="middle"');tx(1073,311,'PNP','font-size="9" fill="#c9cfd3" text-anchor="middle"');
 /* analog wiring */
 ln('wA10','M290 479V520H250V640H262');
 o.push('<path id="potR" d="M262 640l4-7 8 14 8-14 8 14 8-14 8 14 8-14 4 7" fill="none" stroke="#2b3238" stroke-width="1.8"/>');
 ln('wApr','M318 640H326V720');
 ln('wAVI','M330 479V540');
 o.push('<g class="clk" data-dev="avs"><rect class="hl" x="304" y="532" width="52" height="40" rx="4" fill="transparent" stroke="#8a9095" stroke-dasharray="3 3"/><line id="avsB" x1="330" y1="540" x2="316" y2="564" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/></g>');
 dot(316,566);dot(344,566);tx(304,528,'POT','font-size="8" fill="#555"');tx(340,528,'PLC','font-size="8" fill="#555"');
 ln('wAW','M316 566V600H290V628');o.push('<path id="potA" d="M290 630l-5-8h10z" fill="#2b3238"/>');
 tx(290,668,'بوت 10kΩ','font-size="10" fill="#333" text-anchor="middle" class="ar"');
 ln('wAP1','M344 566V594H366');ln('wAP2','M366 626V720');o.push('<circle cx="366" cy="610" r="16" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(366,614,'0-10V','font-size="8" fill="#333" text-anchor="middle"');tx(366,668,'PLC','font-size="10" fill="#333" text-anchor="middle"');
 ln('wACI1','M400 479V592');ln('wACI2','M400 628V720');o.push('<rect x="384" y="592" width="32" height="36" rx="3" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(400,608,'4-20','font-size="8.5" fill="#333" text-anchor="middle"');tx(400,620,'mA','font-size="8.5" fill="#333" text-anchor="middle"');tx(400,684,'PLC','font-size="10" fill="#333" text-anchor="middle"');
 o.push('<g id="cut" visibility="hidden"><path d="M390 530l20 20M410 530l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 ln('wACM','M440 479V720');ln('wAFM1','M480 479V594');ln('wAFM2','M480 626V720');o.push('<circle cx="480" cy="610" r="16" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(480,615,'V','font-size="13" fill="#333" text-anchor="middle"');tx(480,660,'عداد','font-size="10" fill="#333" text-anchor="middle" class="ar"');tx(480,676,'','id="wdAo" font-size="10" fill="#555" text-anchor="middle"');
 ln('wRail','M326 720H480');dot(366,720);dot(400,720);dot(440,720);
 /* MI devices */
 const KIND={1:'pb',2:'sel',3:'sel',4:'sel',5:'sel',6:'sel',7:'pb'};
 for(let i=1;i<=7;i++){const x=SX['MI'+i];
  ln('wt'+i,'M'+x+' 479V592');ln('wb'+i,'M'+x+' 638V740');dot(x,740);
  o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="bl'+i+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');
  if(KIND[i]==='pb')o.push('<path d="M'+(x-20)+' 608h8M'+(x-16)+' 608v10" stroke="#555" stroke-width="1.4"/><line x1="'+(x-12)+'" y1="613" x2="'+(x-4)+'" y2="613" stroke="#555" stroke-dasharray="2 2"/>');
  else o.push('<path d="M'+(x-18)+' 606l6 6-6 6" stroke="#555" stroke-width="1.3" fill="none"/>');
  tx(x,666,'S'+i,'font-size="9" fill="#333" text-anchor="middle"');
  o.push('<rect class="clk" data-dev="mi'+i+'" x="'+(x-18)+'" y="580" width="36" height="92" fill="transparent"/>');}
 ln('wCOM','M545 740H811V479',2.6);
 tx(680,790,'','id="wdCom" font-size="11" fill="#555" text-anchor="middle" class="ar"');
 /* STO */
 ln('wSTOs','M849 479V505H1010V770H943',2.4);dot(943,770);
 ['S1','S2'].forEach((n,k)=>{const x=SX[n];ln('wst'+k,'M'+x+' 479V592');ln('wsb'+k,'M'+x+' 638V770');
  o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="sbl'+k+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');});
 dot(905,770);ln('wSTOj','M905 770H943');
 o.push('<path d="M905 615H943" stroke="#555" stroke-width="1.2" stroke-dasharray="3 3"/><circle cx="924" cy="600" r="11" fill="#c4211a" stroke="#7a1410"/>');
 tx(924,668,'E-STOP','font-size="9" fill="#333" text-anchor="middle"');
 o.push('<g id="cut2" visibility="hidden"><path d="M933 535l20 20M953 535l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<rect class="clk" data-dev="es" x="890" y="580" width="70" height="92" fill="transparent"/>');
 tx(981,520,'SCM','font-size="9" fill="#555" text-anchor="middle"');ln('wSCM','M981 479V496');tx(1010,800,'SCM متوصّل جوه الكارت بـ DCM (جمبر المصنع)','font-size="10" fill="#555" text-anchor="middle" class="ar"');
 $('#wd').innerHTML=o.join('');
 WD={};$$('#wd [id]').forEach(e=>WD[e.id]=e);
 $$('#wd .clk').forEach(g=>{const dv=g.dataset.dev;
  if(dv==='mi1'||dv==='mi7'){const dn=()=>{if(dv==='mi1'&&!mode3())devAct(dv,'click');else devAct(dv,'down');},upf=()=>{if(!(dv==='mi1'&&!mode3()))devAct(dv,'up');};
   g.addEventListener('pointerdown',e=>{e.preventDefault();try{g.setPointerCapture(e.pointerId)}catch(_){};dn();});['pointerup','pointercancel','lostpointercapture'].forEach(t=>g.addEventListener(t,upf));}
  else g.addEventListener('click',()=>devAct(dv,'click'));});
 updLabels();updWD();
}
function wcol(id,live,col){const e=WD[id];if(!e)return;e.setAttribute('stroke',live?col:WDEAD);e.setAttribute('stroke-width',live?3:2.2);}
function updLabels(){
 if(!WD.tf_MI1)return;
 const F={'+10V':'+10V ref','AVI':'0-10V','ACI':['4-20mA','0-10V','0-20mA'][P['03-29']],'ACM':'Analog com','AFM':'AFM 0-10V','DCM':'COM','+24V':'+24V','S1':'STO 1','S2':'STO 2','SCM':'STO com','SG+':'485 +','SG-':'485 −'};
 for(const n in F)WD['tf_'+n.replace(/[^A-Za-z0-9]/g,'_')].textContent=F[n];
 const MIEN={0:'—',1:'MS1',2:'MS2',3:'MS3',4:'MS4',5:'RESET',6:'JOG',7:'Hold',8:'Acc/Dec 2',10:'EF',11:'B.B.',18:'Force stop',24:'FWD JOG',25:'REV JOG'};
 for(let i=1;i<=7;i++){let t;if(miUsed(i)){const m=P['02-00'];t=i===1?(m===1?'FWD':m===2?'RUN':'RUN (NO)'):i===2?(m===1?'REV':'REV/FWD'):'STOP (NC)';}else t=MIEN[P['02-0'+i]]||'?';WD['tf_MI'+i].textContent=t;}
 ['02-13','02-16','02-17'].forEach((c,i)=>{const t=MOAR[P[c]]||'';WD['crf'+i].textContent=t;$(['#tR1f','#tMO1f','#tMO2f'][i]).textContent=t;});
 updStation();
}
function updWD(){
 if(!WD.wU)return;
 const lineIn=!S.inj.dip&&!S.inj.dip3,lineOn=S.brk&&lineIn;
 ['L1','L2','L3'].forEach((n,i)=>{const ph=!(n==='L3'&&S.inj.phl);wcol('wIn'+n,lineIn&&ph,['#7b3f12','#1b1b1b','#7d7d7d'][i]);wcol('w'+n,lineOn&&ph,['#7b3f12','#1b1b1b','#7d7d7d'][i]);});
 WD.phlx.setAttribute('visibility',S.inj.phl?'visible':'hidden');
 [0,1,2].forEach(i=>{const y=[40,58,76][i],b=WD['bb'+i];b.setAttribute('x2',S.brk?146:142);b.setAttribute('y2',S.brk?y:y-14);});
 const out=S.st!=='off'&&S.st!=='bb'&&S.st!=='dip';['wU','wV','wW'].forEach(id=>wcol(id,out,'#c8261c'));
 WD.wdM.setAttribute('stroke',out?'#c8261c':'#4a5055');
 WD.wdMp.textContent=Math.abs(S.wm)>.5?(S.wm*60/TAU).toFixed(0)+' rpm':'';
 if(WD.wB1){wcol('wB1',S.db,'#d62f2f');wcol('wB2',S.db,'#d62f2f');WD.dbRes.setAttribute('fill',S.db?'#ff7a3d':'none');}
 WD.wdSt.textContent=S.ctrl?(statusText()+'  ·  '+(S.fOut>=0?'+':'')+S.fOut.toFixed(2)+' Hz'):(S.bus>50?'DC bus '+S.bus.toFixed(0)+'V':'OFF');
 /* relay + MO */
 wcol('wRc',true,'#7b3f12');wcol('wRN',true,'#1f5fbf');wcol('wRa',S.out[0],'#6b3fa0');
 WD.crb0.setAttribute('x2',S.out[0]?272:282);WD.crb0.setAttribute('y2',S.out[0]?200:206);
 WD.lmp0.firstChild.setAttribute('fill',S.out[0]?'#ff5a4a':'#fff');
 const c24=S.ctrl;wcol('wP24',c24,'#e8870c');
 [1,2].forEach(i=>{const on=S.out[i],y=i===1?315:350;wcol('wMa'+i,c24,'#e8870c');wcol('wMb'+i,c24&&on,'#6b3fa0');
  const b=WD['crb'+i];b.setAttribute('x2',on?286:282);b.setAttribute('y2',on?y:y-10);
  WD['lmp'+i].firstChild.setAttribute('fill',c24&&on?['','#3ee05a','#ffc21a'][i]:'#fff');});
 wcol('wMCM',c24&&(S.out[1]||S.out[2]),'#20307a');
 /* analog */
 const c=S.ctrl;wcol('wA10',c,'#d62f2f');wcol('wApr',c,'#20307a');wcol('wRail',c,'#20307a');wcol('wACM',c,'#20307a');
 const wx=264+io.pot*52;WD.wAW.setAttribute('d','M316 566V600H'+wx.toFixed(1)+'V628');WD.potA.setAttribute('d','M'+wx.toFixed(1)+' 632l-5-8h10z');
 wcol('wAW',c&&!io.avs,'#5b6670');wcol('wAVI',(c&&!io.avs)||(io.avs&&io.v>.05),'#5b6670');
 WD.avsB.setAttribute('x2',io.avs?344:316);
 wcol('wAP1',io.v>.05,'#5b6670');wcol('wAP2',io.v>.05,'#20307a');
 const ma=S.inj.mabrk?0:io.ma;wcol('wACI1',ma>.5,'#5b6670');wcol('wACI2',ma>.5,'#20307a');WD.cut.setAttribute('visibility',S.inj.mabrk?'visible':'hidden');
 const ao=aoVolts();wcol('wAFM1',ao>.05,'#5b6670');wcol('wAFM2',ao>.05,'#20307a');WD.wdAo.textContent=ao.toFixed(2)+' V';
 /* digital inputs */
 const xc=S.com==='dcm'?SX.DCM:SX['+24V'],good=wiringOk(),comCol=S.com==='dcm'?'#20307a':'#e8870c';
 WD.wCOM.setAttribute('d','M545 740H'+xc+'V479');wcol('wCOM',c,comCol);
 WD.npnK.setAttribute('x',io.npn?1014:1052);
 WD.wdCom.textContent=good?'الكومن على '+(S.com==='dcm'?'DCM والسويتش NPN: الطرف يشتغل لما يتوصّل بـ DCM':'+24V والسويتش PNP: الطرف يشتغل لما يتوصّل بـ +24V'):'⚠ الكومن على '+(S.com==='dcm'?'DCM':'+24V')+' بس السويتش '+(io.npn?'NPN':'PNP')+': مفيش تيار بيمشي والدخول مش شغالة';
 WD.wdCom.setAttribute('fill',good?'#555':'#c0352b');
 for(let i=1;i<=7;i++){const x=SX['MI'+i],cl=io.mi[i];wcol('wt'+i,c&&cl&&good,'#e8870c');wcol('wb'+i,c,comCol);
  const b=WD['bl'+i];b.setAttribute('x2',cl?x:x-14);b.setAttribute('y2',cl?592:598);}
 /* STO */
 wcol('wSTOs',c,'#d4a017');wcol('wSTOj',c,'#d4a017');
 [0,1].forEach(k=>{const x=k?943:905,cl=!io.es;wcol('wsb'+k,c,'#d4a017');wcol('wst'+k,c&&cl&&!(k===1&&S.inj.sto2),'#d4a017');
  const b=WD['sbl'+k];b.setAttribute('x2',cl?x:x-14);b.setAttribute('y2',cl?592:598);});
 WD.cut2.setAttribute('visibility',S.inj.sto2?'visible':'hidden');
}

/* ---------------- tiles, pills, LEDs ---------------- */
function setTile(id,v){const e=$('#'+id);e.firstChild.nodeValue=v.replace(/^-(0(\.0+)?)$/,'$1');}
let blinkT=0;
function led(id,on,fl){const e=$('#'+id);e.classList.toggle('on',!!on);e.classList.toggle('fl',!!(on&&fl));}
function ui(){
 drawSeg(dispState());
 const c=S.ctrl&&S.boot<=0,boot=S.ctrl&&S.boot>0;
 const running=S.st==='run'&&!S.stby,stopping=S.st==='stop'||S.st==='dc',bbish=S.st==='bb'||S.st==='dip';
 led('ledRun',boot||c&&(running||stopping||bbish||S.st==='dcs'||S.st==='tune'),c&&(stopping||bbish));
 led('ledStop',boot||c&&(S.st==='off'||stopping||S.stby),c&&S.stby);
 const dir=P['00-21']===1?S.cmdDir:S.dir,mis=c&&Math.abs(S.fOut)>.1&&Math.sign(S.fOut)!==dir&&S.st!=='off';
 led('ledFwd',boot||c&&dir>0,mis);led('ledRev',boot||c&&dir<0,mis);
 led('ledPlc',boot||c&&S.plc>0,S.plc===1);
 $('#busLed').classList.toggle('on',S.bus>50);
 $('#lR1').classList.toggle('on',S.out[0]);$('#lMO1').classList.toggle('on',S.out[1]&&S.ctrl);$('#lMO2').classList.toggle('on',S.out[2]&&S.ctrl);
 const ao=aoVolts();$('#aoN').setAttribute('transform','rotate('+(-50+ao*10)+' 48 58)');$('#aoV').textContent=ao.toFixed(2)+' V';
 setTile('tF',S.fOut.toFixed(2));setTile('tN',(S.wm*60/TAU).toFixed(0));setTile('tI',S.I.toFixed(2));setTile('tV',S.V.toFixed(0));
 setTile('tT',(S.T/MOT[S.mot].Tn*100).toFixed(0));setTile('tB',S.bus.toFixed(0));setTile('tOL',S.olM.toFixed(0));setTile('tHS',S.hs.toFixed(0));
 const bar=(id,v,hot)=>{const e=$('#'+id);e.style.width=clamp(v,0,100)+'%';e.classList.toggle('hot',!!hot);};
 bar('bI',S.I/(DRV.In*1.5)*100,S.I>DRV.In);bar('bB',S.bus/DRV.ov*100,S.bus>(P['06-01']||780));bar('bOL',S.olM,S.olM>80);bar('bHS',S.hs/100*100,S.hs>P['06-15']);
 $('#chipRef').textContent={kp:'Keypad (F)',pot:'بكرة الكيباد',ai:'Analog (AVI/ACI)',ms:'Multi-step '+S.code,'485':'RS-485'}[S.src]||'';
 $('#chipSt').textContent=statusText();$('#chipF').textContent=S.fault?S.fault+' · '+FL[S.fault][0]:'لا يوجد';
 drawMotor();
}
function pills(){
 const L=[['Power',S.ctrl,'on'],['Ready',S.ctrl&&S.boot<=0&&!S.fault&&stoS1()&&stoS2(),'on'],['Running',S.st!=='off','on'],['Standby',S.stby,'warn'],['JOG',S.jog,'on'],['Reverse',S.fOut<-.05,'warn'],['OC stall',S.climit,'warn'],['OV stall',S.blimit,'warn'],['Brake chopper',S.db,'warn'],['Base block',S.st==='bb','warn'],['STO',S.ctrl&&!(stoS1()&&stoS2()),'bad'],['Overload',S.olM>80,'warn'],['Fault',!!S.fault,'bad']];
 $('#pills').innerHTML=L.map(([t,v,c])=>'<span class="pill'+(v?' '+c:'')+'">'+t+'</span>').join('');
}

/* ---------------- scope ---------------- */
const SC={buf:[],paused:false};
function sample(){if(SC.paused)return;SC.buf.push([S.fCmd*(S.st==='off'?0:1),S.fOut,S.I/DRV.In*100,S.bus/10]);if(SC.buf.length>820)SC.buf.shift();}
$('#scopePause').addEventListener('click',e=>{SC.paused=!SC.paused;e.target.textContent=SC.paused?'كمّل':'إيقاف مؤقت';});
function drawScope(){
 const cv=$('#scope'),dpr=window.devicePixelRatio||1,w=cv.clientWidth,h=cv.clientHeight;
 if(cv.width!==Math.round(w*dpr)){cv.width=Math.round(w*dpr);cv.height=Math.round(h*dpr);}
 const g=cv.getContext('2d');g.setTransform(dpr,0,0,dpr,0,0);g.clearRect(0,0,w,h);
 const lo=-80,hi=120,y=v=>h-(clamp(v,lo,hi)-lo)/(hi-lo)*h;
 g.strokeStyle='#22343a';g.lineWidth=1;g.font='10px IBM Plex Mono,monospace';g.fillStyle='#5f7880';
 for(let v=lo;v<=hi;v+=20){g.beginPath();g.moveTo(0,y(v));g.lineTo(w,y(v));g.stroke();g.fillText(v,4,y(v)-2);}
 g.strokeStyle='#3b5660';g.beginPath();g.moveTo(0,y(0));g.lineTo(w,y(0));g.stroke();
 const n=Math.round(+$('#scopeSpan').value/.05),b=SC.buf.slice(-n);
 ['#ffb44d','#4cc0cf','#ff6b5e','#a98bff'].forEach((c,k)=>{g.strokeStyle=c;g.lineWidth=1.8;g.beginPath();b.forEach((s,i)=>{const x=w-(b.length-1-i)*w/(n-1);i?g.lineTo(x,y(s[k])):g.moveTo(x,y(s[k]));});g.stroke();});
}

/* ---------------- parameter table ---------------- */
let PTAB='00',PSEL='00-20';
function renderTabs(){$('#ptabs').innerHTML=[['all','All'],...G].map(([k,n])=>'<button data-g="'+k+'" aria-pressed="'+(PTAB===k)+'" title="'+(k==='all'?'الكل':n+' · '+GAR[k])+'">'+(k==='all'?'All':k+'-')+'</button>').join('');}
$('#ptabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;PTAB=b.dataset.g;renderTabs();renderParams();});
$('#psearch').addEventListener('input',()=>renderParams());$('#pchanged').addEventListener('change',()=>renderParams());
function rangeText(p){if(p.t==='ro')return '—';if(p.t==='e')return p.o.map(o=>o[0]).join(', ');return p.mn+' – '+p.mx+(p.u?' '+p.u:'');}
const isChanged=p=>p.t!=='ro'&&!p.pw&&P[p.c]!==p.d;
function renderParams(){
 const q=$('#psearch').value.trim().toLowerCase(),ch=$('#pchanged').checked;
 const rows=PD.filter(p=>(PTAB==='all'||p.g===PTAB||q)&&(!q||p.c.includes(q)||p.c.replace('-','')===q.replace(/[^0-9]/g,'')||p.nm.toLowerCase().includes(q)||p.ar.includes(q))&&(!ch||isChanged(p)));
 $('#ptable').innerHTML=rows.map(p=>{
  let cell;
  if(p.t==='ro')cell='<span class="ro" id="pv'+p.c+'">'+fmtVal(p,p.get())+'</span>';
  else if(p.t==='e')cell='<select data-c="'+p.c+'">'+p.o.map(o=>'<option value="'+o[0]+'"'+(o[0]===P[p.c]?' selected':'')+'>'+o[0]+': '+o[1]+'</option>').join('')+'</select>';
  else cell='<input type="number" data-c="'+p.c+'" value="'+(p.pw?pval(p):(+P[p.c]).toFixed(p.dc))+'" min="'+p.mn+'" max="'+p.mx+'" step="'+p.st+'">'+(p.u?' <span class="muted mono" style="font-size:.75rem">'+p.u+'</span>':'');
  return '<tr data-row="'+p.c+'" class="'+(isChanged(p)?'changed ':'')+(p.c===PSEL?'sel':'')+'"><td class="code">'+p.c+'</td><td class="en">'+p.nm+'</td><td>'+p.ar+(p.rl?'<span class="badge s">Stop</span>':'')+(p.t==='ro'?'<span class="badge r">قراءة</span>':'')+'</td><td class="val">'+cell+'</td><td class="en">'+(p.t==='ro'?'—':p.t==='e'?String(p.d):(+p.d).toFixed(p.dc))+(p.d50!==undefined?' / '+p.d50+' (50Hz)':'')+'</td><td class="en">'+rangeText(p)+'</td></tr>';}).join('')||'<tr><td colspan="6" class="muted">لا توجد باراميترات بهذا الشكل</td></tr>';
 renderDetail();
}
$('#ptable').addEventListener('change',e=>{const el=e.target.closest('[data-c]');if(!el)return;const c=el.dataset.c,p=PM[c];let v=+el.value;if(p.t==='n'&&!p.pw)v=clamp(v,p.mn,p.mx);const r=setParam(c,v,'الجدول');
 const t=$('#ptoast'),bad=m=>{t.style.color='var(--bad)';t.textContent=m;renderParams();};
 if(r==='run')bad('أوقف الانفرتر أولًا لتغيّر '+c);else if(r==='lock')bad('الباراميترات مقفولة بباسورد. اكتبه في 00-07');else if(r==='wp')bad('قفل الكتابة شغال (00-02 = 1)');else if(r==='bad')bad('القيمة مرفوضة ('+c+')');else if(r==='eep')bad('cF1: الحفظ في الـ EEPROM فشل');
 else if(r==='ok'){t.style.color='var(--good)';t.textContent='حُفظ '+c+' '+p.ar;}
 setTimeout(()=>{t.textContent='';},2600);});
$('#ptable').addEventListener('click',e=>{const tr=e.target.closest('tr[data-row]');if(!tr)return;PSEL=tr.dataset.row;$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));tr.classList.add('sel');renderDetail();});
function renderDetail(){
 const p=PM[PSEL];if(!p){$('#pdetail').hidden=true;return;}$('#pdetail').hidden=false;
 $('#pdetail').innerHTML='<div class="h"><b>'+p.c+'</b><span class="mono" style="font-size:.85rem">'+p.nm+'</span><span>'+p.ar+'</span></div><div class="facts"><span>القيمة: <b>'+fmtVal(p,pval(p))+'</b></span>'+(p.t!=='ro'&&!p.pw?'<span>المصنع: <b>'+fmtVal(p,p.d)+(p.d50!==undefined?' (50Hz: '+p.d50+')':'')+'</b></span><span>المدى: <b>'+rangeText(p)+'</b></span>':'')+'<span>مكانه في الكيباد: <b>MODE لحد '+p.g+'- ← ENTER ← '+p.c+'</b></span>'+(p.rl?'<span><b>يتغير والانفرتر متوقف فقط</b></span>':'')+'</div><p>'+p.x+'</p>'+(p.t==='e'?'<p class="muted" style="font-size:.85rem">الاختيارات: '+p.o.map(o=>'<code>'+o[0]+'</code> '+o[1]).join(' · ')+'</p>':'');
}
function syncDetail(){if(H.scr==='par'||H.scr==='val'){const c=H.scr==='val'&&H.ed?H.ed.c:pList()[H.pi];if(c&&c!==PSEL){PSEL=c;const g=PM[c].g;if(PTAB!=='all'&&PTAB!==g){PTAB=g;renderTabs();renderParams();}else{$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));const tr=$('#ptable tr[data-row="'+c+'"]');tr&&tr.classList.add('sel');renderDetail();}}}}
function refreshRO(){for(const p of PD)if(p.t==='ro'){const e=document.getElementById('pv'+p.c);if(e)e.textContent=fmtVal(p,p.get());}if(PM[PSEL]&&PM[PSEL].t==='ro')renderDetail();}
</script>
<script>
/* ---------------- faults + reference ---------------- */
function renderFaults(){$('#fltTable').innerHTML=Object.keys(FL).map(c=>'<tr class="'+(S.fault===c?'now':'')+'"><td>'+c+'</td><td class="en">'+FL[c][0]+'</td><td>'+FL[c][1]+'</td><td>'+FL[c][2]+'</td></tr>').join('')+Object.values(WARN).map((w,i)=>'<tr><td>'+['bb','ot1'][i]+'</td><td class="en">'+w[0]+' (تنبيه)</td><td>'+w[1]+'</td><td>'+w[2]+'</td></tr>').join('');}
let lastFR=null;
const tbl=(head,rows)=>'<div class="tablewrap"><table><thead><tr>'+head.map(h=>'<th>'+h+'</th>').join('')+'</tr></thead><tbody>'+rows.map(r=>'<tr>'+r.map((c,i)=>'<td'+(i===0?' class="code"':'')+'>'+c+'</td>').join('')+'</tr>').join('')+'</tbody></table></div>';
const REF={
 kp:['الكيباد','<div class="cards">'+[
  ['F','أمر السرعة. لما 00-20 = 0 الأسهم بتغيّره على طول وهو شغال. ضغطة MODE طويلة تفتح الشيفت وتعدّل خانة خانة.'],
  ['H','تردد الخرج الفعلي اللي طالع على U V W.'],
  ['U','شاشة المستخدم: بتعرض اللي مختاره في 00-04 (المصنع جهد الـ DC bus).'],
  ['A','تيار الخرج بالأمبير.'],
  ['Frd / rEu','الاتجاه. ▲ أو ◄/▼ يبدّله على طول (لما التشغيل من الكيباد).'],
  ['PLC0/1/2','وضع الـ PLC الداخلي. اللمبة PLC بترمش في PLC1 وتنور ثابت في PLC2.'],
  ['00- … 13-','الباراميترات على 3 مستويات: الجروب ثم الرقم ثم القيمة. ENTER يدخل ويحفظ، MODE يرجع مستوى.'],
  ['End / Err','End = القيمة اتحفظت (وبيروح على الباراميتر اللي بعده). Err = مرفوضة: برّه المدى، أو الانفرتر شغال والباراميتر Stop، أو مقفول بباسورد.']].map(([a,b])=>'<div class="card"><h4 class="mono">'+a+'</h4><p style="margin:0;font-size:.88rem">'+b+'</p></div>').join('')+'</div><h4>مثال: زمن التسارع 01-12 = 5 ثوانٍ</h4><ol><li>دوس <code>MODE</code> كذا مرة لحد ما الشاشة تكتب <code>00-</code>.</li><li><code>▲</code> مرة تبقى <code>01-</code>، و <code>ENTER</code>.</li><li><code>▲</code> لحد <code>01-12</code>، و <code>ENTER</code>: القيمة ترمش <code>10.00</code>.</li><li>امسك <code>◄/▼</code> لحد <code>5.00</code> (أو ضغطة <code>MODE</code> طويلة وعدّل بالخانات).</li><li><code>ENTER</code>: الشاشة تكتب <code>End</code> وتروح على <code>01-13</code>.</li><li><code>MODE</code> مرتين للرجوع لـ <code>F</code>.</li></ol><h4>الشيفت (تعديل خانة خانة)</h4><ol><li>على شاشة F أو وانت بتعدّل قيمة رقمية: امسك <code>MODE</code> ثانية، آخر خانة ترمش.</li><li><code>▲</code> يزوّد الخانة اللي بترمش (9 ← 0)، و <code>◄/▼</code> ينقل للخانة اللي على شمالها.</li><li>في القيمة: <code>ENTER</code> يحفظ على طول. في F: امسك <code>MODE</code> تاني عشان يطبّق.</li></ol>'],
 ctl:['أطراف التحكم',()=>tbl(['الطرف','الوظيفة الآن','ملاحظات'],[
  ['MI1',fnLabel(1).replace(/^MI1 · /,''),'02-01 / 02-00. في 3-wire زر NO لحظي'],['MI2',fnLabel(2).replace(/^MI2 · /,''),'02-02 / 02-00'],['MI3',fnLabel(3).replace(/^MI3 · /,''),'02-03. في 3-wire يبقى STOP (NC)'],
  ['MI4',MIAR[P['02-04']],'02-04'],['MI5',MIAR[P['02-05']],'02-05'],['MI6',MIAR[P['02-06']],'02-06'],['MI7',MIAR[P['02-07']],'02-07 (وكمان دخل pulse لحد 33kHz)'],
  ['DCM','Digital common','كومن الدخول في NPN'],['+24V','+24V 20mA','تغذية الأزرار في PNP وتغذية STO'],
  ['+10V','+10V 20mA','تغذية البوتنشيوميتر (5k لـ 10kΩ)'],['AVI','0-10V','03-00، التكبير 03-11، الفلتر 03-15'],['ACI',['4-20mA','0-10V','0-20mA'][P['03-29']],'03-01 و 03-29، القطع 03-19 (ACE)'],['ACM','Analog common','كومن الأنالوج'],['AFM','0-10V out','03-20 و 03-21'],
  ['RA / RB / RC','Relay: '+(MOAR[P['02-13']]||''),'RA = NO و RB = NC و RC = COM. 250VAC 3A'],['MO1 / MO2 / MCM','MO1: '+(MOAR[P['02-16']]||'—')+' · MO2: '+(MOAR[P['02-17']]||'—'),'ترانزستور open collector لحد 48VDC 50mA، MCM هو الكومن'],
  ['S1 / S2 / SCM','Safe Torque Off','قناتين. لو اتفتحوا الخرج يتقطع بالهاردوير (STO)'],['SG+ / SG-','RS-485 Modbus','09-00 و 09-01 و 09-04']])+'<p class="hint">في الموديلات اللي من غير STO الطرفين S1 و S2 مش موجودين. ارجع للمانيوال بتاع الموديل.</p>'],
 pwr:['أطراف القوى',tbl(['الطرف','الوظيفة'],[['R/L1 S/L2 T/L3','دخل 3 فاز 380-480V من المفتاح والفيوزات'],['U/T1 V/T2 W/T3','خرج المحرك'],['B1 B2','مقاومة الفرملة. الـ Brake chopper جوه الانفرتر ويشتغل عند 07-00'],['+1 / +2','خنقة DC (لو موجودة) بدل الجمبر'],['⏚','الأرضي. يجب توصيله قبل أي شيء']])+'<ul><li>لا تُدخل الكهرباء على U V W أبدًا، فسيحترق الانفرتر.</li><li>متوصّلش المقاومة على + و − مباشرة، دائمًا على B1 و B2.</li><li>بعد فصل الكهرباء استنى لمبة CHARGE تطفى (حوالي 10 دقائق في الحقيقة) قبل ما تلمس الأطراف.</li><li>الميجر يكون على الكابل والمحرك بعد فصلهم من الانفرتر.</li></ul>'],
 spd:['السرعات الثابتة',()=>tbl(['الخطوة','MS4','MS3','MS2','MS1','الباراميتر','القيمة'],Array.from({length:16},(_,c)=>[c,c&8?'●':'○',c&4?'●':'○',c&2?'●':'○',c&1?'●':'○',c?'04-'+z2(c-1):'00-20',c?P['04-'+z2(c-1)].toFixed(2)+' Hz':'المصدر العادي'].map((x,i)=>i===0&&c===S.code?'<b>'+x+' ◄</b>':x)))+'<p class="hint">● = الطرف اللي وظيفته الـ bit ده مقفول. بالمصنع MI3 = MS1 و MI4 = MS2 و MI5 = MS3 و MI6 = MS4. السرعة الثابتة بتكسب على 00-20.</p>'],
 qs:['تشغيل لأول مرة','<ol><li>اقفل المفتاح الرئيسي واستنى الشاشة تكتب <code>F 0.00</code>.</li><li>المحرك 50 هرتز؟ خلي <code>00-02 = 9</code>: كل حاجة ترجع المصنع على 50Hz و 400V.</li><li>اكتب بيانات اللوحة في جروب 05: <code>05-01</code> التيار، <code>05-02</code> القدرة، <code>05-03</code> السرعة، <code>05-04</code> الأقطاب.</li><li>شغّل حماية المحرك: <code>06-13 = 1</code> (المصنع مقفولة).</li><li>اختار المصادر: <code>00-20</code> للسرعة و <code>00-21</code> للتشغيل، والأزمنة <code>01-12</code> و <code>01-13</code>.</li><li>لو هتستخدم SVC: <code>00-11 = 2</code> و <code>05-00 = 2</code> ودوس RUN.</li><li>شغّل على سرعة واطية الأول واتأكد من اتجاه الدوران. لو عكس، بدّل سلكين من U V W والكهرباء مفصولة.</li></ol>'],
 npn:['NPN/PNP و STO','<h4>SINK (NPN) و SOURCE (PNP)</h4><ul><li>السويتش اللي على كارت التحكم بيحدد الطرف بيشتغل إزاي.</li><li><b>NPN</b>: الطرف بيشتغل لما يتوصّل بـ <code>DCM</code>. الأزرار بين MI و DCM. دي الطريقة المعتادة مع أزرار عادية.</li><li><b>PNP</b>: الطرف بيشتغل لما يتوصّل بـ <code>+24V</code>. مناسب لمخارج PLC من نوع PNP (sourcing).</li><li>لو السويتش والتوصيل مش متماشيين مفيش تيار بيمشي، والدخول كلها تبان مفتوحة حتى لو المفتاح مقفول. جرّبها من سلكتور الكومن فوق المخطط.</li></ul><h4>Safe Torque Off</h4><ul><li>S1 و S2 لازم الاتنين يبقوا متوصلين بـ +24V عشان الانفرتر يطلّع خرج. من المصنع فيه جمبر.</li><li>زر الطوارئ بيفتح القناتين مع بعض: الشاشة تكتب <code>STO</code> والمحرك يفصل حر.</li><li>لو قناة واحدة بس فتحت (سلك مقطوع) الانفرتر يكتب <code>STL2</code> أو <code>STL1</code> عشان يقولك إن دايرة الأمان بايظة.</li><li>بعد ما تفك الطوارئ لازم RESET.</li></ul>']};
let REFK='kp';
function renderRef(){$('#reftabs').innerHTML=Object.entries(REF).map(([k,v])=>'<button data-k="'+k+'" aria-pressed="'+(k===REFK)+'">'+v[0]+'</button>').join('');const b=REF[REFK][1];$('#refBody').innerHTML=typeof b==='function'?b():b;}
$('#reftabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;REFK=b.dataset.k;renderRef();});

/* ---------------- exercises ---------------- */
const run=()=>S.st==='run'&&!S.stby;
const EX=[
 {t:'أول تشغيل من الكيباد',p:'00-20 = 0 و 00-21 = 0 (المصنع): زر RUN بيشغّل وأسهم الكيباد على شاشة F هي السرعة.',k:['kpStart','revRun','kpStop'],s:[
  ['دوس RUN',()=>EV.kpStart],
  ['زوّد F بـ ▲ (امسكه عشان يسرع) لحد ما المحرك يثبت على 30 Hz (±0.5)',()=>run()&&S.src==='kp'&&Math.abs(Math.abs(S.fOut)-30)<.5],
  ['ادخل شاشة Frd بـ MODE واعكس الاتجاه والمحرك شغال، ولاحظ لمبة FWD/REV بترمش لحد ما يعكس',()=>EV.revRun],
  ['وقّف بـ STOP/RESET',()=>EV.kpStop&&S.st==='off']]},
 {t:'محرك 50 هرتز في خطوة واحدة',p:'الانفرتر جاي من المصنع على 60 هرتز و 460V. المحرك المركّب 400V 50Hz 1440 rpm 7.6A.',k:['reset50'],s:[
  ['00-02 = 9 (رجوع المصنع على 50Hz)',()=>EV.reset50],
  ['اتأكد إن 01-00 و 01-01 بقوا 50 و 01-02 = 400',()=>P['01-00']===50&&P['01-01']===50&&P['01-02']===400],
  ['05-01 = 7.6 و 05-03 = 1440',()=>P['05-01']===7.6&&P['05-03']===1440],
  ['شغّل على 50 Hz بحمل 60% أو أكتر والتيار أقل من 7.6A',()=>run()&&Math.abs(S.fOut)>49&&S.lp>=60&&S.I<7.6&&S.mot==='iec']]},
 {t:'التعديل بالشيفت (ضغطة MODE الطويلة)',k:['shiftF','shiftVal'],s:[
  ['على شاشة F امسك MODE لحد ما خانة ترمش، واكتب 45.00 خانة خانة، وامسك MODE تاني',()=>EV.shiftF&&Math.abs(S.kpF-45)<.001],
  ['ادخل 01-13 وعدّلها بالشيفت لـ 25.00 واحفظ بـ ENTER (تظهر End)',()=>EV.shiftVal&&P['01-13']===25]]},
 {t:'تشغيل من الأطراف بالبوتنشيوميتر (2-wire)',k:['tbStart'],s:[
  ['00-21 = 1 و 00-20 = 2 (03-00 = 1 من المصنع)',()=>P['00-21']===1&&P['00-20']===2&&P['03-00']===1],
  ['سلكتور مصدر AVI على POT، واقفل MI1',()=>EV.tbStart&&!io.avs],
  ['أدر البوتنشيوميتر حتى يتجاوز التردد 40 Hz',()=>run()&&S.src==='ai'&&Math.abs(S.fOut)>40],
  ['افتح MI1 واقفل MI2: المحرك يلف عكسي فوق 20 Hz',()=>run()&&S.fOut<-20]]},
 {t:'نظام 3-wire',p:'MI1 زر تشغيل لحظي، MI3 زر وقوف NC، MI2 الاتجاه.',k:['tbStart','tbStop'],s:[
  ['00-21 = 1 و 02-00 = 3',()=>P['00-21']===1&&P['02-00']===3],
  ['اقفل مفتاح MI3 (الـ STOP) ودوس زر MI1 دوسة واحدة: المحرك يفضل شغال',()=>S.tRun&&run()],
  ['افتح MI3: المحرك يقف',()=>!S.tRun&&EV.tbStop]]},
 {t:'السرعات الثابتة',k:[],s:[
  ['04-02 (السرعة 3) = 35 Hz',()=>P['04-02']===35],
  ['اقفل MI3 و MI4 (MS1 + MS2 = خطوة 3)',()=>S.code===3],
  ['شغّل (من الكيباد أو الأطراف) والمحرك يثبت على 35 Hz',()=>run()&&S.code===3&&Math.abs(Math.abs(S.fOut)-35)<.6]]},
 {t:'عطل ovd وحله',p:'الطاقة اللي في الحمل التقيل بترجع للـ DC bus لما تهدّي بسرعة. 06-01 من المصنع بيحميك، فلازم تقفله الأول.',k:['f_ovd','clr_ovd','decelOk'],s:[
  ['06-01 = 0، وقصور الحمل 15 أو أكتر، و 01-13 = 1.50 أو أقل',()=>P['06-01']===0&&S.jr>=15&&P['01-13']<=1.5],
  ['شغّل فوق 45 Hz ووقّف لحد ما يطلع ovd',()=>EV.f_ovd],
  ['امسح العطل بـ STOP/RESET',()=>EV.clr_ovd],
  ['رجّع 06-01 = 760 أو ركّب مقاومة الفرملة، ووقّف تاني من فوق 45 Hz من غير عطل',()=>EV.decelOk&&(P['06-01']>0||S.dbInst)]]},
 {t:'سلك ACI اتقطع (ACE)',k:['f_ACE','clr_ACE'],s:[
  ['00-20 = 2 و 03-00 = 0 و 03-01 = 1 و 03-19 = 3',()=>P['00-20']===2&&P['03-00']===0&&P['03-01']===1&&P['03-19']===3],
  ['شغّل والإشارة فوق 12mA',()=>run()&&S.src==='ai'&&io.ma>12&&!S.inj.mabrk],
  ['اقطع سلك ACI من زر الأعطال',()=>EV.f_ACE],
  ['صلّح السلك وامسح العطل',()=>EV.clr_ACE&&!S.inj.mabrk&&!S.fault]]},
 {t:'المخارج والعداد',k:[],s:[
  ['02-16 = 2 (Operation speed reached)',()=>P['02-16']===2],
  ['شغّل واستنى لمبة MO1 تنور',()=>P['02-16']===2&&S.out[1]],
  ['03-20 = 3 (التيار) وعداد AFM يتحرك',()=>P['03-20']===3&&aoVolts()>1]]},
 {t:'انقطاع الكهرباء اللحظي',k:['f_Lvn','f_LvA','f_Lvd','clr_Lvn','rideOk'],s:[
  ['07-06 = 0، شغّل فوق 30 Hz بحمل 40% أو أكتر، واعمل انقطاع 0.6 ثانية: يفصل Lv',()=>EV.f_Lvn||EV.f_LvA||EV.f_Lvd],
  ['امسح العطل',()=>!S.fault],
  ['07-06 = 1، شغّل تاني واعمل نفس الانقطاع: الانفرتر يكمّل وحده من غير عطل',()=>EV.rideOk&&P['07-06']>0]]},
];
function renderEx(){
 $('#exList').innerHTML=EX.map((e,i)=>{const d=EXS[i]||[];const n=d.filter(Boolean).length;return '<details class="ex'+(n===e.s.length?' done':'')+'" data-i="'+i+'"><summary><span>'+(i+1)+'. '+e.t+'</span><span class="cnt">'+n+'/'+e.s.length+'</span></summary><div class="body">'+(e.p?'<p>'+e.p+'</p>':'')+'<ol>'+e.s.map((s,j)=>'<li class="'+(d[j]?'ok':'')+'">'+s[0]+'</li>').join('')+'</ol><button class="btn xs" data-reset="'+i+'" style="margin-top:8px">ابدأ التمرين من الأول</button></div></details>';}).join('');
}
$('#exList').addEventListener('click',e=>{const b=e.target.closest('[data-reset]');if(!b)return;const i=+b.dataset.reset;EXS[i]=[];(EX[i].k||[]).forEach(k=>delete EV[k]);save();renderEx();$('#exList details[data-i="'+i+'"]').open=true;});
function checkEx(){
 let ch=false;
 EX.forEach((e,i)=>{const d=EXS[i]||(EXS[i]=[]);e.s.forEach((s,j)=>{if(!d[j]&&(j===0||d[j-1])){let ok=false;try{ok=!!s[1]();}catch(_){}if(ok){d[j]=true;ch=true;if(d.filter(Boolean).length===e.s.length)log('خلصت تمرين: '+e.t);}}});});
 if(ch){const open=$$('#exList details[open]').map(d=>d.dataset.i);save();renderEx();open.forEach(i=>{const d=$('#exList details[data-i="'+i+'"]');if(d)d.open=true;});}
}

/* ---------------- boot ---------------- */
$('#logClr').addEventListener('click',()=>{$('#log').innerHTML='';});
$('#btnFactory').addEventListener('click',()=>{try{localStorage.removeItem(SKEY);}catch(_){}location.reload();});
load();
$('#motSel').value=S.mot;$('#lineSel').value=String(S.lineV);$('#loadSel').value=S.load;$('#dbChk').checked=S.dbInst;$('#comOpt').value=S.com;
['lp','jr','amb'].forEach(k=>{$('#'+k).value=S[k];$('#'+k+'V').textContent=k==='jr'?String(S[k]):S[k]+(k==='amb'?'°C':'%');});
S.hs=S.amb;
updMotor();buildLoad();loadHint();renderTabs();renderParams();renderFaults();renderRef();renderEx();buildWD();updStation();syncInj();pills();updKp();
log('المحاكي جاهز. المفتاح الرئيسي مغلق والـ DC bus يشحن.');
let last=performance.now(),acc=0,scT=0,slow=0,slow2=0;
function frame(now){
 try{
  const dt=Math.min(.1,(now-last)/1000);last=now;acc+=dt;let n=0;
  while(acc>=DT&&n<100){step(DT);acc-=DT;n++;scT+=DT;if(scT>=.05){scT=0;sample();}}
  if(n>=100)acc=0;
  if(H.msg){H.msg.ttl-=dt;if(H.msg.ttl<=0)H.msg=null;}
  ui();drawScope();
  slow+=dt;if(slow>.1){slow=0;updWD();pills();if(typeof guideTick==='function')guideTick();}
  slow2+=dt;if(slow2>.4){slow2=0;refreshRO();checkEx();if(lastFR!==S.fault){lastFR=S.fault;renderFaults();}if(REFK==='spd'||REFK==='ctl')renderRef();save();}
 }catch(err){console.error(err);}
 requestAnimationFrame(frame);
}
requestAnimationFrame(t=>{last=t;frame(t);});
</script>
<script>
/* ---------------- solved applications: wiring + parameters ---------------- */
const DG={
 t:(x,y,s,c,a)=>'<text x="'+x+'" y="'+y+'"'+(a?' text-anchor="'+a+'"':'')+(c?' class="'+c+'"':'')+'>'+s+'</text>',
 w:(d,k)=>'<path class="w '+k+'" d="'+d+'"/>',
 dot:(x,y)=>'<circle class="jd" cx="'+x+'" cy="'+y+'" r="2.8"/>',
 /* drive block with terminals on its edges: [name, side l|r|b, pos] */
 drv(x,y,w,h,terms,title){let s='<rect class="drv" x="'+x+'" y="'+y+'" width="'+w+'" height="'+h+'" rx="6"/>';
  for(const [n,sd,p] of terms){
   if(sd==='l'){s+='<rect class="tm dt" x="'+(x-5)+'" y="'+(p-5)+'" width="10" height="10" rx="1.5"/>'+DG.t(x+9,p+4,n,'','start');}
   else if(sd==='r'){s+='<rect class="tm dt" x="'+(x+w-5)+'" y="'+(p-5)+'" width="10" height="10" rx="1.5"/>'+DG.t(x+w-9,p+4,n,'','end');}
   else{s+='<rect class="tm dt" x="'+(p-5)+'" y="'+(y+h-5)+'" width="10" height="10" rx="1.5"/>'+DG.t(p,y+h-10,n,'','middle');}}
  if(title)s+=DG.t(title[0],title[1],'MS300','big','middle');
  return s;},
 /* contact between x1 and x2 on line y. kind: no | nc ; act: pb | sel | none ; cap colour class */
 ct(x1,x2,y,kind,act,cap){const m=(x1+x2)/2;let s='<circle class="dvf" cx="'+x1+'" cy="'+y+'" r="2.4"/><circle class="dvf" cx="'+x2+'" cy="'+y+'" r="2.4"/>';
  if(kind==='nc')s+='<path class="dv" d="M'+x2+' '+y+'v-9M'+(x1+2)+' '+y+'L'+(x2+4)+' '+(y-10)+'"/>';
  else s+='<path class="dv" d="M'+(x1+2)+' '+y+'L'+(x2-1)+' '+(y-11)+'"/>';
  const by=y-5;
  if(act==='pb')s+='<path class="lk" d="M'+m+' '+by+'V'+(y-22)+'"/><path class="dv" d="M'+(m-7)+' '+(y-22)+'h14"/>'+(cap?'<circle class="'+cap+'" cx="'+m+'" cy="'+(y-27)+'" r="4.5"/>':'');
  else if(act==='sel')s+='<path class="lk" d="M'+m+' '+by+'V'+(y-20)+'"/><path class="dv" d="M'+(m-8)+' '+(y-18)+'l3-5h10l3 5"/>';
  return s;},
 lamp(x,y,r){r=r||9;return '<circle class="dvf" cx="'+x+'" cy="'+y+'" r="'+r+'"/><path class="dv" d="M'+(x-r*.7)+' '+(y-r*.7)+'L'+(x+r*.7)+' '+(y+r*.7)+'M'+(x+r*.7)+' '+(y-r*.7)+'L'+(x-r*.7)+' '+(y+r*.7)+'"/>';},
 meter(x,y,u){return '<circle class="dvf" cx="'+x+'" cy="'+y+'" r="12"/>'+DG.t(x,y+4,u,'','middle');},
 motor(x,y){return '<circle class="dvf" cx="'+x+'" cy="'+y+'" r="24"/>'+DG.t(x,y+1,'M','big','middle')+DG.t(x,y+15,'3~','s','middle');},
 qf(x,ys){let s='';ys.forEach(y=>s+=DG.ct(x,x+24,y,'no'));s+='<path class="lk" d="M'+(x+12)+' '+(ys[0]-5)+'V'+(ys[ys.length-1]-5)+'"/>'+DG.t(x+12,ys[0]-16,'QF','','middle');return s;}
};
function svgWrap(h,body,lbl){return '<svg class="wdia" viewBox="0 0 360 '+h+'" role="img" aria-label="'+lbl+'">'+body+'</svg>';}
/* power stage drawn the same in every card that needs it */
function dgPower(extraLeft,extraBottom,boxH){
 const Y=[50,70,90];let s='';
 ['L1','L2','L3'].forEach((n,i)=>{s+=DG.t(8,Y[i]+4,n,'','start')+DG.w('M26 '+Y[i]+'H60','p')+DG.w('M84 '+Y[i]+'H140','p');});
 s+=DG.qf(60,Y);
 s+=DG.drv(140,30,100,boxH,[['R/L1','l',50],['S/L2','l',70],['T/L3','l',90],['U/T1','r',50],['V/T2','r',70],['W/T3','r',90]].concat(extraLeft||[],extraBottom||[]));
 s+=DG.w('M240 50H268L287 60','p')+DG.w('M240 70H286','p')+DG.w('M240 90H268L287 80','p')+DG.motor(310,70);
 return s;
}
const SOL=[
 {t:'تشغيل من الكيباد والسرعة من البكرة',
  g:'أبسط تشغيلة: مكنة لوحدها، العامل بيدوس RUN و STOP من على الانفرتر ويظبط السرعة بالبكرة اللي جنب الشاشة. مفيش أي سلك كنترول.',
  svg:()=>{let s=dgPower(null,[['PE','b',190]],140);
   s+=DG.t(190,114,'MS300','big','middle')+'<circle class="dvf" cx="178" cy="136" r="8"/><path class="dv" d="M178 136L183 130"/>'+DG.t(191,140,'POT','s','start');
   s+=DG.t(8,192,'PE','','start')+DG.w('M26 188H190V175','pe')+DG.w('M190 188H310V94','pe')+DG.dot(190,188);
   return svgWrap(200,s,'توصيل القوى بس: قاطع ثم R S T، و U V W للموتور، والأرضي');},
  ps:[['00-02',9,'ابدأ من المصنع على 50 هرتز و 400V (بيظبط 01-00 و 01-01 و 01-02).',1],['05-01',7.6,'تيار لوحة الموتور، عشان الحماية الحرارية تتحسب صح.',1],['06-13',1,'شغّل حماية المحرك (المصنع مقفولة). محرك عادي مروحته على العمود.',1],
   ['00-20',7,'السرعة من البكرة اللي على الكيباد.'],['00-21',0,'التشغيل من زر RUN في الكيباد.'],['01-12',5,'يوصل 50 هرتز في 5 ثوانٍ.'],['01-13',5,'يقف من 50 هرتز في 5 ثوانٍ.']],
  io:{kpot:.6},
  st:['وصّل القوى بس: 3 فاز من القاطع QF على <code>R/L1 S/L2 T/L3</code>، والمحرك على <code>U/T1 V/T2 W/T3</code>، والأرضي على الانفرتر وجسم المحرك. أطراف التحكم كلها فاضية.','اقفل القاطع واستنى الشاشة تكتب <code>F</code>، واكتب الباراميترات اللي في الجدول بالترتيب (<code>00-02 = 9</code> الأول لأنه بيمسح الباقي).','لف البكرة لنص المشوار تقريبًا (<bdi>60%</bdi> = 30 هرتز) ودوس <code>RUN</code>: المحرك يسرّع في حوالي 3 ثوانٍ ويثبت على 30 Hz، ولمبة RUN تنور.','لف البكرة: التردد يتبعها من 0 لـ 50 Hz. دوس <code>STOP</code>: يهدّي ويقف في 5 ثوانٍ من 50.'],
  go:'دوس RUN في الكيباد'},
 {t:'<bdi>2-wire</bdi>: سلكتور أمامي/عكسي وبوتنشيوميتر خارجي، ولمبة وعداد على الباب',
  g:'لوحة سير أو خلاط: سلكتور 3 أوضاع (أمامي - وقوف - عكسي) على الباب، وبوتنشيوميتر <bdi>10kΩ</bdi> للسرعة، ولمبة "يعمل" وعداد بيبيّن الهرتز.',
  svg:()=>{let s=DG.drv(262,12,90,272,[['+10V','l',26],['AVI','l',50],['ACM','l',74],['AFM','l',98],['MI1','l',140],['MI2','l',166],['DCM','l',192],['+24V','l',226],['MO1','l',250],['MCM','l',274]],[307,123]);
   s+=DG.w('M257 26H196V34','r10')+'<rect class="dvf" x="190" y="34" width="12" height="30" rx="1"/>'+DG.w('M196 64V74H257','cm')+DG.dot(196,74);
   s+=DG.w('M257 50H232','a')+'<path class="dv" d="M232 50H205M211 45l-6 5 6 5"/>'+DG.t(184,46,'بوت','s ar','end')+DG.t(184,60,'10kΩ','s','end');
   s+=DG.w('M257 98H152','a')+DG.meter(140,98,'Hz')+DG.w('M128 98H112V74H196','cm')+DG.t(104,94,'عداد','s ar','end')+DG.t(104,108,'0-10V','s','end');
   s+=DG.w('M60 140H170','c')+DG.ct(170,196,140,'no','sel')+DG.w('M196 140H257','c')+DG.t(226,133,'FWD','s','middle');
   s+=DG.w('M60 166H170','c')+DG.ct(170,196,166,'no')+DG.w('M196 166H257','c')+'<path class="lk" d="M183 161V136"/>'+DG.t(226,159,'REV','s','middle');
   s+=DG.t(160,118,'سلكتور','s ar','end')+DG.t(160,132,'FWD-0-REV','s','end');
   s+=DG.w('M60 140V192H257','cm')+DG.dot(60,166);
   s+=DG.w('M257 226H150V250H161','c')+DG.lamp(170,250)+DG.w('M179 250H257','rl')+DG.t(140,246,'لمبة شغال','s ar','end')+DG.t(140,260,'H1 24V','s','end');
   s+=DG.w('M257 274H40V192H60','cm')+DG.dot(60,192);
   return svgWrap(292,s,'سلكتور على MI1 و MI2 مع DCM، وبوتنشيوميتر على +10V و AVI و ACM، وعداد على AFM، ولمبة بين +24V و MO1');},
  ps:[['00-02',9,'ابدأ من المصنع على 50 هرتز.',1],['05-01',7.6,'تيار لوحة المحرك.',1],['06-13',1,'حماية المحرك الحرارية.',1],
   ['00-21',1,'التشغيل من الأطراف.'],['02-00',1,'<bdi>2-wire</bdi> وضع 1: MI1 أمامي و MI2 عكسي.'],['00-20',2,'السرعة من الأنالوج.'],['03-00',1,'AVI هو أمر السرعة: <bdi>0-10V = 0-50Hz</bdi>.'],
   ['01-12',8,'تسارع هادي للسير.'],['01-13',8,'وقوف هادي من غير ما الحمل يقع.'],['02-16',1,'MO1 يقفل طول ما الانفرتر شغال: لمبة H1.'],['03-20',0,'AFM يطلّع تردد الخرج: <bdi>10V = 50Hz</bdi>.']],
  io:{avs:false,pot:.8},
  st:['البوتنشيوميتر: الطرف العالي على <code>+10V</code>، والواطي على <code>ACM</code>، والوسط (الـ wiper) على <code>AVI</code>. استخدم كابل شيلد لو المسافة طويلة.','السلكتور: الكومن بتاعه على <code>DCM</code>، وضع FWD على <code>MI1</code> ووضع REV على <code>MI2</code> (سويتش الكارت على NPN).','اللمبة 24V بين <code>+24V</code> و <code>MO1</code>، واربط <code>MCM</code> بـ <code>DCM</code>. العداد 0-10V بين <code>AFM</code> و <code>ACM</code>.','اكتب الجدول. لف البوتنشيوميتر لـ 80% وحط السلكتور على FWD (اقفل MI1): المحرك يوصل 40 Hz، ولمبة MO1 تنور، والعداد يقف على 8V.','رجّع السلكتور على 0 وبعدين REV (MI2): يهدّي ويعكس ويلف عكسي على نفس السرعة.'],
  go:'اقفل MI1 (FWD) من لوحة التشغيل'},
 {t:'<bdi>3-wire</bdi>: زر تشغيل وزرار وقوف وسلكتور عكس',
  g:'زي كونتاكتور بزرارين: START لحظي NO و STOP لحظي NC، والانفرتر بيمسك الأمر وحده (self-hold). لو سلك الـ STOP اتقطع المكنة تقف، وده أأمن.',
  svg:()=>{let s=DG.drv(250,16,100,170,[['MI1','l',44],['MI3','l',92],['MI2','l',140],['DCM','l',172]],[316,110]);
   s+=DG.w('M50 44H140','c')+DG.ct(140,166,44,'no','pb','capg')+DG.w('M166 44H245','c')+DG.t(120,30,'START (NO)','s','end');
   s+=DG.w('M50 92H140','c')+DG.ct(140,166,92,'nc','pb','capr')+DG.w('M166 92H245','c')+DG.t(120,78,'STOP (NC)','s','end');
   s+=DG.w('M50 140H140','c')+DG.ct(140,166,140,'no','sel')+DG.w('M166 140H245','c')+DG.t(120,126,'FWD / REV','s','end');
   s+=DG.w('M50 44V172H245','cm')+DG.dot(50,92)+DG.dot(50,140);
   s+=DG.t(200,192,'كومن الأزرار','s ar','end')+DG.t(204,192,'DCM (NPN)','s','start');
   return svgWrap(200,s,'زر START على MI1 وزرار STOP NC على MI3 وسلكتور على MI2، والكومن DCM');},
  ps:[['00-02',9,'ابدأ من المصنع على 50 هرتز.',1],['05-01',7.6,'تيار لوحة المحرك.',1],['06-13',1,'حماية المحرك الحرارية.',1],
   ['00-21',1,'التشغيل من الأطراف.'],['02-00',3,'<bdi>3-wire</bdi>: MI1 تشغيل لحظي، MI3 وقوف NC، MI2 الاتجاه.'],['00-20',0,'السرعة من شاشة F في الكيباد.'],['F',35,'السرعة الثابتة للمكنة (بتتكتب على شاشة F بالأسهم).'],
   ['01-12',5,'تسارع 5 ثوانٍ لـ 50 هرتز.'],['01-13',5,'وقوف 5 ثوانٍ.']],
  io:{mi:{3:true}},
  st:['زر START (أخضر NO) بين <code>MI1</code> و <code>DCM</code>. زر STOP (أحمر NC) بين <code>MI3</code> و <code>DCM</code>. سلكتور العكس بين <code>MI2</code> و <code>DCM</code>.','اكتب الجدول وهو واقف (<code>02-00</code> بيتكتب في الوقوف بس). على شاشة <code>F</code> اكتب 35.00.','في المحاكي: مفتاح MI3 لازم يبقى مقفول (ده الـ NC وهو مش مدسوس). دوس زر MI1 دوسة واحدة وسيبه: المحرك يفضل شغال ويثبت على 35 Hz.','اقلب سلكتور MI2: يهدّي ويعكس. افتح MI3 (كأنك دست STOP): المحرك يقف، ومش هيرجع يشتغل غير بدوسة START جديدة.'],
  go:'دوس زر MI1 دوسة واحدة'},
 {t:'سرعات ثابتة من سلكتورين (3 سرعات)',
  g:'سير تعبئة ليه 3 سرعات محفوظة: 15 و 30 و 45 هرتز. العامل بيختار بسلكتورين من غير ما يلمس الانفرتر، والسرعة هي هي كل مرة.',
  svg:()=>{let s=DG.drv(250,16,100,170,[['MI1','l',44],['MI3','l',92],['MI4','l',140],['DCM','l',172]],[316,110]);
   s+=DG.w('M50 44H140','c')+DG.ct(140,166,44,'no','sel')+DG.w('M166 44H245','c')+DG.t(120,30,'RUN (FWD)','s','end');
   s+=DG.w('M50 92H140','c')+DG.ct(140,166,92,'no','sel')+DG.w('M166 92H245','c')+DG.t(120,78,'S1 → MS1','s','end');
   s+=DG.w('M50 140H140','c')+DG.ct(140,166,140,'no','sel')+DG.w('M166 140H245','c')+DG.t(120,126,'S2 → MS2','s','end');
   s+=DG.w('M50 44V172H245','cm')+DG.dot(50,92)+DG.dot(50,140);
   s+=DG.t(150,193,'S1=15Hz · S2=30Hz · S1+S2=45Hz','s','middle');
   return svgWrap(200,s,'سلكتور تشغيل على MI1 وسلكتورين على MI3 و MI4 للسرعات الثابتة، والكومن DCM');},
  ps:[['00-02',9,'ابدأ من المصنع على 50 هرتز.',1],['05-01',7.6,'تيار لوحة المحرك.',1],['06-13',1,'حماية المحرك الحرارية.',1],
   ['00-21',1,'التشغيل من الأطراف.'],['02-00',1,'<bdi>2-wire</bdi>: MI1 مقفول = شغال أمامي.'],['00-20',0,'لو مفيش سلكتور مقفول يمشي على شاشة F.'],['F',10,'سرعة زحف لما السلكتورين مفتوحين.'],
   ['02-03',1,'MI3 = bit1 (MS1). ده المصنع، بس اكتبه للتأكيد.'],['02-04',2,'MI4 = bit2 (MS2).'],['04-00',15,'خطوة 1: MI3 بس.'],['04-01',30,'خطوة 2: MI4 بس.'],['04-02',45,'خطوة 3: MI3 + MI4.']],
  io:{mi:{3:true}},
  st:['3 سلكتورات بين الأطراف و <code>DCM</code>: تشغيل على <code>MI1</code>، و S1 على <code>MI3</code>، و S2 على <code>MI4</code>.','اكتب الجدول. السلكتورات مع بعض بتعمل رقم ثنائي: MI3 = 1 و MI4 = 2، والرقم ده بيختار <code>04-00</code> أو <code>04-01</code> أو <code>04-02</code>.','الزر في المحاكي حاطط MI3 مقفول: اقفل MI1 والمحرك يثبت على 15 Hz.','اقفل MI4 كمان: 45 Hz. افتح MI3: 30 Hz. افتح الاتنين: 10 Hz من F. شوف تبويب "السرعات الثابتة" في المرجع الفني، السهم بيتنقل مع الخطوة.'],
  go:'اقفل MI1 (RUN)'},
 {t:'السرعة <bdi>4-20mA</bdi> من PLC وإشارة "يعمل" راجعة له',
  g:'خط إنتاج الـ PLC بيتحكم فيه: مخرج ريليه بيشغّل، ومخرج أنالوج <bdi>4-20mA</bdi> بيدي السرعة، و MO1 بيقول للـ PLC إن الانفرتر شغال فعلًا. لو سلك الأنالوج اتقطع الانفرتر يفصل ACE بدل ما يكمّل على سرعة غلط.',
  svg:()=>{let s='<rect class="drv" x="10" y="16" width="92" height="190" rx="6"/>'+DG.t(56,200,'PLC','big','middle');
   [['AO+','40'],['AO−','62'],['Q0.0','100'],['1L','122'],['I0.0','160'],['0V','182']].forEach(([n,y])=>{s+='<rect class="tm" x="97" y="'+(y-5)+'" width="10" height="10" rx="1.5"/>'+DG.t(92,+y+4,n,'','end');});
   s+=DG.drv(250,16,100,190,[['ACI','l',40],['ACM','l',62],['MI1','l',100],['DCM','l',122],['MO1','l',160],['MCM','l',182]],[316,200]);
   s+=DG.w('M107 40H245','a')+DG.w('M107 62H245','cm')+DG.t(140,32,'4-20mA','s','middle')+DG.t(215,32,'كابل شيلد','s ar','middle');
   s+=DG.t(36,115,'ريليه','s ar','middle');
   s+=DG.w('M107 100H245','c')+DG.w('M107 122H245','cm')+DG.t(176,92,'أمر التشغيل','s ar','middle');
   s+=DG.w('M245 160H107','rl')+DG.w('M245 182H107','cm')+DG.t(176,152,'RUN','s','middle');
   return svgWrap(214,s,'خرج PLC الأنالوج على ACI و ACM، وريليه PLC على MI1 و DCM، و MO1 و MCM راجعين لدخل PLC');},
  ps:[['00-02',9,'ابدأ من المصنع على 50 هرتز.',1],['05-01',7.6,'تيار لوحة المحرك.',1],['06-13',1,'حماية المحرك الحرارية.',1],
   ['00-21',1,'التشغيل من الأطراف (ريليه الـ PLC على MI1).'],['02-00',1,'<bdi>2-wire</bdi>: MI1 مقفول = شغال.'],['00-20',2,'السرعة من الأنالوج.'],['03-00',0,'اقفل AVI عشان ميتجمعش مع ACI.'],['03-01',1,'ACI هو أمر السرعة.'],
   ['03-29',0,'ACI شغّال <bdi>4-20mA</bdi>: <bdi>4mA = 0Hz</bdi> و <bdi>20mA = 50Hz</bdi>.'],['03-19',3,'لو التيار نزل تحت 2mA (سلك مقطوع): يفصل ACE.'],['02-16',1,'<bdi>MO1 = Running</bdi>: إشارة للـ PLC.']],
  io:{ma:12},
  st:['خرج الـ PLC الأنالوج: الموجب على <code>ACI</code> والسالب على <code>ACM</code> بكابل شيلد، والشيلد يتربط أرضي من ناحية الانفرتر بس.','كونتاكت ريليه الـ PLC (Q0.0) بين <code>MI1</code> و <code>DCM</code>. <code>MO1</code> على دخل الـ PLC و <code>MCM</code> على 0V بتاع الـ PLC (كارت الدخل يكون كومنه موجب).','اكتب الجدول. في المحاكي مقبض <bdi>4-20mA</bdi> على <bdi>12mA = 25 Hz</bdi>. اقفل MI1 (كأن الـ PLC شغّل): يثبت على 25 Hz ولمبة MO1 تنور.','غيّر التيار: <bdi>20mA = 50 Hz</bdi> و <bdi>4mA</bdi> = صفر. جرّب "سلك ACI اتقطع" من لوحة الأعطال: يفصل <code>ACE</code>. صلّحه وامسح بـ RESET.'],
  go:'اقفل MI1 (أمر التشغيل من الـ PLC)'},
 {t:'وقوف سريع بمقاومة فرملة ولمبة عطل 220V',
  g:'مكنة تقيلة (قصور كبير) لازم تقف في ثانيتين. من غير مقاومة الانفرتر يفصل ovd. المقاومة على B1 و B2 بتحرق الطاقة، والريليه بيولّع لمبة عطل على الباب.',
  svg:()=>{let s=dgPower([['RC','l',140],['RA','l',164]],[['B1','b',170],['B2','b',210]],160);
   s+=DG.t(190,120,'MS300','big','middle');
   s+=DG.w('M170 190V232H178','db')+'<rect class="dvf" x="178" y="224" width="24" height="16" rx="1"/>'+DG.w('M210 190V232H202','db')+DG.t(240,236,'BR 100Ω','s','start');
   s+=DG.t(8,144,'L','','start')+DG.w('M22 140H135','p')+DG.t(8,168,'N','','start')+DG.w('M22 164H71','cm')+DG.lamp(80,164)+DG.w('M89 164H135','rl')+DG.t(80,186,'لمبة عطل','s ar','middle')+DG.t(80,199,'H2 220V','s','middle');
   return svgWrap(250,s,'القوى مع مقاومة فرملة على B1 و B2، ولمبة 220V على RA و RC');},
  ps:[['00-02',9,'ابدأ من المصنع على 50 هرتز.',1],['05-01',7.6,'تيار لوحة المحرك.',1],['06-13',1,'حماية المحرك الحرارية.',1],
   ['00-20',0,'السرعة من شاشة F.'],['F',50,'المكنة شغالة على 50 Hz.'],['00-21',0,'تشغيل ووقوف من الكيباد.'],['00-22',0,'وقوف بالرامب عشان الفرملة تشتغل.'],['01-12',5,'تسارع 5 ثوانٍ.'],['01-13',2,'الوقوف السريع: ثانيتين بس.'],
   ['07-00',740,'الـ chopper يوصّل المقاومة لما الـ DC bus يعدّي 740V (قبل فصل ov عند 820).'],['06-01',0,'اقفل منع الـ OV عشان الوقوف يبقى في الزمن بالظبط والمقاومة هي اللي تشتغل.'],['02-13',11,'الريليه = عطل: لمبة H2 تنور مع أي فصل.']],
  io:{db:true,jr:15},
  st:['المقاومة (100Ω وقدرتها مناسبة للدورة) على <code>B1</code> و <code>B2</code> بس، عمرها ما تتوصل على + و −. ركّب ترموستات على المقاومة لو أمكن.','الريليه: الفاز (L) على <code>RC</code>، و <code>RA</code> (NO) للمبة، والطرف التاني للمبة على N.','الزر بيعلّم "مركّب مقاومة فرملة" ويخلي قصور الحمل 15. اكتب الجدول ودوس <code>RUN</code>: يوصل 50 Hz.','دوس <code>STOP</code>: يقف في حوالي ثانيتين، والـ DC bus يطلع لحد 740 تقريبًا والمقاومة تسخن في المخطط الحي، ومفيش عطل. شيل علامة المقاومة وجرّب تاني: يفصل <code>ovd</code> ولمبة الريليه تنور.'],
  go:'دوس RUN في الكيباد، وبعد ما يوصل 50 دوس STOP'}
];
function solTable(a,live){
 return '<div class="tablewrap"><table class="ptab'+(live?' g-tbl':'')+'"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.ps.map(([c,v,why,base])=>{
  const p=PM[c];const nm=c==='F'?'شاشة F (أمر السرعة من الكيباد)':p.ar;
  const val=c==='F'?v.toFixed(2)+' Hz':p.t==='n'?(+v).toFixed(p.dc)+(p.u?' '+p.u:''):String(v);
  return '<tr'+(base?' class="base"':'')+(live?' data-prow="'+c+'"':'')+'><td class="pc"><b>'+c+'</b><small>'+nm+'</small></td><td class="pv">'+val+(live?'<span class="okc" data-ok="'+c+'"></span><span class="curv" data-cur="'+c+'"></span>':'')+'</td><td class="pr">'+why+(live?'<small class="g-path">'+gPath(c)+'</small>':'')+'</td></tr>';}).join('')+'</tbody></table></div>';
}
function renderSol(){
 $('#solList').innerHTML=SOL.map((a,i)=>'<article class="solcard" id="sol'+(i+1)+'"><h3><span class="n">'+(i+1)+'.</span><span>'+a.t+'</span></h3><p class="goal">'+a.g+'</p>'+
  '<div class="solgrid"><div>'+a.svg()+'</div><div>'+solTable(a)+'</div></div>'+
  '<ol class="solsteps">'+a.st.map(x=>'<li>'+x+'</li>').join('')+'</ol>'+
  '<div class="solact"><button class="tagc solbtn" data-sol="'+i+'">طبّق في المحاكي</button><span class="toast" id="solT'+i+'" role="status"></span></div></article>').join('');
}
let solWait=null;
function applySol(i){
 const a=SOL[i],tag='تطبيق '+(i+1),T=$('#solT'+i);
 if(solWait){clearInterval(solWait);solWait=null;}
 if(!S.brk){S.brk=true;log('المفتاح الرئيسي اتقفل عشان '+tag);}
 S.run=false;S.tRun=false;S.jog=false;S.need2w=true;
 for(let k=1;k<=7;k++)io.mi[k]=false;
 if(io.es){io.es=false;log('زر الطوارئ اتفك عشان '+tag);}
 updStation();
 const moving=()=>S.st!=='off'||Math.abs(S.wm)>3;
 if(moving()&&!S.fault){
  log(tag+': الانفرتر بيقف الأول بالرامب، عشان فيه باراميترات (Stop) مينفعش تتكتب وهو شغال');
  T.style.color='';T.textContent='بيوقف الانفرتر الأول…';
  const t0=performance.now();
  solWait=setInterval(()=>{if(!moving()||performance.now()-t0>25000){clearInterval(solWait);solWait=null;if(S.st!=='off'){S.st='off';log(tag+': الخرج اتقطع (الوقوف طوّل)');}applySol2(i);}},150);
  return;}
 applySol2(i);
}
function applySol2(i){
 const a=SOL[i],tag='تطبيق '+(i+1);
 if(S.fault&&!clearFault(tag)){S.fault='';S.retryT=0;H.msg=null;log('العطل اتشال عشان '+tag);}
 if(S.st!=='off')S.st='off';
 if(!wiringOk()){S.io.npn=true;S.com='dcm';$('#comOpt').value='dcm';log('سويتش الكارت والكومن رجعوا NPN على DCM');}
 const bad=[];
 for(const [c,v] of a.ps){
  if(c==='F'){S.kpF=clamp(v,0,fmaxEff());log('شاشة F: أمر السرعة من الكيباد بقى '+S.kpF.toFixed(2)+' Hz ('+tag+')');continue;}
  const r=setParam(c,v,tag);
  if(r!=='ok'&&r!=='same')bad.push(c+(r==='lock'?' (مقفول بباسورد)':r==='wp'?' (قفل الكتابة 00-02 = 1)':r==='eep'?' (EEPROM)':''));
 }
 const o=a.io||{};
 io.avs=!!o.avs;io.pot=o.pot!==undefined?o.pot:io.pot;io.v=o.v!==undefined?o.v:0;io.ma=o.ma!==undefined?o.ma:4;
 if(o.kpot!==undefined)S.kpot=o.kpot;
 if(o.mi)for(const k in o.mi)io.mi[k]=o.mi[k];
 if(o.db!==undefined&&S.dbInst!==o.db){S.dbInst=o.db;$('#dbChk').checked=o.db;log(o.db?'اتركّبت مقاومة فرملة 100Ω على B1 و B2':'أُزيلت مقاومة الفرملة');}
 if(o.jr!==undefined){S.jr=o.jr;$('#jr').value=o.jr;$('#jrV').textContent=String(o.jr);loadHint();}
 updPot();updV();updMa();updKp();buildWD();updStation();save();renderParams();
 const T=$('#solT'+i);
 if(bad.length){log(tag+': الباراميترات دي اترفضت: '+bad.join('، '),1);T.style.color='var(--bad)';T.textContent='فيه باراميترات اترفضت، شوف السجل';}
 else{log(tag+' اتحمّل في المحاكي: '+a.t+'. دلوقتي: '+a.go);T.style.color='';T.textContent='اتحمّل. دلوقتي: '+a.go;}
 if(GUI.guided){guideRefresh();}else{const el=$('.bench');if(el)el.scrollIntoView({behavior:'smooth',block:'start'});}
}
renderSol();
$('#solList').addEventListener('click',e=>{const b=e.target.closest('[data-sol]');if(b)applySol(+b.dataset.sol);});

/* ---------------- guided simple mode ---------------- */
const GKEY=SKEY+'-ui';
const GUI={guided:true,ex:-1,step:0,done:{},adv:false,hi:false,fseen:'',hand:''};
/* step (b) by hand: where each exercise parameter lives on the MS300 keypad */
function gPath(c){
 if(c==='F')return 'على شاشة <b>F</b> نفسها (أول شاشة): الأسهم تغيّر القيمة، أو <b>MODE</b> طويل للشيفت ثم <b>ENTER</b>';
 const p=PM[c];if(!p)return '';const gi=G.findIndex(x=>x[0]===p.g),L=PD.filter(x=>x.g===p.g).map(x=>x.c),idx=L.indexOf(c);const n=k=>k===0?'ولا مرة':k===1?'مرة':k===2?'مرتين':k+' مرات';
 return 'جروب <b>'+p.g+'-</b> ('+GAR[p.g]+'): من <b>00-</b> ▲ '+n(gi)+' ← ENTER ← ▲ '+n(idx)+' لحد <b>'+c+'</b>'+(p.rl?' · والانفرتر واقف':'');
}
const GH={touched:{},base:{},brkNote:false};
function gFaceHome(){const f=$('#pnlFace'),st=$('#pnlStation');if(f&&st&&f.nextElementSibling!==st)st.parentNode.insertBefore(f,st);}
function gHandOn(){
 if(!S.brk){S.brk=true;GH.brkNote=true;updStation();log('المفتاح الرئيسي اتقفل (ON) عشان الكيباد يشتغل في خطوة الباراميترات');}
 GH.base={};const a=SOL[GUI.ex];if(a)a.ps.forEach(([c])=>{GH.base[c]=c==='F'?S.kpF:P[c];});
 const slot=$('#gFaceSlot'),f=$('#pnlFace');if(slot&&f&&f.parentNode!==slot)slot.appendChild(f);
}
function guiSave(){try{localStorage.setItem(GKEY,JSON.stringify({mode:GUI.guided?'guided':'full',ex:GUI.ex,step:GUI.step,done:GUI.done,hand:GUI.hand,touched:GH.touched}));}catch(_){}}
function guiLoad(){try{const o=JSON.parse(localStorage.getItem(GKEY)||'null');if(!o)return;GUI.guided=o.mode!=='full';GUI.ex=Number.isInteger(o.ex)&&SOL[o.ex]?o.ex:-1;GUI.step=[0,1,2,3].includes(o.step)?o.step:0;GUI.done=o.done&&typeof o.done==='object'?o.done:{};GUI.hand=['hand','auto'].includes(o.hand)?o.hand:'';if(o.touched&&typeof o.touched==='object')GH.touched=o.touched;}catch(_){}}
const GICO={
 kp:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="6" y="4" width="56" height="36" rx="4"/><rect x="12" y="9" width="30" height="12" rx="1.5" fill="currentColor" opacity=".25"/><circle cx="52" cy="15" r="4.5"/><path d="M52 15l3-3"/><rect x="12" y="26" width="10" height="8" rx="2" fill="#26a356" stroke="none"/><rect x="25" y="26" width="10" height="8" rx="2"/><rect x="38" y="26" width="10" height="8" rx="2" fill="#d62a33" stroke="none"/><circle cx="78" cy="22" r="11"/><path d="M72 22h12M78 16v12" stroke-width="1.4"/></svg>',
 sel:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="16" cy="22" r="11"/><path d="M16 22l6-8"/><circle cx="44" cy="22" r="11"/><path d="M44 22l-6-8"/><path d="M62 30h4l3-10 3 10 3-10 3 10 3-10 3 10h4"/><path d="M76 8v8"/><path d="M72 16l4-4 4 4"/></svg>',
 pb:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><circle cx="18" cy="22" r="12"/><circle cx="18" cy="22" r="6" fill="#26a356" stroke="none"/><circle cx="48" cy="22" r="12"/><circle cx="48" cy="22" r="7" fill="#d62a33" stroke="none"/><circle cx="76" cy="22" r="11"/><path d="M76 22l6-8"/></svg>',
 pos:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="18" cy="22" r="11"/><path d="M18 22l6-8"/><circle cx="46" cy="22" r="11"/><path d="M46 22l6-8"/><path d="M66 34h22M66 26h16M66 18h10" stroke-width="3"/></svg>',
 plc:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><rect x="4" y="8" width="34" height="28" rx="3"/><path d="M10 20h22M10 27h14"/><path d="M38 22h14"/><path d="M52 10v24l16-12z" fill="currentColor" stroke="none"/><circle cx="80" cy="14" r="6" fill="#26a356" stroke="none"/><circle cx="80" cy="32" r="6" fill="#d62a33" stroke="none"/></svg>',
 db:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M6 22h8l4-9 6 18 6-18 6 18 6-18 6 18 6-18 6 18 4-9h8"/><path d="M14 36h52" stroke-dasharray="3 3"/><path d="M82 8l-3 4h6l-3 4"/></svg>'};
const GSRC={kp:'شاشة F (الكيباد)',pot:'بكرة الكيباد',ai:'أنالوج',ms:'سرعة ثابتة',485:'RS-485'};
const GD=[
 {goal:'شغّل المحرك من زر RUN اللي على الانفرتر، والسرعة من بكرة الكيباد.',ico:'kp',
  do:'دوس زر <b>RUN</b> في الكيباد. البكرة جاهزة على 60% فالشاشة توصل حوالي <b>30</b>.',
  ok:()=>S.st==='run'&&S.src==='pot'&&P['00-21']===0&&Math.abs(S.fOut)>20,
  flt:{inj:'dip3',t:'اعمل «انقطاع كهرباء 3 ثوانٍ» والمحرك شغال: الانفرتر يستحمل ثانيتين (07-07) وبعدين يفصل Lvn.'}},
 {goal:'سلكتور أمامي/عكسي على MI1 و MI2، والسرعة من بوتنشيوميتر خارجي.',ico:'sel',
  do:'في لوحة التشغيل: دوس زر <b>MI1</b> (FWD) عشان يقفل. البوتنشيوميتر جاهز على 80% فالموتور يوصل 40 Hz ولمبة MO1 تنور.',
  ok:()=>S.st==='run'&&mi(1)&&P['00-21']===1&&Math.abs(S.fOut)>30,
  flt:{inj:'phl',t:'اعمل «فاز ناقص في الدخل» والمحرك شغال: بعد ثانيتين ونص الانفرتر يفصل PHL.'}},
 {goal:'زر START لحظي وزرار STOP NC (3-wire): الانفرتر بيمسك الأمر وحده.',ico:'pb',
  do:'مفتاح <b>MI3</b> (STOP NC) مقفول جاهز. دوس زر <b>MI1</b> دوسة واحدة وسيبه: المحرك يفضل شغال على 35 Hz.',
  ok:()=>S.st==='run'&&S.tRun&&Math.abs(S.fOut)>30,
  flt:{inj:'sto2',t:'اقطع سلك S2 (قناة STO واحدة): الانفرتر يفصل STL2 عشان يقولك إن دايرة الأمان بايظة.'}},
 {goal:'3 سرعات ثابتة (15 و 30 و 45 Hz) من سلكتورين على MI3 و MI4.',ico:'pos',
  do:'سلكتور <b>MI3</b> (S1) مقفول جاهز. دوس زر <b>MI1</b> (RUN): المحرك يثبت على 15 Hz. جرّب MI4 كمان: 45 Hz.',
  ok:()=>S.st==='run'&&S.code>0&&Math.abs(S.fOut)>12,
  flt:{inj:'jam',t:'اعمل «الحمل اتزنق» والمحرك شغال: التيار يطلع وبعد شوية الانفرتر يفصل بعطل تيار (EoL1 حماية المحرك الحرارية أو oL).'}},
 {goal:'طلمبة بتاخد سرعتها 4-20mA من PLC، و MO1 بيرجّع إشارة "يعمل".',ico:'plc',
  do:'دوس زر <b>MI1</b> (ده كونتاكت ريليه الـ PLC). الإشارة 12mA جاهزة فالطلمبة تثبت على 25 Hz ولمبة MO1 تنور.',
  ok:()=>S.st==='run'&&S.src==='ai'&&Math.abs(S.fOut)>20,
  flt:{inj:'mabrk',t:'اقطع سلك الـ ACI (4-20mA): الانفرتر يفصل ACE فورًا بدل ما يكمّل على سرعة غلط.'}},
 {goal:'وقوف في ثانيتين بمقاومة فرملة على B1 و B2 من غير عطل ovd.',ico:'db',
  do:'دوس <b>RUN</b> في الكيباد واستنى الشاشة توصل 50، وبعدين دوس <b>STOP</b>: يقف في ثانيتين ومفيش عطل.',
  ok:()=>{if(S.st==='run'&&Math.abs(S.fOut)>45)GUI.hi=true;return !!GUI.hi&&S.st==='off'&&!S.fault;},
  flt:{fn:()=>{const db=$('#dbChk');db.checked=!db.checked;db.dispatchEvent(new Event('change'));},on:()=>!$('#dbChk').checked,lbl:['أزل المقاومة','ركّب المقاومة مرة أخرى'],t:'شيل المقاومة، وشغّل ووقّف تاني من 50 Hz: يفصل ovd ولمبة الريليه تنور.'}}];
const GSTEPS=['التوصيل','الباراميترات','التشغيل','جرّب عطل'];
function gPOk(c,v){if(c==='F')return Math.abs(S.kpF-v)<.005;if(c==='00-02')return P['01-00']===50&&P['01-01']===50&&P['01-02']===400;return P[c]===v;}
const gParamsOk=i=>SOL[i].ps.every(([c,v])=>gPOk(c,v));
function gSplitSteps(a){const k=a.st.findIndex(x=>x.indexOf('اكتب الجدول')>=0||x.indexOf('اكتب الباراميترات')>=0);return {wire:a.st.slice(0,k<0?a.st.length:k),run:a.st.slice(k<0?a.st.length:k+1)};}
function setMode(g){GUI.guided=!!g;document.body.classList.toggle('guided',GUI.guided);$('#guide').hidden=!GUI.guided;$('#advBar').hidden=!GUI.guided;
 const b=$('#modeBtn');b.textContent=GUI.guided?'الوضع الكامل':'الوضع المبسّط';b.setAttribute('aria-pressed',!GUI.guided);
 if(GUI.guided)guideRender();else{document.body.removeAttribute('data-g');gFaceHome();}guiSave();}
function gCards(){
 $('#gCards').innerHTML=SOL.map((a,i)=>'<button type="button" class="g-card'+(GUI.done[i]?' done':'')+'" data-ex="'+i+'"><span class="n">'+(GUI.done[i]?'✓':i+1)+'</span><span class="t">'+a.t+'</span><span class="g">'+GD[i].goal+'</span><span class="ico">'+GICO[GD[i].ico]+'<span>'+a.ps.length+' باراميتر · ▶ شاهده يعمل</span></span></button>').join('');
}
function guideRender(){
 if(!GUI.guided)return;
 const run=GUI.ex>=0;$('#gStart').hidden=run;$('#gRun').hidden=!run;
 if(!run){document.body.setAttribute('data-g','start');gFaceHome();gCards();return;}
 const i=GUI.ex,a=SOL[i],g=GD[i],st=GUI.step;document.body.setAttribute('data-g','abcd'[st]);
 $('#gProg').innerHTML=GSTEPS.map((_,k)=>'<span class="'+(k<st?'ok':k===st?'on':'')+'"></span>').join('')+'<b>'+(st+1)+'/4</b>';
 $('#gTitle').innerHTML=(i+1)+'. '+a.t;
 const sp=gSplitSteps(a);let h='<div class="g-steps">'+GSTEPS.map((n,k)=>'<span class="'+(k===st?'on':'')+'">'+(k+1)+' '+n+'</span>').join('')+'</div>';
 if(st===0){
  h+='<p class="g-lead">'+a.g+'</p><figure class="g-fig">'+a.svg()+'</figure><div class="g-terms" id="gTerms"></div><ol class="g-list">'+sp.wire.map(x=>'<li>'+x+'</li>').join('')+'</ol>';
 }else if(st===1){
  const hand=GUI.hand==='hand',auto=GUI.hand==='auto';
  h+='<p class="g-lead">دي الباراميترات اللي التمرين محتاجها ('+a.ps.length+'). تحب تدخلها بإيدك من الكيباد عشان إيدك تتعود، ولا الانفرتر يكتبها لوحده؟</p>'+
   '<div class="g-choice"><button type="button" class="btn big" id="gHand" aria-pressed="'+hand+'">أدخلها يدويًا من الكيباد<span class="rec">موصى به</span><span class="tagc">تحكم</span></button><button type="button" class="btn big'+(auto?' pri':'')+'" id="gAuto" aria-pressed="'+auto+'">اضبطها تلقائيًا<span class="tagc">تحكم</span></button></div>';
  if(hand){
   h+='<details class="g-how" open><summary>طريقة الدخول على الباراميتر في MS300</summary><ol>'+
    '<li>دوس <b class="k">MODE</b> كذا مرة لحد ما الشاشة تكتب <b class="k">00-</b> (شاشة الجروبات): F ← H ← U ← A ← Frd ← PLC ← 00-.</li>'+
    '<li><b class="k">▲</b> أو <b class="k">◄▼</b> لحد رقم الجروب اللي عايزه (مثلًا <b class="k">02-</b>) ثم <b class="k">ENTER</b>.</li>'+
    '<li><b class="k">▲</b> أو <b class="k">◄▼</b> لحد رقم الباراميتر (مثلًا <b class="k">02-00</b>) ثم <b class="k">ENTER</b>: القيمة تظهر وترمش.</li>'+
    '<li><b class="k">▲</b> أو <b class="k">◄▼</b> تغيّر القيمة (امسك الزر يسرّع). للأرقام الكبيرة: <b class="k">MODE</b> ضغطة طويلة (ثانية) للشيفت: <b class="k">▲</b> تزوّد الخانة اللي بترمش و <b class="k">◄</b> تنقّل للخانة اللي على الشمال.</li>'+
    '<li><b class="k">ENTER</b> يحفظ والشاشة تكتب <b class="k">End</b> وتنقلك للباراميتر اللي بعده. لو كتبت <b class="k">Err</b> يبقى القيمة برّه المدى أو الانفرتر شغال. <b class="k">MODE</b> قصير يرجّعك مستوى لورا.</li></ol>'+
    '<p class="g-note" style="margin-top:6px">تحت كل باراميتر في الجدول مكتوب هو في أنهي جروب وكام ضغطة ▲ توصّلك له.'+(GH.brkNote?' شغّلت المفتاح الرئيسي Q1 عشان الكيباد يشتغل.':'')+'</p></details>'+
    '<div class="g-count" id="gCount"><span><b id="gCntN">0</b> من <b>'+a.ps.length+'</b> مضبوطين</span><span class="all" id="gAllOk" hidden>كله مضبوط، التالي ←</span><button type="button" class="btn" id="gAutoRest" style="margin-inline-start:auto">اضبط الباقي تلقائيًا<span class="tagc">تحكم</span></button></div>'+
    '<div class="g-hand"><div id="gFaceSlot"></div>'+solTable(a,true)+'</div>';
  }else{
   h+=solTable(a,true);
   if(auto)h+='<div class="row"><button type="button" class="btn big pri" id="gApply">اضبط هذه الباراميترات<span class="tagc">تحكم</span></button><div class="g-check" id="gChkP"><i>✓</i><span>كل الباراميترات مكتوبة في الانفرتر<span class="sub">الزر بيوقف الانفرتر الأول لو شغال، ويرجّعه للمصنع على 50 هرتز، وبيظبط لوحة التشغيل زي التمرين.</span></span></div></div>';
   else h+='<p class="g-note">اختار واحدة من الاتنين فوق. «بإيدك» بتفتح الكيباد هنا جنب الجدول، و«تلقائيًا» الانفرتر يكتبها وحده.</p>';
  }
 }else if(st===2){
  h+='<p class="g-lead">'+g.do+'</p><div id="gWarnP" class="g-warn" hidden>لم تُكتب الباراميترات بعد. ارجع إلى الخطوة 2 واضغط «اضبط هذه الباراميترات».</div>'+
   '<div class="g-check" id="gChkR"><i>✓</i><span>المحرك يعمل كما يطلب التمرين<span class="sub">'+a.go+'</span></span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>تردد الخرج <b id="gHz">0.0 Hz</b></span><span>التيار <b id="gA">0.00 A</b></span><span>التشغيل من <b id="gRunSrc">—</b></span><span>السرعة من <b id="gSrc">—</b></span></div>'+
   '<p class="g-note"><span class="tagc">تحكم</span> الكيباد ولوحة التشغيل تحت <span class="tagv">بيان</span> الشاشة واللمبات والمحرك</p>'+
   (sp.run.length?'<details><summary style="cursor:pointer;font-weight:600">باقي خطوات التمرين</summary><ol class="g-list" style="margin-top:8px">'+sp.run.map(x=>'<li>'+x+'</li>').join('')+'</ol></details>':'');
 }else{
  h+='<p class="g-lead">خطوة اختيارية: '+g.flt.t+'</p><div class="row"><button type="button" class="btn big" id="gFault">جرّب العطل</button></div>'+
   '<div class="g-check" id="gChkF1"><i>✓</i><span>العطل ظهر على الشاشة<span class="sub" id="gFcode"></span></span></div>'+
   '<div class="g-check" id="gChkF2"><i>✓</i><span>رجّعت اللي عملته، ومسحت العطل بزر <b>STOP/RESET</b> في الكيباد</span></div>'+
   '<p class="g-note">في لوحة «الحمل والكهرباء والأعطال» بالأسفل أعطال أخرى تجرّبها. عندما تنتهي اضغط «أنهيت التمرين».</p>';
 }
 gFaceHome();$('#gBody').innerHTML=h;
 if(st===1&&GUI.hand==='hand')gHandOn();
 if(st===0)gHighlight();
 $('#gPrev').disabled=st===0;$('#gNext').disabled=false;$('#gNext').textContent=st===3?'خلصت التمرين ✓':'التالي';
 GUI.hi=false;GUI.fseen='';gLast='';
 guideTick(true);window.scrollTo({top:0,behavior:'smooth'});
}
function gHighlight(){
 const svg=$('#gBody .wdia');if(!svg)return;const names=[];
 $$('#gBody .wdia rect.dt').forEach(r=>{const x=+r.getAttribute('x'),y=+r.getAttribute('y'),hl=document.createElementNS('http://www.w3.org/2000/svg','rect');
  hl.setAttribute('x',x-5);hl.setAttribute('y',y-5);hl.setAttribute('width',20);hl.setAttribute('height',20);hl.setAttribute('rx',4);hl.setAttribute('class','hlr');svg.insertBefore(hl,r);
  const t=r.nextElementSibling;if(t&&t.tagName==='text')names.push(t.textContent);});
 $('#gTerms').innerHTML=names.length?'<span>الأطراف التي ستستخدمها:</span>'+names.map(n=>'<span class="tc">'+n+'</span>').join(''):'';
}
let gLast='';
function guideTick(force){
 if(!GUI.guided||GUI.ex<0)return;
 const i=GUI.ex,st=GUI.step,g=GD[i],a=SOL[i];
 if(st===1){const ok=gParamsOk(i),hand=GUI.hand==='hand';let n=0;
  a.ps.forEach(([c,v])=>{const e=$('[data-ok="'+c+'"]'),po=gPOk(c,v);if(po)n++;if(e){const s=po?'✓':'';if(e.textContent!==s)e.textContent=s;}
   const tr=$('#gBody tr[data-prow="'+c+'"]');if(tr)tr.classList.toggle('okr',po);
   const cv=$('[data-cur="'+c+'"]');if(cv){let t='',w=false;
    if(hand&&!po){const p=PM[c],cur=c==='F'?S.kpF:P[c],touched=c==='F'?Math.abs(S.kpF-GH.base.F)>.005:!!GH.touched[c];
     if(p&&p.rl&&S.st!=='off'){t='وقّف المحرك الأول';w=true;}
     else if(touched)t='الآن: '+(c==='F'?cur.toFixed(2)+' Hz':c==='00-02'?'لسه مرجعش للمصنع على 50':p.t==='e'?String(cur):fmtVal(p,cur));}
    if(cv.textContent!==t)cv.textContent=t;cv.classList.toggle('w',w);}});
  const ch=$('#gChkP');if(ch)ch.classList.toggle('ok',ok);
  if(hand){const cn=$('#gCntN');if(cn&&cn.textContent!==String(n))cn.textContent=String(n);const al=$('#gAllOk');if(al)al.hidden=!ok;const ar=$('#gAutoRest');if(ar)ar.hidden=ok;$('#gNext').disabled=!ok;}}
 else if(st===2){
  let ok=false;try{ok=!!g.ok();}catch(_){}
  $('#gChkR').classList.toggle('ok',ok);$('#gWarnP').hidden=gParamsOk(i)||S.st!=='off';
  const rs=S.ctrl?(P['00-21']===0?'الكيباد':P['00-21']===1?'الأطراف MI':'RS-485'):'—',ss=S.ctrl?(GSRC[S.src]||'—'):'—';
  const k=statusText()+'|'+S.fOut.toFixed(1)+'|'+S.I.toFixed(2)+'|'+rs+'|'+ss;
  if(force||k!==gLast){gLast=k;$('#gSt').textContent=statusText();$('#gHz').textContent=Math.abs(S.fOut).toFixed(1)+' Hz';$('#gA').textContent=S.I.toFixed(2)+' A';$('#gRunSrc').textContent=rs;$('#gSrc').textContent=ss;}
 }else if(st===3){
  if(S.fault&&FL[S.fault]){GUI.fseen=S.fault;const t=S.fault+' '+FL[S.fault][0]+' — الحل: '+FL[S.fault][2];const e=$('#gFcode');if(e.textContent!==t)e.textContent=t;}
  $('#gChkF1').classList.toggle('ok',!!GUI.fseen);
  const act=g.flt.inj?!!S.inj[g.flt.inj]:g.flt.on();
  const fb=$('#gFault'),lb=(g.flt.lbl||['جرّب العطل','صلّح العطل'])[act?1:0]+'<span class="tagc">تحكم</span>';if(fb&&fb.innerHTML!==lb)fb.innerHTML=lb;
  $('#gChkF2').classList.toggle('ok',!!GUI.fseen&&!S.fault&&!act);
 }
}
function guideRefresh(){if(GUI.guided&&GUI.ex>=0)guideTick(true);}
$('#gCards').addEventListener('click',e=>{const b=e.target.closest('[data-ex]');if(!b)return;GUI.ex=+b.dataset.ex;GUI.step=0;guiSave();guideRender();});
$('#gBack').addEventListener('click',()=>{GUI.ex=-1;GUI.step=0;guiSave();guideRender();});
$('#gPrev').addEventListener('click',()=>{if(GUI.step>0){GUI.step--;guiSave();guideRender();}});
$('#gNext').addEventListener('click',()=>{if(GUI.step<3){GUI.step++;}else{GUI.done[GUI.ex]=true;log('خلصت التمرين المحلول '+(GUI.ex+1));GUI.ex=-1;GUI.step=0;}guiSave();guideRender();});
$('#gBody').addEventListener('click',e=>{
 if(e.target.closest('#gApply')){applySol(GUI.ex);return;}
 if(e.target.closest('#gHand')){GUI.hand='hand';GH.touched={};guiSave();guideRender();return;}
 if(e.target.closest('#gAuto')){GUI.hand='auto';guiSave();guideRender();applySol(GUI.ex);return;}
 if(e.target.closest('#gAutoRest')){applySol(GUI.ex);return;}
 if(e.target.closest('#gFault')){const f=GD[GUI.ex].flt;if(f.inj){const b=$('[data-inj="'+f.inj+'"]');if(b)b.click();}else if(f.fn)f.fn();guideTick(true);}
});
$('#modeBtn').addEventListener('click',()=>setMode(!GUI.guided));
$('#advBtn').addEventListener('click',e=>{GUI.adv=!GUI.adv;document.body.classList.toggle('adv',GUI.adv);e.currentTarget.setAttribute('aria-expanded',GUI.adv);e.currentTarget.textContent=GUI.adv?'إخفاء المتقدم ▴':'عرض المتقدم ▾';});
guiLoad();setMode(GUI.guided);
</script>
<!--simtour:start-->
<style id="simtourCss">
/* simtour: in-page animated demos (shared) */
/* stage: one page per exercise */
body.st-staged #gStart{display:none!important}
body.st-staged .bench{display:grid!important;position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
body.st-staged #gRun{position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
#stRoot.st-inline .st-shield,#stRoot.st-inline .st-spot,#stRoot.st-inline .st-dimall,#stRoot.st-inline .st-cap,#stRoot.st-inline .st-bar{display:none!important}
.st-stage .st-sbar{display:flex;gap:8px;flex-wrap:wrap}
.st-stitle{margin:10px 0 8px}
.st-sbox{position:relative;display:grid;gap:10px;padding:12px;border-radius:14px;background:var(--bg,#f4f5f6);border:1px solid var(--line,rgba(0,0,0,.14))}
.st-scap{margin:0;min-height:3.1em;display:flex;align-items:center;padding:8px 12px;border-radius:10px;background:#1c2430;color:#fff;font-weight:600;font-size:1.02rem;line-height:1.5;transition:background .3s}
.st-scap b{color:#ffd28a}.st-scap.ok{background:#17703f}.st-scap.ok b{color:#c8ffd9}
.st-sbox.flt .st-scap:not(.ok){background:#a3261d}
.st-scap.in{animation:stIn .35s ease}@keyframes stIn{from{opacity:.2;transform:translateY(4px)}}
.st-stop{display:grid;grid-template-columns:minmax(0,1.4fr) minmax(0,1fr);gap:10px;align-items:center}
.st-stop>div:only-child{grid-column:1/-1}
.st-sface{min-width:0;overflow:hidden}.st-sface>.device{display:block;margin:0}
.st-smot{min-width:0}.st-smot .mview{max-width:100%}
.st-sctl{padding:10px;grid-template-columns:repeat(auto-fit,minmax(84px,1fr))}
.st-sctl[hidden]{display:none}
.st-sfig{margin:0;max-width:none}
.st-sfig svg{width:100%;height:auto}
.st-sfig .st-w{opacity:.45;transition:opacity .3s}
.st-sbox.run .st-sfig .st-w{opacity:1;stroke-dasharray:8 5;animation:stFlow .6s linear infinite}
@keyframes stFlow{to{stroke-dashoffset:-13}}
.st-svb{display:flex;flex-wrap:wrap;align-items:center;gap:8px}.st-svb .btn{min-height:44px}.st-svb [hidden]{display:none}
.st-sprog{flex:1 1 80px;height:6px;border-radius:3px;background:var(--line,rgba(0,0,0,.14));overflow:hidden;min-width:60px}
.st-sprog i{display:block;height:100%;width:0;background:var(--accent,#b85f00);transition:width .5s}
@media (min-width:900px){.st-sbox{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}.st-scap,.st-svb,.st-sctl{grid-column:1/-1}.st-stop{grid-column:1}.st-sfig{grid-column:2;grid-row:2/4}}
@media (prefers-reduced-motion:reduce){.st-sbox.run .st-sfig .st-w{animation:none}.st-scap.in{animation:none}}
.st-sread{display:flex;flex-wrap:wrap;justify-content:center;gap:2px 10px;font:600 12px var(--font-mono,monospace);color:var(--muted,#5b6670)}.st-sread b{font-size:15px;color:var(--ink,#1b1f24);font-variant-numeric:tabular-nums}
.st-smot{display:grid;gap:6px;justify-items:center}
body.st-staged.st-try #gRun,body.st-staged.st-try .bench{position:static!important;opacity:1;clip-path:none;z-index:auto;pointer-events:auto;width:auto;max-height:none;overflow:visible}
body.st-staged.st-try #gRun{margin-top:12px}
body.st-try #gRun .g-bar,body.st-try #gTitle,body.st-try #gRun .g-nav,body.st-try #gBody .g-steps,body.st-try #gBody .g-lead,body.st-try #gRun .st-pvrow,body.st-try #gRun .g-prog{display:none!important}

:root{--st-bg:#ffffff;--st-ink:#1b1f24;--st-mut:#5b6670;--st-acc:var(--accent,#b85f00);--st-line:rgba(0,0,0,.14);--st-dim:rgba(12,16,20,.48);--st-bar:#1d252b;--st-bar-ink:#f2f5f7}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}}
:root[data-theme="dark"]{--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}
.st-tbtn{white-space:nowrap}
.st-tbtn .st-pl,.st-pv .st-pl{display:inline-block;width:0;height:0;border-style:solid;border-width:.36em 0 .36em .6em;border-color:transparent transparent transparent currentColor;margin-inline-end:.4em;vertical-align:.02em;transform:scaleX(-1)}
.st-pvrow{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin:2px 0 10px}
.st-pv{min-height:44px;font-weight:700;border:1.5px solid var(--st-acc)!important;color:var(--st-acc)!important;background:transparent}
.st-pvrow small{color:var(--muted,#6b7780);font-size:.82rem}
#stRoot{position:fixed;inset:0;z-index:2147483000;pointer-events:none;font-family:var(--font-body,system-ui,sans-serif);direction:rtl}
#stRoot[hidden]{display:none!important}
.st-shield{position:fixed;inset:0;pointer-events:auto;background:transparent;touch-action:pan-y}
.st-dimall{position:fixed;inset:0;background:var(--st-dim);transition:opacity .25s}
.st-spot{position:fixed;left:0;top:0;width:0;height:0;border-radius:12px;box-shadow:0 0 0 3px var(--st-acc),0 0 0 200vmax var(--st-dim);transition:left .35s ease,top .35s ease,width .35s ease,height .35s ease,opacity .2s;pointer-events:none}
.st-spot.off{opacity:0}
.st-finger{position:fixed;left:-80px;top:-80px;width:46px;height:46px;margin:-6px 0 0 -14px;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 5px rgba(0,0,0,.35));pointer-events:none;opacity:0}
.st-finger.on{opacity:1}
.st-finger.press{transform:scale(.86);transition-property:left,top,transform}
.st-rip{position:fixed;width:16px;height:16px;margin:-8px 0 0 -8px;border-radius:50%;border:3px solid var(--st-acc);background:color-mix(in srgb,var(--st-acc) 30%,transparent);animation:stRip .6s ease-out forwards;pointer-events:none}
@keyframes stRip{from{transform:scale(.4);opacity:1}to{transform:scale(3.6);opacity:0}}
.st-cap{position:fixed;left:16px;top:16px;width:min(420px,calc(100vw - 32px));background:var(--st-bg);color:var(--st-ink);border:1px solid var(--st-line);border-radius:14px;padding:12px 14px 12px;box-shadow:0 10px 30px rgba(0,0,0,.28);font-size:1rem;line-height:1.65;transition:left .3s ease,top .3s ease,opacity .2s;pointer-events:auto}
.st-cap .st-k{display:block;font-size:.78rem;color:var(--st-mut);margin-bottom:2px;font-weight:600}
.st-cap b{color:var(--st-acc)}
.st-cap code,.st-cap kbd{font-family:var(--font-mono,ui-monospace,monospace);font-size:.9em;background:color-mix(in srgb,var(--st-acc) 14%,transparent);padding:0 .3em;border-radius:4px}
.st-live{display:flex;flex-wrap:wrap;gap:6px;margin-top:8px}
.st-live:empty{display:none}
.st-live span{font-family:var(--font-mono,ui-monospace,monospace);font-size:.86rem;border:1px solid var(--st-line);border-radius:999px;padding:1px 9px;direction:ltr;unicode-bidi:isolate}
.st-bar{position:fixed;left:50%;bottom:max(10px,env(safe-area-inset-bottom));transform:translateX(-50%);display:flex;align-items:center;gap:6px;flex-wrap:wrap;justify-content:center;background:var(--st-bar);color:var(--st-bar-ink);border-radius:16px;padding:6px 8px;box-shadow:0 8px 26px rgba(0,0,0,.35);pointer-events:auto;max-width:calc(100vw - 20px)}
.st-bar button{min-width:44px;min-height:44px;border:0;border-radius:11px;background:rgba(255,255,255,.1);color:inherit;font:inherit;font-weight:700;font-size:.95rem;cursor:pointer;padding:0 10px}
.st-bar button:hover{background:rgba(255,255,255,.2)}
.st-bar button:focus-visible{outline:2px solid var(--st-acc);outline-offset:2px}
.st-bar .st-go{background:var(--st-acc);color:#fff}
.st-bar .st-n{font-family:var(--font-mono,ui-monospace,monospace);font-size:.82rem;opacity:.8;padding:0 4px;direction:ltr}
.st-bar label{display:flex;align-items:center;gap:6px;font-size:.85rem;min-height:44px;padding:0 6px;cursor:pointer}
.st-bar label input{width:18px;height:18px;accent-color:var(--st-acc)}
.st-bar label[hidden]{display:none}
.st-ttl{font-size:.82rem;font-weight:700;padding:0 6px;opacity:.9;max-width:38vw;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
@media (max-width:520px){.st-ttl{display:none}.st-bar{gap:4px;padding:5px}.st-bar button{padding:0 8px;font-size:.9rem}}
@media (prefers-reduced-motion: reduce){.st-spot,.st-finger,.st-cap,.st-dimall{transition:none!important}.st-rip{animation-duration:.01s}}
</style>
<script>
/* simtour family: hand-built drive simulators with the same guided mode (S, io, GUI, #gFault …) */
window.SIMTOUR_OLD=function(o){
 const T=Object.assign({wait:'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…',trip:'النتيجة: يفصل الانفرتر ليحمي نفسه والمحرك…',stop:'يتوقف المحرك لأن الخرج انقطع.',clr:'مُسح العطل وعاد الانفرتر جاهزًا',fdisp:'يظهر العطل على الشاشة بكوده، ويتوقف المحرك. ابحث عن هذا الكود في جدول الأعطال.'},o.txt||{});
 const chk=id=>()=>{const e=document.querySelector(id);return !!(e&&e.classList.contains('ok'));};
 const MV=o.motor||(()=>{const m=document.querySelector('.mview');return m&&(m.closest('.panel')||m);});
 const live=o.live||(()=>[Math.abs(S.fOut).toFixed(1)+' Hz',Math.round(Math.abs(S.wm)*60/(2*Math.PI))+' rpm',S.I.toFixed(2)+' A']);
 const fcodeTxt=()=>{const e=document.querySelector('#gFcode');return e?e.textContent.trim():'';};
 const waitOk=(cap,ms)=>['until',chk('#gChkR'),ms||40000,cap||T.wait,'gChkR'];
 const say=(c,ms)=>['say',c,ms||0];
 const flt=(X)=>{X=X||{};return [
  ['js',A=>{const l=document.querySelector('#gBody .g-lead');A.say((l?l.innerHTML.replace(/^خطوة اختيارية:\s*/,''):''));}],
  ['wait',3600]].concat(X.pre||[],[
  ['tap','#gFault','السبب: نُحدث هذا العطل.'],
 ],X.after||[],[
  ['until',chk('#gChkF1'),X.ms||25000,X.waitCap||T.trip,'F1'],
  ['js',A=>{const c=fcodeTxt();A.say('العطل ظهر على الشاشة'+(c?': <b>'+c.replace(/</g,'&lt;')+'</b>':'')+'. '+T.stop);}],
  ['look',o.disp],['wait',3500],
  ['tap','#gFault','الحل: نشيل سبب العطل الأول.'],
  ['wait',600]],X.fix||[],o.preReset||[],X.reset||o.reset,[
  ['until',chk('#gChkF2'),X.ms2||25000,'النتيجة: '+T.clr+' ✓','F2'],
  ['look',MV]]);};
 const EX=(o.ex||[]).map(x=>x===false?false:{goal:x.goal,run:[['look',MV]].concat(x.run||[]),flt:x.flt===false?false:flt(x.flt),prep:x.prep,prep2:x.prep2,end:x.end});
 const sel=(s,d)=>s||d;
 window.SIMTOUR_CFG={
  dbg:o.dbg||(()=>{try{return JSON.stringify({st:S.st,f:S.fault,fo:+S.fOut.toFixed(1),I:+S.I.toFixed(1),inj:Object.keys(S.inj||{}).filter(k=>S.inj[k]).join(',')});}catch(e){return '';}}),lab:o.lab,name:o.name,tourEx:o.tourEx||0,machine:o.machine||'المحرك',motor:MV,disp:o.disp,live,auto:o.auto,paramsOk:o.paramsOk,
  snap:o.snap,refresh:o.refresh,keepDom:o.keepDom,begin:o.begin,afterRestore:o.afterRestore,
  ex:EX,wire:o.wire,
  params:(o.params||[
   {t:sel(o.hand,'#gBody #gByHand, #gBody #gHand, #gBody #gHandBtn'),tap:1,cap:'الخطوة 2 الباراميترات: اختر «أدخلها بيدك من الكيباد» لتتعوّد يدك، أو «تلقائي» إذا كنت مستعجلًا.'},
   {t:sel(o.how,'#gBody .g-howto, #gBody .g-how'),cap:'هنا مكتوب طريق الوصول لأي باراميتر على كيباد الـ '+o.short+' خطوة بخطوة.',opt:1},
   {t:'#gBody table',cap:'وهذا جدول التمرين: رقم الباراميتر، والقيمة المطلوبة، والسبب. وما لم يُضبط بعد مكتوب بجواره قيمته الحالية.',opt:1}
  ]).concat(o.dispCap===false?[]:[{t:o.disp,cap:o.dispCap||'الشاشة: تعرض التردد والحالة، وعند دخول القوائم تعرض أرقام الباراميترات وقيمها، وإذا حدث عطل تكتب كوده.'}]),
  keys:o.keys,
  edit:o.edit?[['js',()=>{if(o.home)o.home();}],['until',()=>o.ready?o.ready():true,12000,'لحظة حتى تعمل الشاشة…']].concat(o.edit,o.editV!=null?[['until',()=>Math.abs((o.editGet?o.editGet():P[o.editP])-o.editV)<1e-6,4000,null,'edit-value']]:[]):null,
  editOk:o.editP?(()=>{const q=o.editP.replace(/"/g,'');const r=document.querySelector(['data-pc','data-prow','data-p','data-row'].map(x=>'#gBody tr['+x+'="'+q+'"], #gBody ['+x+'="'+q+'"]').join(','));return r&&(r.closest('tr')||r);}):null,
  run:(o.run||[
   {cap:'نخلّي المحاكي يكمّل باقي الباراميترات أوتوماتيك، وننتقل لخطوة التشغيل…',k:'التشغيل',ops:[['js',async A=>{await A.applyAuto();}]]},
   {t:'#gBody .g-live, #gBody #gHz',cap:o.liveCap||'الخطوة 3 التشغيل: هنا ترى الحالة والتردد والتيار أثناء التشغيل.',opt:1},
   {t:o.station||'#station',cap:o.stationCap||'لوحة التشغيل: سلكتورات وزراير ومقابض متوصلة على أطراف الانفرتر. دوسة على السلكتور تقفله أو تفتحه، والمقبض تلفه بالسحب أو بعجلة الماوس.'},
   {ops:o.tourRun},
   {t:MV,cap:o.motorCap||'المحرك يدور، والأرقام تحته تتغير معه: التردد Hz، والسرعة rpm، والتيار A، والجهد V.',act:async A=>{window.SIMTOUR.state.live=live;await A.until(o.running||(()=>Math.abs(S.fOut)>15),o.runMs||20000);}},
   {t:'#gChkR',cap:'عندما تنفّذ المطلوب صحيحًا، تصبح هذه العلامة ✓ خضراء ويمكنك المتابعة.',ops:[['until',chk('#gChkR'),20000,null,'tour-gChkR']]}
  ]),
  fault:(o.fault||[
   {t:'#gFault',tap:1,cap:'الخطوة 4 العطل: هذا الزر يُحدث عطلًا حقيقيًا في المحاكي، لترى شكله وتتعلم مسحه.'},
   {t:o.disp,cap:T.fdisp,ops:[['until',chk('#gChkF1'),15000,null,'tour-F1']]},
   {t:'#gChkF1',cap:'هذه العلامة تتأكد أنك رأيت العطل.'},
   {t:'#gFault',tap:1,cap:'الحل: أزل السبب أولًا (الزر نفسه يعيد كل شيء).'},
   {ops:(o.preReset||[]).concat(o.tourReset||o.reset,[['until',chk('#gChkF2'),20000,null,'tour-F2']])},
   {t:'#gChkF2',cap:'✓ '+T.clr+'.'}
  ])
 };
};

// family: old
(function(){
const K=k=>'[data-k="'+k+'"]';
const say=(c,ms)=>['say',c,ms||0];
const ok=()=>{const e=document.querySelector('#gChkR');return !!(e&&e.classList.contains('ok'));};
const wOk=(c,ms)=>['until',ok,ms||40000,c||'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…','gChkR'];
const rev=()=>S.fOut<-20||(S.dir<0&&Math.abs(S.fOut)>20);
SIMTOUR_OLD({lab:'ms300-lab',name:'Delta MS300',short:'MS300',disp:'#seg',station:'#station',
 home:()=>{H.scr='F';H.ed=null;H.shift=false;H.msg=null;},ready:()=>S.ctrl&&H.scr==='F',
 reset:[['tap',K('STOP'),'ثم نمسح العطل بزر <b>STOP/RESET</b>.']],
 keys:[
  [K('MODE'),'<b>MODE</b> بيلف على الشاشات: F ← H ← U ← A ← Frd ← PLC ← <b>00-</b> (الجروبات)، وبيرجعك خطوة لورا. ضغطة طويلة = شيفت للأرقام الكبيرة.'],
  [K('UP'),'<b>▲</b> يزوّد / يطلع لقدام، و<b>◄▼</b> يقلل أو ينقل الخانة في الشيفت.'],
  [K('ENT'),'<b>ENTER</b> يدخل الجروب والباراميتر، وبيحفظ (الشاشة تكتب End).'],
  ['#kKp','البكرة اللي على الكيباد: مرجع السرعة لما <b>00-20 = 7</b>.'],
  [K('RUN'),'<b>RUN</b> تشغيل من الكيباد، و<b>STOP/RESET</b> إيقاف ومسح العطل.']
 ],
 editP:'06-13',editV:1,
 edit:[
  ['tap',K('MODE'),'نغيّر حماية المحرك <b>06-13</b> كمثال. <b>MODE</b> كذا مرة لحد شاشة الجروبات <b>00-</b>.',()=>{const o=['F','H','U','A','dir','plc','grp'];const i=o.indexOf(H.scr);return i<0?0:6-i;}],
  ['tap',K('UP'),'<b>▲</b> لحد جروب <b>06-</b>.',()=>(G.findIndex(g=>g[0]==='06')-H.gi+G.length)%G.length],
  ['tap',K('ENT'),'<b>ENTER</b> يدخل الجروب.'],
  ['tap',K('UP'),'<b>▲</b> لحد <b>06-13</b>.',()=>(pList().indexOf('06-13')-H.pi+pList().length)%pList().length],
  ['tap',K('ENT'),'<b>ENTER</b>: القيمة تظهر وترمش.'],
  ['adj',K('UP'),K('LD'),()=>1-(H.ed?H.ed.v:P['06-13']),'<b>◄▼</b> نخلّيها <b>1</b> (محرك عادي).'],
  ['tap',K('ENT'),'<b>ENTER</b> يحفظ والشاشة تكتب <b>End</b>.'],
  ['js',()=>{H.scr='F';H.ed=null;},'<b>MODE</b> يرجعك لشاشة F.']
 ],
 tourRun:[['tap',K('RUN'),'نشغّل من الكيباد: زر <b>RUN</b>.']],
 ex:[
  {run:[['tap',K('RUN'),'السبب: زر <b>RUN</b>، والسرعة من بكرة الكيباد (60%).'],wOk(),say('وصل حوالي 30 Hz ✓. لف البكرة والتردد يمشي وراها.')]},
  {run:[['tap','#dMI1','السبب: <b>MI1</b> (FWD) اتقفل، والسرعة من البوتنشيوميتر الخارجي (80%).'],wOk('النتيجة: بيطلع لـ 40 Hz ولمبة MO1 بتنور…'),say('ثابت على 40 Hz ✓ ولمبة MO1 منورة.'),['tap','#dMI1','نفتح MI1…'],['tap','#dMI2','…ونغلق <b>MI2</b> (REV).'],['until',rev,30000,'النتيجة: يتباطأ حتى الصفر ويدور في الاتجاه العكسي…'],['tap','#dMI2','نرجّع: نفتح MI2…'],['tap','#dMI1','…ونقفل MI1.'],wOk()]},
  {run:[['tap','#dMI1','السبب: دوسة واحدة على زر <b>MI1</b> وسيبناه.'],wOk('النتيجة: الانفرتر بيمسك وحده (3-wire) وبيطلع لـ 35 Hz…'),say('فضل شغال ✓ مع إن الزر اتساب. MI3 (STOP NC) هو اللي يوقفه.')]},
  {run:[['tap','#dMI1','السبب: <b>MI1</b> (RUN) اتقفل، و<b>MI3</b> مقفول.'],wOk('النتيجة: بيثبت على السرعة الأولى 15 Hz…'),say('15 Hz ✓.'),['tap','#dMI4','السبب: <b>MI4</b> اتقفل كمان.'],['until',()=>Math.abs(S.fOut)>40,20000,'النتيجة: بيطلع على 45 Hz بالرامب…'],['tap','#dMI4','ونرجّعه.'],wOk()]},
  {run:[['tap','#dMI1','السبب: كونتاكت ريليه الـ PLC على <b>MI1</b>، والإشارة 12mA.'],wOk('النتيجة: الطلمبة بتطلع لـ 25 Hz ولمبة MO1 بتنور…'),say('شغالة ✓ على 25 Hz والـ PLC شايف إشارة "يعمل".')]},
  {run:[['tap',K('RUN'),'السبب: <b>RUN</b> والحمل تقيل.'],['until',()=>Math.abs(S.fOut)>45,25000,'النتيجة: يصل إلى 50 Hz…'],['tap',K('STOP'),'السبب: <b>STOP</b>، وزمن التباطؤ قصير.'],wOk('النتيجة: بيقف في ثانيتين، والطاقة الراجعة بتتحرق في مقاومة الفرملة…'),say('وقف من غير عطل ✓.')],
   flt:{after:[['tap',K('RUN'),'من غير المقاومة: نشغّل لـ 50 Hz…'],['until',()=>Math.abs(S.fOut)>48,25000],['tap',K('STOP'),'ونوقف بسرعة.']]}}
 ]
});
})();

</script>
<script>
/* simtour: shared in-page demo engine (interface tour + exercise previews). Same file in every simulator. */
(function(){
'use strict';
if(window.SIMTOUR)return;
const C=window.SIMTOUR_CFG;if(!C)return;
const W=window,D=document,LAB=C.lab;
const oST=W.setTimeout,oSI=W.setInterval,oCT=W.clearTimeout.bind(W),oCI=W.clearInterval.bind(W);
const st=(f,t)=>oST.call(W,f,t);
const SP=Storage.prototype,oSet=SP.setItem,oRem=SP.removeItem,oClr=SP.clear;
const EP=Element.prototype,oCap=EP.setPointerCapture,oRel=EP.releasePointerCapture,oHas=EP.hasPointerCapture;
const RM=()=>!!(W.matchMedia&&W.matchMedia('(prefers-reduced-motion: reduce)').matches);
const AUTO=!W.navigator.webdriver||/[?&]tour=auto/.test(location.search);
const $=s=>{try{if(!s)return null;if(typeof s==='function')return s()||null;if(s instanceof Element)return s;const L=D.querySelectorAll(s);for(const e of L)if(vis(e))return e;return null;}catch(e){return null;}};
const vis=e=>!!(e&&e.isConnected&&(e.offsetWidth||e.offsetHeight||e.getClientRects().length)&&!e.closest('[hidden]'));
const G=n=>{try{return Function('return typeof '+n+'!=="undefined"?'+n+':undefined')();}catch(e){return undefined;}};
const call=(n,...a)=>{const f=G(n);if(typeof f==='function'){try{return f(...a);}catch(e){}}};
const lsGet=k=>{try{return W.localStorage.getItem(k);}catch(e){return null;}};
const lsSet=(k,v)=>{try{oSet.call(W.localStorage,k,v);}catch(e){}};
const KEY='simtour:'+LAB;
const ltr=s=>String(s).replace(/(<[^>]*>|&[#\w]+;)|((?<![\w&#])[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*(?:\s[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*)*)/g,(m,tag,tok)=>tag?tag:'<bdi dir="ltr">'+tok+'</bdi>');
const esc=s=>String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');

/* ---------------- sandbox: snapshot / restore everything the demo touches ---------------- */
const ROOTS=['S','P','GUI','EXS','EV','K','KP','H','io','W','GH','GQ','SC','M'].concat(C.snap||[]);
function plain(o){const p=Object.getPrototypeOf(o);return p===Object.prototype||p===null||Array.isArray(o);}
function snapGraph(roots){
 const rec=new Map(),stk=roots.slice();
 while(stk.length){const o=stk.pop();if(!o||typeof o!=='object'||rec.has(o))continue;let r=null;
  if(o instanceof Set){r={t:'s',v:[...o]};r.v.forEach(x=>stk.push(x));}
  else if(o instanceof Map){r={t:'m',v:[...o]};r.v.forEach(e=>stk.push(e[0],e[1]));}
  else if(ArrayBuffer.isView(o)&&typeof o.slice==='function'){r={t:'t',v:o.slice()};}
  else if(!(o instanceof Node)&&plain(o)){const ds=Object.getOwnPropertyDescriptors(o),v={};
   for(const k in ds){const d=ds[k];if('value' in d&&k!=='length'){v[k]=d.value;if(d.value&&typeof d.value==='object')stk.push(d.value);}}
   r={t:Array.isArray(o)?'a':'o',v,n:Array.isArray(o)?o.length:0};}
  if(r)rec.set(o,r);}
 return rec;
}
function restoreGraph(rec){
 rec.forEach((r,o)=>{try{
  if(r.t==='s'){o.clear();r.v.forEach(x=>o.add(x));}
  else if(r.t==='m'){o.clear();r.v.forEach(e=>o.set(e[0],e[1]));}
  else if(r.t==='t'){o.set(r.v);}
  else{
   if(r.t==='a'&&o.length!==r.n)o.length=r.n;
   for(const k of Object.keys(o))if(!(k in r.v)){const d=Object.getOwnPropertyDescriptor(o,k);if(d&&'value' in d&&d.configurable)try{delete o[k];}catch(e){}}
   for(const k in r.v)if(o[k]!==r.v[k]||!(k in o))try{o[k]=r.v[k];}catch(e){}
  }}catch(e){}});
}
const SB={on:false,tm:[]};
function blockStore(on){
 if(on){
  SP.setItem=function(k,v){if(this===W.localStorage)return;return oSet.call(this,k,v);};
  SP.removeItem=function(k){if(this===W.localStorage)return;return oRem.call(this,k);};
  SP.clear=function(){if(this===W.localStorage)return;return oClr.call(this);};
 }else{SP.setItem=oSet;SP.removeItem=oRem;SP.clear=oClr;}
}
function wrapTimers(on){
 if(on){
  W.setTimeout=function(f,t,...a){const id=oST.call(W,f,t,...a);SB.tm.push([0,id]);return id;};
  W.setInterval=function(f,t,...a){const id=oSI.call(W,f,t,...a);SB.tm.push([1,id]);return id;};
 }else{W.setTimeout=oST;W.setInterval=oSI;}
}
function sbBegin(){
 const roots=ROOTS.map(n=>[n,G(n)]);
 SB.roots=roots;SB.rec=snapGraph(roots.map(r=>r[1]).filter(Boolean));
 SB.forms=[...D.querySelectorAll('input,select,textarea')].filter(e=>!e.closest('#stRoot')).map(e=>[e,e.value,e.checked]);
 SB.dom=(C.keepDom||['#log']).map(s=>{const e=D.querySelector(s);return e?[e,e.innerHTML]:null;}).filter(Boolean);
 {const g=G('GUI');SB.guided=g?g.guided:null;}
 SB.scroll=[W.scrollX,W.scrollY];SB.cls=D.body.className;SB.dg=D.body.getAttribute('data-g');
 SB.tm=[];blockStore(true);wrapTimers(true);SB.on=true;
 if(C.begin)try{C.begin();}catch(e){}
}
function sbEnd(){
 if(!SB.on)return;
 wrapTimers(false);SB.tm.forEach(([k,id])=>k?oCI(id):oCT(id));SB.tm=[];
 if(C.beforeRestore)try{C.beforeRestore();}catch(e){}
 {const g=G('GUI');if(g&&SB.guided!=null&&g.guided!==SB.guided){const mb=D.querySelector('#modeBtn');if(mb)try{mb.click();}catch(e){}}}
 const back=()=>{restoreGraph(SB.rec);SB.roots.forEach(([n,v])=>{if(v!==undefined&&G(n)!==v){try{Function('v',n+'=v')(v);}catch(e){}}});};
 back();
 SB.forms.forEach(([e,v,c])=>{if(!e.isConnected)return;const ch=e.value!==v||e.checked!==c;if(!ch)return;try{e.value=v;e.checked=c;e.dispatchEvent(new Event('input',{bubbles:true}));e.dispatchEvent(new Event('change',{bubbles:true}));}catch(_){}});
 back();
 SB.dom.forEach(([e,h])=>{if(e.isConnected)e.innerHTML=h;});
 refresh();
 back();
 if(C.afterRestore)try{C.afterRestore();}catch(e){}
 SB.on=false;blockStore(false);
 const [x,y]=SB.scroll;st(()=>W.scrollTo({left:x,top:y,behavior:'auto'}),30);W.scrollTo({left:x,top:y,behavior:'auto'});
}
function refresh(){
 (C.refresh||['calcK','updMotor','updStation','renderStation','updPot','updMa','updKPot','updDPot','syncInj','renderParams','renderEx','renderFaults','pills','renderDisplay','renderWires','renderBoardDyn']).forEach(n=>call(n));
 if(C.rerender){try{C.rerender();}catch(e){}}
 else if(typeof G('guideRender')==='function')call('guideRender');
 else{const mb=D.querySelector('#modeBtn');if(mb){mb.click();mb.click();}}
 if(gui&&D.body.getAttribute('data-g')!==SB.dg&&SB.dg!=null)D.body.setAttribute('data-g',SB.dg);
 D.body.className=SB.cls;
}

/* ---------------- player UI ---------------- */
let R=null;
const FINGER='<svg viewBox="0 0 46 46" width="46" height="46" aria-hidden="true"><path d="M14 4c2.2 0 4 1.8 4 4v13.5l2-.3c1.6-.2 3 .6 3.6 2l.2.4 1.6-.2c1.7-.2 3.2.8 3.7 2.4l1.3-.1c2-.2 3.8 1.3 4 3.3l.6 6.6c.4 4.4-2.2 8.6-6.4 10.2l-.6.2H17.6c-2 0-3.8-1-4.9-2.6L5.5 32.6c-1-1.5-.7-3.5.7-4.6 1.4-1.1 3.4-1 4.6.3L10 30V8c0-2.2 1.8-4 4-4z" fill="#fff" stroke="#1b1f24" stroke-width="2" stroke-linejoin="round"/></svg>';
function ui(){
 if(R)return R;
 const r=D.createElement('div');r.id='stRoot';r.hidden=true;r.setAttribute('dir','rtl');
 r.innerHTML='<div class="st-shield"></div><div class="st-spot off"></div><div class="st-finger">'+FINGER+'</div>'+
  '<div class="st-cap" role="status" aria-live="polite"><span class="st-k"></span><div class="st-t"></div><div class="st-live"></div></div>'+
  '<div class="st-bar" role="toolbar" aria-label="التحكم في العرض"><span class="st-ttl"></span>'+
  '<button type="button" class="st-pp" aria-label="إيقاف مؤقت">❚❚</button>'+
  '<button type="button" class="st-sp" aria-label="السرعة">1×</button>'+
  '<button type="button" class="st-nx" aria-label="الخطوة التالية">⏭</button>'+
  '<span class="st-n" dir="ltr"></span>'+
  '<label class="st-nomore" hidden><input type="checkbox"> لا تعرضه مرة أخرى</label>'+
  '<button type="button" class="st-go">جرّب إنت</button></div>';
 D.body.appendChild(r);
 R={r,shield:r.querySelector('.st-shield'),spot:r.querySelector('.st-spot'),fing:r.querySelector('.st-finger'),cap:r.querySelector('.st-cap'),k:r.querySelector('.st-k'),t:r.querySelector('.st-t'),live:r.querySelector('.st-live'),
  ttl:r.querySelector('.st-ttl'),pp:r.querySelector('.st-pp'),sp:r.querySelector('.st-sp'),nx:r.querySelector('.st-nx'),n:r.querySelector('.st-n'),nomore:r.querySelector('.st-nomore'),go:r.querySelector('.st-go')};
 R.pp.addEventListener('click',()=>setPause(!PL.paused));
 R.sp.addEventListener('click',()=>{PL.speed=PL.speed===1?2:1;R.sp.textContent=PL.speed+'×';R.sp.setAttribute('aria-pressed',PL.speed===2);});
 R.nx.addEventListener('click',()=>{PL.skip=true;if(PL.paused)setPause(false);});
 R.go.addEventListener('click',()=>stop());
 R.shield.addEventListener('click',()=>setPause(!PL.paused));
 D.addEventListener('keydown',e=>{if(!PL.on)return;if(e.key==='Escape'){e.preventDefault();stop();}});
 return R;
}
function setPause(p){PL.paused=p;if(R){R.pp.textContent=p?'▶':'❚❚';R.pp.setAttribute('aria-label',p?'كمّل':'إيقاف مؤقت');}}
const PL={on:false,paused:false,speed:1,skip:false,stop:false,el:null,fingerEl:null,i:0,n:0,live:null};
const STOP={stop:1};
function frame(){
 if(!PL.on||!R)return;
 const vw=D.documentElement.clientWidth,vh=W.innerHeight;
 let el=PL.el&&PL.el.isConnected?PL.el:null;
 if(!el&&PL.el&&PL.sel){const e=$(PL.sel);if(e){PL.el=el=e;}}
 let rc=null;
 if(el){const b=el.getBoundingClientRect();const p=6;rc={l:Math.max(4,b.left-p),t:Math.max(4,b.top-p),r:Math.min(vw-4,b.right+p),b:Math.min(vh-4,b.bottom+p)};
  if(rc.r-rc.l<8||rc.b-rc.t<8)rc=null;}
 if(rc){R.spot.classList.remove('off');const s=R.spot.style;s.left=rc.l+'px';s.top=rc.t+'px';s.width=(rc.r-rc.l)+'px';s.height=(rc.b-rc.t)+'px';}
 else{R.spot.classList.add('off');}
 /* caption */
 const cw=R.cap.offsetWidth,ch=R.cap.offsetHeight,bh=(R.r.querySelector('.st-bar').offsetHeight||56)+20;
 let x,y;
 if(rc){const cx=(rc.l+rc.r)/2;x=cx-cw/2;
  if(rc.b+12+ch<vh-bh)y=rc.b+12;else if(rc.t-12-ch>8)y=rc.t-12-ch;else y=(rc.t+rc.b)/2>vh/2?10:vh-bh-ch;}
 else{x=(vw-cw)/2;y=Math.max(10,vh*0.3-ch/2);}
 x=Math.max(16,Math.min(vw-16-cw,x));y=Math.max(8,Math.min(vh-bh-ch,y));
 R.cap.style.left=x+'px';R.cap.style.top=y+'px';
 if(PL.fingerEl&&PL.fingerEl.isConnected){const b=PL.fingerEl.getBoundingClientRect();R.fing.style.left=(b.left+b.width/2)+'px';R.fing.style.top=(b.top+b.height/2)+'px';}
 if(PL.live){let h='';try{h=PL.live().map(x=>'<span>'+esc(x)+'</span>').join('');}catch(e){}if(R.live._h!==h){R.live._h=h;R.live.innerHTML=h;}}
 else if(R.live._h){R.live._h='';R.live.innerHTML='';}
 requestAnimationFrame(frame);
}
/* time that respects pause / speed / skip */
function sleep(ms){return new Promise(r=>st(r,ms));}
async function wait(ms,noSpeed){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  if(PL.skip)return;
  const now=performance.now(),dt=now-last;last=now;
  if(!PL.paused)acc+=dt*(noSpeed?1:PL.speed*0.8);
  if(acc>=ms)return;
  await sleep(Math.min(60,ms-acc+2));
 }
}
async function until(fn,ms){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  let ok=false;try{ok=!!fn();}catch(e){}
  if(ok)return true;
  if(PL.skip)return false;
  const now=performance.now(),dt=now-last;last=now;if(!PL.paused)acc+=dt;
  if(acc>=(ms||8000))return false;
  await sleep(60);
 }
}
async function gate(){while(PL.paused){if(PL.stop)throw STOP;await sleep(80);}if(PL.stop)throw STOP;}
function inView(el){const b=el.getBoundingClientRect(),vh=W.innerHeight;return b.top>=64&&b.bottom<=vh-90;}
async function focusEl(el){
 if(PL.stage){PL.el=null;return;}
 PL.el=el;
 if(!inView(el)){
  const b=el.getBoundingClientRect(),vh=W.innerHeight;
  const big=b.height>vh-200;
  const top=W.scrollY+b.top-(big?70:Math.max(70,(vh-b.height)/2-40));
  W.scrollTo({top:Math.max(0,top),behavior:RM()?'auto':'smooth'});
  await sleep(RM()?40:520);
 }
}
function setCap(html,kick){ui();if(PL.stage)stCap(html);R.k.textContent=kick||'';R.t.innerHTML=ltr(html||'');}
async function fingerTo(el){
 const same=PL.fingerEl===el&&R.fing.classList.contains('on');
 PL.fingerEl=el;R.fing.classList.add('on');if(!same)await sleep(RM()?20:560);
}
function fire(el,type,x,y){
 const o={bubbles:true,cancelable:true,composed:true,view:W,clientX:x,clientY:y,button:0,buttons:/down/.test(type)?1:0,pointerId:91,pointerType:'mouse',isPrimary:true};
 let ev;try{ev=/^pointer|^lost/.test(type)&&W.PointerEvent?new PointerEvent(type,o):new MouseEvent(type,o);}catch(e){ev=new MouseEvent(type,o);}
 el.dispatchEvent(ev);
}
function capOff(on){if(on){EP.setPointerCapture=function(){};EP.releasePointerCapture=function(){};EP.hasPointerCapture=function(){return false;};}else{EP.setPointerCapture=oCap;EP.releasePointerCapture=oRel;EP.hasPointerCapture=oHas;}}
function ripple(el){if(!R||!el)return;const b=el.getBoundingClientRect(),d=D.createElement('i');d.className='st-rip';d.style.left=(b.left+b.width/2)+'px';d.style.top=(b.top+b.height/2)+'px';R.r.appendChild(d);st(()=>d.remove(),700);}
async function press(el,hold,silent){
 if(!el)return false;
 const fg=!silent||(PL.stage&&inStage(el));
 if(fg){await fingerTo(el);R.fing.classList.add('press');ripple(el);}
 const b=el.getBoundingClientRect(),x=b.left+b.width/2,y=b.top+b.height/2;
 capOff(true);
 try{fire(el,'pointerdown',x,y);}catch(e){}
 capOff(false);
 try{if(typeof hold==='function'){if(!(await until(hold,25000)))PL.miss.push('hold-until');}else if(hold)await wait(hold,true);else await sleep(150);}
 finally{
 capOff(true);
 try{fire(el,'pointerup',x,y);fire(el,'click',x,y);}catch(e){}
 capOff(false);}
 if(fg)R.fing.classList.remove('press');
 return true;
}

/* ---------------- ops (shared by tours and previews) ---------------- */
const gui=()=>G('GUI')||{};
async function goStep(n){
 const g=gui();if(!g||g.ex==null||g.ex<0)return;
 if(g.step===n)return;
 if(typeof G('guideRender')==='function'){g.step=n;call('guideRender');}
 else{let k=0;while(gui().step!==n&&k++<6){const b=D.querySelector(gui().step<n?'#gNext':'#gPrev');if(!b)break;b.disabled=false;b.click();await sleep(60);}}
 await sleep(120);
}
async function openEx(i){
 const g=gui();
 if(i<0){if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}return;}
 if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}
 if(g&&g.ex===i)return;
 if(g&&g.ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}
 const c=D.querySelector('#gCards [data-ex="'+i+'"]');if(c)c.click();await sleep(120);
}
async function runOps(ops,mode){
 for(const op of ops||[]){
  await gate();
  if(typeof op==='function'){await op(API);continue;}
  const k=op[0],b=op[2],c2=op[3],d=op[4];let a=op[1];
  if(k==='say'){if(b&&typeof b!=='number'){const e=$(b);if(e&&mode!=='pv')await focusEl(e);else if(e)PL.el=e;}setCap(a,PL.kick);await wait(typeof b==='number'?b:capMs(a));}
  else if(k==='look'){const e=$(a);if(e){await focusEl(e);}if(b){setCap(b,PL.kick);await wait(c2||capMs(b));}}
  else if(k==='tap'||k==='hold'){
   if(typeof a==='function'){try{a=a(API);}catch(_){a=null;}}
   const e=$(a);if(!e){PL.miss.push('tap:'+String(a));continue;}
   const quiet=mode==='pv'||d==='quiet';
   const capt=k==='tap'?b:c2;if(k==='hold'&&typeof b!=='number'&&typeof b!=='function'){PL.miss.push('hold-ms');}
   if(capt)setCap(capt,PL.kick);
   if(!quiet){await focusEl(e);await gate();}
   let n=k==='tap'&&c2!=null&&typeof c2!=='string'?c2:k==='hold'&&typeof d==='function'?d:1;if(typeof n==='function'){try{n=+n(API)||0;}catch(e){n=0;}}
   for(let j=0;j<n;j++){await gate();await press($(a)||e,k==='hold'?b:0,quiet);if(n>1)await wait(quiet?120:230,true);}
   if(capt)await wait(Math.max(900,capMs(capt)*(quiet?0.75:0.55)));else await wait(quiet?250:420);
  }
  else if(k==='js'){try{await a(API);}catch(e){PL.miss.push('js:'+e.message);}if(b){setCap(b,PL.kick);await wait(capMs(b));}}
  else if(k==='until'){if(c2)setCap(c2,PL.kick);const ok=await until(a,b);if(!ok&&!PL.skip){let x='';if(C.dbg)try{x=' '+C.dbg();}catch(e){}PL.miss.push('until:'+(d||String(a).slice(0,60))+x);}if(c2)await wait(900);}
  else if(k==='adj'){/* ['adj', upSel, dnSel, ()=>steps (+up/-down), caption] */
   let n=0;try{n=Math.round(+c2(API))||0;}catch(e){}
   if(d)setCap(d,PL.kick);const sel=n>0?a:b,quiet=mode==='pv';const e=$(sel);
   if(e&&n){if(!quiet){await focusEl(e);}const n0=n;let live=null;for(let j=0,lim=Math.abs(n0)*2+6;j<lim&&n;j++){await gate();const s2=n>0?a:b;await press($(s2)||e,0,quiet);await wait(Math.abs(n)>12?90:200,true);let m=n;try{m=Math.round(+c2(API))||0;}catch(_){}if(live===null)live=(m!==n0);n=live?m:n-Math.sign(n);}}
   await wait(d?Math.max(900,capMs(d)*0.5):300);
  }
  else if(k==='wheel'){/* ['wheel', sel, ()=>n (+cw/-ccw), caption] */
   let n=0;try{n=Math.round(+(typeof b==='function'?b(API):b))||0;}catch(e){}
   if(c2)setCap(c2,PL.kick);const e=$(a);
   if(e&&n){if(mode!=='pv'){await focusEl(e);await fingerTo(e);}const bx=e.getBoundingClientRect();
    for(let j=0,lim=Math.abs(n)*2+6;j<lim&&n;j++){await gate();try{e.dispatchEvent(new WheelEvent('wheel',{bubbles:true,cancelable:true,deltaY:(n>0?-1:1)*(d||100),clientX:bx.left+bx.width/2,clientY:bx.top+bx.height/2}));}catch(_){}if(j%3===0&&mode!=='pv')ripple(e);await wait(Math.abs(n)>12?140:170,true);if(op[5]&&typeof b==='function'){try{n=Math.round(+b(API))||0;}catch(_){n=0;}}else n-=Math.sign(n);}}
   await wait(c2?Math.max(900,capMs(c2)*0.5):300);
  }
  else if(k==='wait'){await wait(a);}
  else if(k==='step'){await goStep(a);}
  else if(k==='live'){PL.live=a||null;}
 }
}
function capMs(h){const n=String(h||'').replace(/<[^>]*>/g,'').length;return Math.max(2300,Math.min(9000,1300+n*48));}
const API={applyAuto:()=>applyAuto(null),$,G,call,tap:(s,h)=>press($(s),h,PL.kind==='pv'),wait,until,sleep,goStep,openEx,say:(h)=>setCap(h,PL.kick)};

/* ---------------- generic tour + preview scripts ---------------- */
function tourSteps(){
 if(C.tour)return C.tour(API);
 const ex=C.tourEx||0,s=[];
 s.push({cap:'هذا محاكي <b>'+C.name+'</b>. في دقيقتين نريك كيف تستخدمه: التمارين، والتوصيل، والكيباد، والتشغيل، والأعطال. يمكنك إيقاف العرض أو تسريعه أو تخطي أي خطوة من الشريط بالأسفل.',k:'أهلاً'});
 s.push({t:'#gCards',pre:async()=>{const g=gui();if(g.guided===false||g.ex>=0){await openEx(-1);if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();}}await sleep(150);},cap:'هذه تمارين «ابدأ من هنا»: 6 تمارين مرتبة من الأسهل إلى الأصعب. على كل بطاقة المطلوب وعدد الباراميترات.',k:'التمارين'});
 s.push({t:'#gCards [data-ex="'+ex+'"]',tap:1,cap:'اضغط على أي بطاقة لفتح التمرين. سنفتح واحدًا كمثال.',k:'التمارين'});
 s.push({t:'#gProg',cap:'كل تمرين 4 خطوات: <b>التوصيل</b> ← <b>الباراميترات</b> ← <b>التشغيل</b> ← <b>العطل</b>. يريك هذا الشريط في أي خطوة أنت.',k:'الخطوات'});
 (C.wire||[{t:'#gBody .g-fig, #gBody figure, #gBody svg',cap:'الخطوة 1 التوصيل: يريك هذا الرسم أين يذهب كل سلك. الأطراف التي ستستخدمها معلّمة بدوائر، وأسماؤها مكتوبة تحت الرسم.'}]).forEach(x=>s.push(Object.assign({k:'1 التوصيل'},x)));
 s.push({t:'#gNext',tap:1,cap:'اضغط «التالي» للانتقال إلى الخطوة التالية، و«السابق» للرجوع خطوة.',k:'الخطوات'});
 (C.params||[]).forEach(x=>s.push(Object.assign({k:'2 الباراميترات'},x)));
 (C.keys||[]).forEach(([t,cap])=>s.push({t,cap,k:'الكيباد'}));
 if(C.edit)s.push({ops:C.edit,k:'تغيير باراميتر'});
 if(C.editOk)s.push({t:C.editOk,cap:'عندما تطابق القيمة الجدول، تظهر ✓ بجوار الباراميتر، ويزيد العدّاد بالأعلى.',k:'تغيير باراميتر'});
 s.push({ops:[['step',2]],k:'3 التشغيل'});
 (C.run||[]).forEach(x=>s.push(Object.assign({k:'3 التشغيل'},x)));
 s.push({ops:[['step',3]],k:'4 العطل'});
 (C.fault||[]).forEach(x=>s.push(Object.assign({k:'4 العطل'},x)));
 s.push({t:'#modeBtn',cap:'«الوضع الكامل» يفتح لك المحاكي كله مرة واحدة: جدول الباراميترات كله، ومخطط التوصيل الحي، والأعطال، والمرجع. وترجع إلى التمارين بالزر نفسه.',k:'الوضع الكامل'});
 s.push({t:'#stTour',cap:'هذا الزر يعيد لك هذا الشرح في أي وقت، وفي كل تمرين زر «شاهد المطلوب» يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+'. الآن دورك: اضغط «جرّب أنت».',k:'خلاص',end:1});
 return s;
}
function pvSteps(i){
 const X=(C.ex&&C.ex[i])||{},s=[];
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .g, #gCards [data-ex="'+i+'"] .goal');
 const goal=X.goal||(card?card.textContent:'');
 s.push({t:'#gTitle',cap:'المطلوب: '+esc(goal)+'<br>سنضبط المحاكي مثل التمرين ونريك النتيجة على '+(C.machine||'المحرك')+'. ركّز على ما يحدث.',k:'شاهد المطلوب'});
 s.push({ops:[async()=>{await prepPv(i,X);}],k:'تجهيز'});
 s.push({ops:X.run||[],k:'التشغيل',pv:1});
 if(X.flt!==false)s.push({ops:[['step',3]].concat(X.flt||C.fltDefault||[]),k:'العطل',pv:1});
 s.push({t:C.motor,cap:(X.end||'هذا ما يطلبه التمرين. الآن دورك: نفّذ الخطوات بنفسك بدءًا من «التوصيل».'),k:'خلاص',end:1,pv:1});
 if(PL.stage){s.shift();const e=s[s.length-1];e.cap='هذا هو المطلوب ✓ اضغط «جرّب بنفسك» ونفّذه بيدك.';e.end=0;e.t=null;e.ms=3200;}
 return s;
}
async function applyAuto(X){
 await goStep(1);
 const a=$(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');
 if(a){await press(a,0,true);await sleep(250);const b=$('#gApply');if(b&&b!==a)await press(b,0,true);}
 if(X&&X.prep)try{await X.prep(API);}catch(e){PL.miss.push('prep:'+e.message);}
 await until(()=>{if(C.paramsOk)return C.paramsOk();const e=D.querySelector('#gChkP');const c=D.querySelector('#gCount,#gCnt');return (e&&e.classList.contains('ok'))||(c&&c.classList.contains('ok'));},30000);
 await sleep(300);
 await goStep(2);
 if(X&&X.prep2)try{await X.prep2(API);}catch(e){}
}
async function prepPv(i,X){
 setCap(PL.stage?'التوصيل جاهز، والباراميترات تُضبط وحدها…':'نجهّز المحاكي مثل التمرين (التوصيل والباراميترات)…','تجهيز');
 if(C.quiesce)try{C.quiesce();}catch(e){}
 await applyAuto(X);
 const m=$(C.motor);if(m)await focusEl(m);
 PL.live=C.live||null;
}

/* ---------------- runner ---------------- */
async function play(kind,steps,opt){
 if(PL.on)return;
 ui();opt=opt||{};
 PL.on=true;PL.stop=false;PL.skip=false;PL.miss=[];PL.done=false;PL.kind=kind;setPause(false);PL.el=null;PL.fingerEl=null;PL.live=null;
 R.ttl.textContent=opt.title||'';R.nomore.hidden=!opt.nomore;R.nomore.querySelector('input').checked=false;
 R.r.hidden=false;R.fing.classList.remove('on');R.r.classList.toggle('st-pvmode',kind==='pv');R.r.classList.toggle('st-inline',!!PL.stage);
 sbBegin();
 if(opt.ex!=null){await openEx(opt.ex);}
 requestAnimationFrame(frame);
 const res={kind,ex:opt.ex,ok:false,miss:PL.miss};
 try{
  PL.n=steps.length;
  for(PL.i=0;PL.i<steps.length;PL.i++){
   const s=steps[PL.i];PL.skip=false;R.n.textContent=(PL.i+1)+'/'+steps.length;if(PL.stage)stProg(PL.i,steps.length);PL.kick=s.k||'';
   await gate();
   if(s.pre)await s.pre(API);
   if(s.t){const e=$(s.t);if(!e){if(!s.opt)PL.miss.push('missing:'+s.t);continue;}
    await focusEl(e);PL.sel=s.t;}
   else{PL.el=null;PL.sel=null;}
   if(s.cap)setCap(s.cap,s.k);
   if(s.tap&&s.t){await wait(700);await press($(s.t));}
   if(s.ops){await runOps(s.ops,kind);}
   if(s.act){await s.act(API);}
   if(s.cap)await wait(s.ms||capMs(s.cap));
   if(!s.tap){R.fing.classList.remove('on');PL.fingerEl=null;}
   if(s.end){res.ok=true;res.end=true;if(kind==='pv'||opt.hold)await holdEnd();}
  }
  res.ok=true;
 }catch(e){if(e!==STOP){res.err=String(e&&e.message||e);}}
 PL.on=false;R.r.hidden=true;R.fing.classList.remove('on');PL.el=null;PL.fingerEl=null;
 if(opt.nomore&&R.nomore.querySelector('input').checked)lsSet(KEY+':seen','1');
 if(kind==='tour'&&res.end)lsSet(KEY+':seen','1');
 res.stopped=PL.stop;
 sbEnd();
 W.SIMTOUR.last=res;
 return res;
}
async function holdEnd(){
 /* keep the final picture until the learner presses «جرّب إنت» (or ⏭) */
 try{R.go.focus({preventScroll:true});}catch(e){}
 PL.holding=true;
 while(!PL.stop&&!PL.skip)await sleep(100);
 PL.holding=false;
}
function stop(){if(PL.on){PL.stop=true;PL.paused=false;}}

/* ---------------- stage: each exercise on ONE page, playing by itself like a video ----------------
   The device, the motor, the controls the exercise uses and its wiring are moved into one box,
   and the exercise's preview script plays there in a loop (no spotlight, no page jumps).
   «جرّب بنفسك» stops the video, sets the exercise up and hands the controls to the learner. */
const STG={i:-1,box:null,moved:[],mode:'play',loop:0,zw:0,nat:0,tick:0};
const stageOn=()=>C.stage!==false&&!D.getElementById('gShow')&&!!D.getElementById('gRun');
const oScrollTo=W.scrollTo.bind(W),oSIV=EP.scrollIntoView;
W.scrollTo=function(...a){if(PL.on&&PL.stage)return;return oScrollTo(...a);};
EP.scrollIntoView=function(...a){if(PL.on&&PL.stage)return;return oSIV.apply(this,a);};
const inStage=el=>!!(STG.box&&el&&STG.box.contains(el));
function stCap(h,ok){if(!STG.box)return;const c=STG.box.querySelector('.st-scap');c.innerHTML='<span>'+ltr(h||'')+'</span>';c.classList.toggle('ok',!!ok);c.classList.remove('in');void c.offsetWidth;c.classList.add('in');}
function stOps(x,out){if(!x)return out;if(Array.isArray(x)){if(typeof x[0]==='string'&&/^(tap|hold|wheel|adj)$/.test(x[0])){[x[1],x[2]].forEach(s=>{if(typeof s==='string')out.push(s);});}else x.forEach(y=>stOps(y,out));}
 else if(typeof x==='function'){const t=String(x);(t.match(/#[dk][A-Z]\w*/g)||[]).forEach(s=>out.push(s));if(/io\.pot\b/.test(t))out.push('#kPot');if(/io\.ma\b/.test(t))out.push('#kMa');}
 return out;}
function stMove(el,slot){if(!el||!slot)return;const mk=D.createComment('st');el.parentNode.insertBefore(mk,el);STG.moved.push([el,mk]);slot.appendChild(el);}
function stOpen(i){
 const g=D.getElementById('guide');if(!g)return;
 STG.i=i;STG.mode='play';STG.zw=0;
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .t'),title=(i+1)+'. '+(card?card.textContent:'');
 const b=D.createElement('div');b.id='stStage';b.className='st-stage';
 b.innerHTML='<div class="st-sbar"><button type="button" class="btn" data-st="back">‹ رجوع للقايمة</button></div><h2 class="st-stitle"></h2>'+
  '<div class="st-sbox"><p class="st-scap" aria-live="polite"></p><div class="st-stop"><div class="st-sface"></div><div class="st-smot"><div class="st-sread" dir="ltr"><span><b data-r="hz">0.0</b> Hz</span><span><b data-r="rpm">0</b> rpm</span><span><b data-r="a">0.0</b> A</span></div></div></div>'+
  '<div class="st-sctl station"></div><figure class="st-sfig g-fig"></figure>'+
  '<div class="st-svb"><button type="button" class="btn" data-st="pp">❚❚ إيقاف</button><button type="button" class="btn" data-st="again">⟲ من الأول</button><div class="st-sprog"><i></i></div><button type="button" class="btn pri" data-st="try">جرّب بنفسك ✋</button></div></div>';
 b.querySelector('.st-stitle').textContent=title;
 g.insertBefore(b,D.getElementById('gRun'));STG.box=b;STG.moved=[];D.body.classList.add('st-staged');
 const fig=D.querySelector('#gBody .g-fig, #gBody figure');
 if(fig){const f=b.querySelector('.st-sfig');f.innerHTML=fig.innerHTML;}else b.querySelector('.st-sfig').remove();
 const dev=D.querySelector('.bench .device')||D.querySelector('.device');
 STG.dev=dev;if(dev){STG.nat=dev.offsetWidth||360;const sf=b.querySelector('.st-sface');stMove(dev,sf);
  STG.mo=new MutationObserver(()=>{if(STG.box&&STG.dev&&STG.dev.parentNode!==sf){sf.appendChild(STG.dev);STG.zw=0;}});STG.mo.observe(sf,{childList:true});}
 const mv=D.querySelector('.mview'),sm=b.querySelector('.st-smot');if(mv){stMove(mv,sm);sm.appendChild(sm.querySelector('.st-sread'));}else if(!G('S')||G('S').fOut==null)sm.remove();
 if(/الفرن/.test(C.machine||'')){const rd=b.querySelector('.st-sread');if(rd)rd.remove();}
 const X=(C.ex&&C.ex[i])||{},sels=stOps([X.run,X.flt||C.fltDefault],[]),seen=new Set(),ctl=b.querySelector('.st-sctl');
 sels.forEach(s=>{let e=null;try{e=D.querySelector(s);}catch(_){}const d=e&&e.closest('#station .dev');if(d&&!seen.has(d)){seen.add(d);stMove(d,ctl);}});
 ctl.hidden=!seen.size;
 stWire();stFrame();
 st(()=>{try{oSIV.call(b,{behavior:'smooth',block:'start'});}catch(_){}},60);
 b.addEventListener('click',stClick);
 b.addEventListener('pointerdown',e=>{if(e.pointerId===91||STG.mode!=='play')return;if(e.target.closest('.st-svb,.st-sbar'))return;if(e.target.closest('.device,.st-sctl,[data-k],.mview'))stTry();},true);
 stLoop();
}
function stWire(){const f=STG.box&&STG.box.querySelector('.st-sfig svg');if(!f)return;
 const src=D.querySelector('#gBody .g-fig svg, #gBody figure svg');
 const a=f.querySelectorAll('path,line,polyline'),o=src?src.querySelectorAll('path,line,polyline'):[];
 a.forEach((p,k)=>{const q=o[k]||p;let cs=null;try{cs=getComputedStyle(q);}catch(_){}if(cs&&(cs.fill==='none'||cs.fill==='transparent'||/rgba\(0, 0, 0, 0\)/.test(cs.fill))&&parseFloat(cs.strokeWidth)>=1.8&&cs.strokeDasharray==='none')p.classList.add('st-w');});}
function stFrame(){if(!STG.box)return;const s=G('S');
 if(s){const r=k=>STG.box.querySelector('[data-r="'+k+'"]');const w=+s.wm;const set=(k,v)=>{const e=r(k);if(e&&e.textContent!==v)e.textContent=v;};if(s.fOut!=null)set('hz',(+s.fOut).toFixed(1));set('rpm',String(Math.round(Math.abs(isFinite(w)?w*60/(2*Math.PI):(+s.fOut||0)*29))));if(s.I!=null)set('a',(+s.I).toFixed(1));}
 STG.box.classList.toggle('run',!!(s&&Math.abs(+s.fOut||0)>.3));STG.box.classList.toggle('flt',!!(s&&s.fault));
 const f=STG.box.querySelector('.st-sface');if(f&&STG.dev&&STG.dev.parentNode!==f){f.appendChild(STG.dev);STG.zw=0;}const dv=f&&f.firstElementChild;if(dv){const w=f.clientWidth;if(w&&w!==STG.zw){STG.zw=w;dv.style.zoom=Math.min(1,w/(STG.nat||360)).toFixed(3);}}
 if(STG.mode==='try'){const r=D.querySelector('#gChkR');const ok=!!(r&&r.classList.contains('ok'));if(ok!==STG.tok){STG.tok=ok;stCap(ok?'أحسنت ✓ نفّذتها صحيحًا. جرّب تغيير شيء ولاحظ ما يحدث.':STG.tryCap,ok);}}
 st(stFrame,250);}
function stProg(n,t){const p=STG.box&&STG.box.querySelector('.st-sprog i');if(p)p.style.width=Math.round(n/Math.max(1,t)*100)+'%';}
async function stLoop(){
 const my=++STG.loop;STG.mode='play';D.body.classList.remove('st-try');stBtns();
 while(PL.on){stop();await sleep(60);}
 while(my===STG.loop&&STG.i>=0&&STG.mode==='play'){
  PL.stage=true;await play('pv',pvSteps(STG.i),{ex:STG.i,title:''});PL.stage=false;
  if(my!==STG.loop||STG.mode!=='play'||STG.i<0)break;
  stCap('نعيد من البداية…');stProg(1,1);await sleep(1600);
 }
}
async function stPrep(){
 const g=gui();if(!g||g.ex<0)return;
 g.step=1;call('guideRender');await sleep(150);
 const a=D.querySelector(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');if(a){a.click();await sleep(250);const b2=D.querySelector('#gApply');if(b2&&b2!==a)b2.click();}
 for(let k=0;k<60;k++){let ok=false;try{ok=C.paramsOk?C.paramsOk():!!(D.querySelector('#gChkP.ok,#gCount.ok,#gCnt.ok'));}catch(_){}if(ok)break;await sleep(100);}
 g.step=2;call('guideRender');await sleep(150);
}
async function stTry(){
 if(STG.mode==='try')return;STG.mode='try';STG.loop++;stBtns();stop();
 while(PL.on)await sleep(60);
 D.body.classList.add('st-try');
 await stPrep();
 const l=D.querySelector('#gBody .g-lead');STG.tryCap='دورك ✋ '+(l?l.innerHTML:'الأزرار كلها تعمل: جرّب بنفسك');STG.tok=null;stCap(STG.tryCap);stProg(0,1);
}
function stBtns(){if(!STG.box)return;const pp=STG.box.querySelector('[data-st="pp"]'),play=STG.mode==='try'||PL.paused;pp.textContent=play?'▶ تشغيل':'❚❚ إيقاف';STG.box.querySelector('[data-st="try"]').hidden=STG.mode==='try';}
function stClick(e){const t=e.target.closest('[data-st]');if(!t)return;const k=t.dataset.st;
 if(k==='pp'){if(STG.mode==='try')stLoop();else{setPause(!PL.paused);stBtns();}}
 else if(k==='again')stLoop();
 else if(k==='try')stTry();
 else if(k==='back')stBack();}
async function stBack(){STG.loop++;STG.mode='back';stop();while(PL.on)await sleep(60);stClose();const bk=D.querySelector('#gBack');if(bk)bk.click();}
function stClose(){
 STG.loop++;STG.i=-1;stop();if(STG.mo){STG.mo.disconnect();STG.mo=null;}STG.dev=null;
 STG.moved.forEach(([el,mk])=>{if(el.style)el.style.zoom='';mk.parentNode&&mk.parentNode.insertBefore(el,mk);mk.remove();});STG.moved=[];
 if(STG.box)STG.box.remove();STG.box=null;D.body.classList.remove('st-staged','st-try');
}

/* ---------------- buttons + auto start ---------------- */
function startTour(auto){return play('tour',tourSteps(),{title:'كيف تستخدم المحاكي',nomore:!!auto,hold:true});}
function startPv(i){return play('pv',pvSteps(i),{title:'شاهد المطلوب',ex:i});}
function pvSeen(){try{return JSON.parse(lsGet(KEY+':pv')||'[]');}catch(e){return [];}}
function markPv(i){const a=pvSeen();if(a.indexOf(i)<0){a.push(i);lsSet(KEY+':pv',JSON.stringify(a));}}
function mount(){
 if(stageOn())return;
 const mb=D.querySelector('#modeBtn');
 if(mb&&!D.querySelector('#stTour')){const b=D.createElement('button');b.type='button';b.className='btn st-tbtn';b.id='stTour';b.innerHTML='▶ كيف تستخدم المحاكي';b.addEventListener('click',()=>startTour(false));mb.insertAdjacentElement('afterend',b);}
 const tt=D.querySelector('#gTitle');
 if(tt&&C.ex!==false&&!D.querySelector('#stPvRow')){const r=D.createElement('div');r.className='st-pvrow';r.id='stPvRow';
  r.innerHTML='<button type="button" class="btn st-pv" id="stPv">▶ شاهد المطلوب</button><small>يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+' قبل ما تبدأ</small>';
  tt.insertAdjacentElement('afterend',r);
  r.querySelector('#stPv').addEventListener('click',()=>{const g=gui();if(g&&g.ex>=0){markPv(g.ex);startPv(g.ex);}});}
}
let lastEx=null;
function watch(){
 const g=gui();
 if(g&&stageOn()){const ex=g.guided!==false?g.ex:-1;if(ex!==STG.i){if(STG.i>=0)stClose();if(ex>=0)stOpen(ex);}st(watch,250);return;}
 if(!PL.on&&g){
  const ex=g.guided!==false?g.ex:-1;
  if(lastEx!==null&&ex!==lastEx&&ex>=0&&g.step===0&&AUTO&&C.ex!==false&&pvSeen().indexOf(ex)<0){markPv(ex);st(()=>{if(!PL.on&&gui().ex===ex)startPv(ex);},500);}
  lastEx=ex;
 }
 st(watch,400);
}
function init(){
 mount();
 W.SIMTOUR={startTour,startPv,stop,state:PL,cfg:C,last:null,version:1};
 if(AUTO&&!stageOn()&&lsGet(KEY+':seen')!=='1'){st(()=>{if(!PL.on&&D.visibilityState!=='hidden')startTour(true);},1400);}
 st(watch,stageOn()?200:1500);
}
if(D.readyState==='loading')D.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!--simtour:end-->
</body>
</html>
