<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اختيار الكابل بالكود السعودي</title>
<meta name="description" content="أداة اختيار الكابل بالكود السعودي SBC 401: أدخل الحمل والجهد والطول وطريقة التمديد، فتظهر لك فورًا مساحة مقطع الكابل والقاطع وسلك الأرضي وهبوط الجهد وبيانات الكابل دون البحث في الكتالوج.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261029g1"></script>
<style>
body{background:var(--bg)}
.ltr{direction:ltr;unicode-bidi:isolate}
.mono{font-family:var(--font-mono)}
.code{display:flex;flex-wrap:wrap;gap:8px;align-items:center;border:1px solid var(--accent);background:var(--accent-soft);border-radius:10px;padding:10px 12px;line-height:1.8}
.code b.k{background:var(--accent);color:#fff;border-radius:6px;padding:0 8px;font-family:var(--font-display)}
.cgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,320px),1fr));gap:12px;align-items:start}
.box2{border:1px solid var(--line);border-radius:10px;padding:12px;background:var(--panel);display:grid;gap:10px;min-width:0}
.box2 h2{margin:0;font:700 1.05rem var(--font-display)}
.f{display:flex;align-items:center;justify-content:space-between;gap:8px;flex-wrap:wrap;font-size:.92rem}
.f input,.f select{font:600 .92rem var(--font-mono);direction:ltr;border:1px solid var(--line);border-radius:6px;padding:4px 8px;background:var(--bg);color:var(--ink);min-height:42px;max-width:100%}
.f input{width:8em}
.f select{min-width:10em}
.f select.ar{direction:rtl;font-family:var(--font-body)}
.sgm{display:inline-flex;border:1px solid var(--line);border-radius:8px;overflow:hidden;max-width:100%;flex-wrap:wrap}
.sgm button{border:0;border-inline-start:1px solid var(--line);background:var(--bg);color:var(--ink);min-height:42px;min-width:46px;padding:0 12px;font:600 .88rem var(--font-body);cursor:pointer}
.sgm button:first-child{border-inline-start:0}
.sgm button[aria-pressed=true]{background:var(--accent);color:#fff}
.ans{border:2px solid var(--good);background:var(--good-soft);border-radius:12px;padding:14px;display:grid;gap:6px}
.ans.bad{border-color:var(--bad);background:var(--bad-soft)}
.ans .big{font:700 1.5rem var(--font-display);direction:ltr;unicode-bidi:isolate;text-align:right}
.ans .sub{font:600 .95rem var(--font-mono);direction:ltr;unicode-bidi:isolate;text-align:right;color:var(--muted)}
.kv{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:4px 12px;font-size:.92rem;margin:0}
.kv dt{color:var(--muted)}
.kv dd{margin:0;font:600 .92rem var(--font-mono);direction:ltr;unicode-bidi:isolate;text-align:left}
.kv dd.ok{color:var(--good)}.kv dd.bad{color:var(--bad)}
.steps{margin:0;padding-inline-start:1.3em;line-height:1.9;font-size:.92rem}
.steps .eq{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
.note{font-size:.86rem;color:var(--muted);margin:0}
</style>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · كورس تصميم اللوحات الكهربية</p>
    <h1>اختيار الكابل بالكود السعودي</h1>
    <p>أدخل بيانات الحمل والمسار، فتظهر لك مساحة مقطع الكابل وبياناته مباشرة، دون البحث في الكتالوج.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lesson-04.html">درس الكابلات</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<div class="code"><b class="k">SBC 401</b><span>كود البناء السعودي للكهرباء (مبني على IEC 60364): شبكة <span class="ltr">230/400 V · 60 Hz</span>، والتصميم على حرارة الموقع في الصيف، وهبوط الجهد لا يزيد على <span class="ltr">3 %</span> للإنارة و<span class="ltr">5 %</span> لباقي الأحمال.</span></div>

<div class="cgrid" style="margin-top:12px">
  <section class="box2" aria-labelledby="h-in">
    <h2 id="h-in">بيانات الحمل والمسار</h2>
    <div class="f">الجهد <span class="sgm" id="sys"><button type="button" data-v="400" aria-pressed="true">3φ 400 V</button><button type="button" data-v="230" aria-pressed="false">1φ 230 V</button><button type="button" data-v="220" aria-pressed="false">3φ 220 V</button></span></div>
    <div class="f">أعرف <span class="sgm" id="by"><button type="button" data-v="kw" aria-pressed="true">القدرة kW</button><button type="button" data-v="a" aria-pressed="false">التيار A</button></span></div>
    <label class="f" id="f-kw">القدرة (kW)<input id="kw" type="number" inputmode="decimal" step="0.1" min="0" value="45"></label>
    <label class="f" id="f-pf">معامل القدرة cos φ<input id="pf" type="number" inputmode="decimal" step="0.01" min="0.5" max="1" value="0.85"></label>
    <label class="f" id="f-a" hidden>التيار Ib (A)<input id="ia" type="number" inputmode="decimal" step="0.1" min="0" value="80"></label>
    <label class="f">نوع الحمل<select id="kind" class="ar"><option value="oth">محرك أو أحمال عامة (5 %)</option><option value="lt">إنارة (3 %)</option></select></label>
    <label class="f">طول الكابل (m)<input id="len" type="number" inputmode="numeric" step="1" min="1" value="60"></label>
    <div class="f">الموصل <span class="sgm" id="mat"><button type="button" data-v="Cu" aria-pressed="true">نحاس Cu</button><button type="button" data-v="Al" aria-pressed="false">ألومنيوم Al</button></span></div>
    <label class="f">طريقة التمديد<select id="meth" class="ar">
      <option value="E">على حامل كابلات مثقّب (Tray)</option>
      <option value="C">مثبّت على الجدار مباشرة</option>
      <option value="B2">داخل ماسورة أو مجرى على الجدار</option>
      <option value="D">مدفون في الأرض داخل ماسورة</option>
    </select></label>
    <label class="f"><span id="amb-l">حرارة الهواء</span><select id="amb"></select></label>
    <label class="f">عدد الدوائر المتجاورة<select id="grp"></select></label>
    <p class="note">الكابل: <span class="ltr">Cu/XLPE/SWA/PVC 0.6/1 kV</span> مسلّح، وهو المعتاد في السعودية. القيم الافتراضية: هواء <span class="ltr">50 °C</span> وأرض <span class="ltr">35 °C</span>.</p>
  </section>

  <section class="box2" aria-labelledby="h-out" aria-live="polite">
    <h2 id="h-out">الكابل المناسب</h2>
    <div id="out"></div>
  </section>
</div>

<section class="box2" style="margin-top:12px" aria-labelledby="h-st">
  <h2 id="h-st">كيف وصلنا للنتيجة؟</h2>
  <ol class="steps" id="steps"></ol>
</section>

<p class="foot">أداة تعليمية؛ السعات وقيم المقاومة نموذجية على نمط جداول IEC 60364-5-52 و IEC 60228 التي يعتمدها SBC 401. قطر الكابل ووزنه يختلفان من مصنع لآخر. ارجع إلى الكود المعتمد واعتماد الجهة المختصة قبل أي تصميم فعلي.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
(function(){
  IL.hubTheme();
  const $ = s => document.querySelector(s);
  const SZ = [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300];
  /* Cu/XLPE current ratings I0 (A), 30 °C air / 20 °C ground. [3 loaded conductors, 2 loaded conductors] */
  const CU = {
    E:[[23, 32, 42, 54, 75, 100, 127, 158, 192, 246, 298, 346, 399, 456, 538, 621], [26, 36, 49, 63, 86, 115, 149, 185, 225, 289, 352, 410, 473, 542, 641, 741]],
    C:[[22, 30, 40, 51, 70, 94, 119, 148, 180, 232, 282, 328, 379, 434, 514, 593], [24, 33, 45, 58, 80, 107, 138, 171, 209, 269, 328, 382, 441, 506, 599, 693]],
    B2:[[19.5, 26, 35, 44, 60, 80, 105, 128, 154, 194, 233, 268, 307, 348, 407, 465], [22, 30, 40, 51, 69, 91, 119, 146, 175, 221, 265, 305, 334, 384, 459, 532]],
    D:[[21, 28, 36, 44, 58, 75, 96, 115, 135, 167, 197, 223, 251, 281, 324, 365], [25, 33, 43, 53, 71, 91, 116, 139, 164, 203, 239, 271, 306, 343, 395, 446]]
  };
  const AL_E3 = {E:[78, 98, 122, 149, 192, 235, 273, 316, 363, 430, 497], C:[73, 89, 111, 135, 173, 210, 244, 282, 322, 380, 439], D:[58, 75, 90, 106, 130, 154, 174, 197, 220, 253, 286]};
  function I0(mat, meth, two, i){
    if (mat === 'Cu') return CU[meth][two ? 1 : 0][i];
    if (i < 5) return null;                                       // Al from 16 mm²
    if (!two && AL_E3[meth]) return AL_E3[meth][i - 5];
    return Math.round(CU[meth][two ? 1 : 0][i] * 0.78);
  }
  const R20 = {Cu:[12.1, 7.41, 4.61, 3.08, 1.83, 1.15, 0.727, 0.524, 0.387, 0.268, 0.193, 0.153, 0.124, 0.0991, 0.0754, 0.0601], Al:[null, null, null, null, null, 1.91, 1.20, 0.868, 0.641, 0.443, 0.320, 0.253, 0.206, 0.164, 0.125, 0.100]};
  const X = 0.08;
  const KT = {air:{30:1, 35:0.96, 40:0.91, 45:0.87, 50:0.82, 55:0.76}, gnd:{20:1, 25:0.96, 30:0.93, 35:0.89, 40:0.85}};
  const KG = {E:[1, 0.88, 0.82, 0.79, 0.76, 0.76, 0.73, 0.73, 0.73], C:[1, 0.85, 0.79, 0.75, 0.73, 0.72, 0.72, 0.71, 0.70], B2:[1, 0.80, 0.70, 0.65, 0.60, 0.57, 0.54, 0.52, 0.50], D:[1, 0.85, 0.75, 0.70, 0.65, 0.60, 0.57, 0.54, 0.52]};
  const BRK = [6, 10, 16, 20, 25, 32, 40, 50, 63, 80, 100, 125, 160, 200, 250, 320, 400, 500, 630, 800, 1000, 1250, 1600];
  const K_SC = {Cu:143, Al:94};
  const st = {sys:'400', by:'kw', mat:'Cu'};
  const f = (v, d) => (Math.round(v * 10 ** d) / 10 ** d).toLocaleString('en-US', {minimumFractionDigits:d, maximumFractionDigits:d});
  const num = id => { const v = parseFloat(String($(id).value).replace(',', '.')); return isFinite(v) ? v : NaN; };
  const sz = s => (s < 10 ? String(s) : String(s | 0));
  const pe = s => s <= 16 ? s : s <= 35 ? 16 : SZ.find(x => x >= s / 2);

  function fillAmb(){
    const gnd = $('#meth').value === 'D', cur = +$('#amb').value, keys = Object.keys(gnd ? KT.gnd : KT.air), def = gnd ? 35 : 50;
    $('#amb').innerHTML = keys.map(k => `<option value="${k}">${k} °C</option>`).join('');
    $('#amb').value = keys.includes(String(cur)) && $('#amb').dataset.g === String(gnd) ? cur : def;
    $('#amb').dataset.g = String(gnd); $('#amb-l').textContent = gnd ? 'حرارة الأرض' : 'حرارة الهواء';
  }
  $('#grp').innerHTML = [1, 2, 3, 4, 5, 6, 7, 8, 9].map(n => `<option value="${n}">${n}</option>`).join('');

  document.querySelectorAll('.sgm').forEach(g => g.addEventListener('click', e => {
    const b = e.target.closest('button'); if (!b) return; st[g.id] = b.dataset.v;
    g.querySelectorAll('button').forEach(x => x.setAttribute('aria-pressed', String(x === b))); calc();
  }));
  document.querySelectorAll('input,select').forEach(el => el.addEventListener('input', () => { if (el.id === 'meth') fillAmb(); calc(); }));

  function calc(){
    const U = +st.sys, one = U === 230, kw = st.by === 'kw';
    $('#f-kw').hidden = $('#f-pf').hidden = !kw; $('#f-a').hidden = kw;
    const pf = Math.min(1, Math.max(0.5, num('#pf') || 0.85)), L = num('#len'), meth = $('#meth').value, amb = +$('#amb').value, n = +$('#grp').value, mat = st.mat;
    const Ib = kw ? num('#kw') * 1000 / (one ? U * pf : Math.sqrt(3) * U * pf) : num('#ia');
    const cosU = kw ? pf : 0.85;
    const lim = $('#kind').value === 'lt' ? 3 : 5;
    const out = $('#out'), steps = $('#steps');
    if (!(Ib > 0) || !(L > 0)){ out.innerHTML = '<p class="note">أدخل القدرة أو التيار وطول الكابل.</p>'; steps.innerHTML = ''; return; }
    const In = BRK.find(b => b >= Ib);
    if (!In){ out.innerHTML = '<p class="note">التيار أكبر من 1600 A: قسّم الحمل على أكثر من مغذٍّ.</p>'; steps.innerHTML = ''; return; }
    const k1 = (meth === 'D' ? KT.gnd : KT.air)[amb], k2 = KG[meth][n - 1], k = k1 * k2, need = In / k;
    const vd = (i, runs) => { const R = R20[mat][i] * (1 + (mat === 'Cu' ? 0.00393 : 0.00403) * 70) / runs, x = X / runs, sin = Math.sqrt(1 - cosU * cosU);
      return (one ? 2 : Math.sqrt(3)) * Ib * (L / 1000) * (R * cosU + x * sin) / U * 100; };
    let pick = null, iAmp = null;
    for (let runs = 1; runs <= 4 && !pick; runs++){
      for (let i = 0; i < SZ.length; i++){
        const a = I0(mat, meth, one, i); if (!a) continue;
        const iz = runs * a * k; if (iz < In) continue;
        if (iAmp === null) iAmp = {i, runs};
        if (vd(i, runs) <= lim){ pick = {i, runs, iz, a}; break; }
      }
    }
    if (!pick){ out.innerHTML = '<div class="ans bad"><b>لا يوجد كابل حتى 4 × 300 mm² يحقق هبوط الجهد.</b><span class="note">قصّر المسار، أو ارفع الجهد، أو قسّم الحمل.</span></div>'; steps.innerHTML = ''; return; }
    const S = SZ[pick.i], p = pe(S), d = vd(pick.i, pick.runs), core = one ? '2' : '4', R = R20[mat][pick.i], byVd = iAmp && (iAmp.i !== pick.i || iAmp.runs !== pick.runs);
    const run = pick.runs > 1 ? pick.runs + ' × ' : '';
    const ins = mat === 'Cu' ? 'Cu/XLPE/SWA/PVC' : 'Al/XLPE/SWA/PVC';
    const Lmax = L * lim / d;
    out.innerHTML = `<div class="ans">
      <span class="note">الكابل:</span>
      <span class="big">${run}${core}C × ${sz(S)} mm² + ${sz(p)} mm² PE</span>
      <span class="sub">${ins} 0.6/1 kV</span>
      <span class="note">القاطع: <b class="ltr">${In} A</b>${byVd ? ' · كُبِّر المقطع بسبب هبوط الجهد' : ''}</span></div>
      <dl class="kv" style="margin-top:8px">
        <dt>تيار الحمل Ib</dt><dd>${f(Ib, 1)} A</dd>
        <dt>سعة الكابل في الجدول I0</dt><dd>${pick.runs > 1 ? pick.runs + ' × ' : ''}${pick.a} A</dd>
        <dt>السعة بعد التصحيح Iz</dt><dd class="ok">${f(pick.iz, 1)} A</dd>
        <dt>هبوط الجهد</dt><dd class="${d <= lim ? 'ok' : 'bad'}">${f(d, 2)} % ≤ ${lim} %</dd>
        <dt>أقصى طول لهذا الكابل</dt><dd>${f(Lmax, 0)} m</dd>
        <dt>مقاومة الموصل عند 20 °C</dt><dd>${R} Ω/km</dd>
        <dt>المفاعلة X</dt><dd>${X} Ω/km</dd>
        <dt>تحمّل القصر لمدة 1 s</dt><dd>${f(K_SC[mat] * S * pick.runs / 1000, 1)} kA</dd>
        <dt>سلك الأرضي PE</dt><dd>${sz(p)} mm²</dd>
      </dl>`;
    const iA = iAmp.i;
    steps.innerHTML = [
      kw ? `تيار الحمل: <span class="eq">Ib = ${f(num('#kw'), 1)} kW × 1000 / (${one ? '' : '√3 × '}${U} × ${pf}) = ${f(Ib, 1)} A</span>` : `تيار الحمل المعطى: <span class="eq">Ib = ${f(Ib, 1)} A</span>`,
      `القاطع: أقرب قيمة قياسية أكبر من Ib: <span class="eq">In = ${In} A</span>`,
      `معاملات التصحيح: الحرارة <span class="eq">${amb} °C → k1 = ${k1}</span>، والتجميع <span class="eq">${n} → k2 = ${k2}</span>، أي <span class="eq">k = ${f(k, 3)}</span>`,
      `السعة المطلوبة من الجدول: <span class="eq">I0 ≥ ${In} / ${f(k, 3)} = ${f(need, 1)} A</span> → أصغر مقطع يكفي <span class="eq">${iAmp.runs > 1 ? iAmp.runs + ' × ' : ''}${sz(SZ[iA])} mm²</span>`,
      byVd ? `هبوط الجهد على ${sz(SZ[iA])} mm² يساوي <span class="eq">${f(vd(iA, iAmp.runs), 2)} %</span> وهو أكبر من ${lim} %، فكبّرنا المقطع إلى <span class="eq">${run}${sz(S)} mm²</span> وصار <span class="eq">${f(d, 2)} %</span>`
           : `هبوط الجهد: <span class="eq">${f(d, 2)} % ≤ ${lim} %</span> ✓`,
      `سلك الأرضي حسب الجدول (<span class="eq">S ≤ 16 → S</span>، <span class="eq">≤ 35 → 16</span>، أكبر → <span class="eq">S/2</span>): <span class="eq">${sz(p)} mm²</span>`
    ].map(s => `<li>${s}</li>`).join('');
  }
  fillAmb(); calc();
})();
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
