<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ما اللوحة الكهربية؟ الأنواع والمعايير</title>
<meta name="description" content="الدرس 1: أنواع اللوحات الكهربية MDB و SMDB و MCC و PFC و ATS، أجزاء المعيار IEC 61439 ومعدّلات اللوحة، التحقق من التصميم والاختبارات الروتينية، ومشروع المصنع الذي يرافق الكورس.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 1 من 18</p>
    <h1>ما اللوحة الكهربية؟ الأنواع والمعايير</h1>
    <p>تعرّف على أنواع اللوحات ومتطلبات IEC 61439 والكود المصري، وعلى المصنع الذي سنصمّم لوحاته في الكورس كله.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما اللوحة الكهربية وما أنواعها؟</h2>
  <p>اللوحة الكهربية توزّع القدرة من <b>مصدر واحد</b> إلى أحمال كثيرة بأمان. وتختلف أسماؤها حسب مكانها في منظومة التوزيع:</p>
  <ul class="fx">
    <li><b>MDB</b><span>الرئيسية · 630–6300 A · ACB + MCCB</span></li>
    <li><b>SMDB</b><span>فرعية لقسم أو خط · 100–800 A</span></li>
    <li><b>DB</b><span>نهائية للإنارة والمقابس · MCB + RCD</span></li>
    <li><b>MCC</b><span>المحركات · قاطع + كونتاكتور + Overload</span></li>
    <li><b>PFC</b><span>مكثفات لرفع cos φ</span></li>
    <li><b>ATS</b><span>تحويل شبكة ⇄ مولّد بتعشيق</span></li>
  </ul>
  <p class="tip"><b>المخطط الأحادي SLD</b> يرسم كل دائرة بخط واحد، وهو أول ما يطلبه الاستشاري. وهذا الكورس يغطي الجهد حتى 1000 V AC.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما مشروع الكورس؟</h2>
  <p>سنصمم لوحات مصنع صغير يغذّيه محوّل <b>1000 kVA</b> بجهد <bdi dir="ltr">11/0.4 kV</bdi> و Uk 6 %. ونظام التوزيع 400/230 V من نوع TN-S بتردد 50 Hz. وأحمال المصنع هي:</p>
  <ul class="fx">
    <li><b>MCC</b><span>4 مضخات 15 kW (واحدة احتياط) + 2 ضاغط 37 kW + مبرّد 75 kW</span></li>
    <li><b>SMDB الإنتاج</b><span>400 kW</span></li>
    <li><b>LTG DB</b><span>40 kW إنارة ومقابس</span></li>
    <li><b>AC DB</b><span>220 kW تكييف</span></li>
    <li><b>PFC</b><span>إلى cos φ 0.95 · د9</span></li>
  </ul>
  <figure class="fig">
<svg viewBox="0 0 640 360" role="img" aria-label="المخطط الأحادي لمشروع المصنع: محول 1000 kVA يغذي اللوحة الرئيسية عبر قاطع هوائي، ومنها ستة مخارج" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<text x="320" y="16" text-anchor="middle" font-size="11">MV 11 kV</text>
<path d="M320 20V30" stroke="currentColor" stroke-width="2"/>
<circle cx="320" cy="46" r="16" fill="none" stroke="currentColor" stroke-width="2"/>
<circle cx="320" cy="68" r="16" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="350" y="44" font-size="11">1000 kVA, 11/0.4 kV</text>
<text x="350" y="60" font-size="11">Dyn11, Uk = 6 %</text>
<text x="350" y="76" font-size="11">TN-S, 50 Hz</text>
<path d="M320 84V112" stroke="currentColor" stroke-width="2"/>
<rect x="306" y="112" width="28" height="28" fill="none" stroke="currentColor" stroke-width="2"/><path d="M311 135L329 117" stroke="currentColor" stroke-width="2"/>
<text x="346" y="131" font-size="11">ACB (incomer)</text>
<path d="M320 140V170" stroke="currentColor" stroke-width="2"/>
<path d="M24 170H616" style="stroke:var(--cur)" stroke-width="5"/>
<text x="24" y="160" font-size="11" style="fill:var(--cur)">MDB  400 V</text>
<path d="M70 170V196" stroke="currentColor" stroke-width="2"/><rect x="61" y="196" width="18" height="18" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M64 211L76 199" stroke="currentColor" stroke-width="1.6"/><path d="M70 214V244" stroke="currentColor" stroke-width="2"/><rect x="24" y="244" width="92" height="84" rx="8" fill="none" style="stroke:var(--accent)" stroke-width="1.6"/><text x="70" y="266" text-anchor="middle" font-weight="700" font-size="13" style="fill:var(--accent)">MCC</text><text x="70" y="286" text-anchor="middle" font-size="11">4×15 kW</text><text x="70" y="302" text-anchor="middle" font-size="11">2×37 kW</text><text x="70" y="318" text-anchor="middle" font-size="11">1×75 kW</text><path d="M170 170V196" stroke="currentColor" stroke-width="2"/><rect x="161" y="196" width="18" height="18" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M164 211L176 199" stroke="currentColor" stroke-width="1.6"/><path d="M170 214V244" stroke="currentColor" stroke-width="2"/><rect x="124" y="244" width="92" height="84" rx="8" fill="none" style="stroke:var(--accent)" stroke-width="1.6"/><text x="170" y="266" text-anchor="middle" font-weight="700" font-size="13" style="fill:var(--accent)">SMDB</text><text x="170" y="286" text-anchor="middle" font-size="11">production</text><text x="170" y="302" text-anchor="middle" font-size="11">400 kW</text><path d="M270 170V196" stroke="currentColor" stroke-width="2"/><rect x="261" y="196" width="18" height="18" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M264 211L276 199" stroke="currentColor" stroke-width="1.6"/><path d="M270 214V244" stroke="currentColor" stroke-width="2"/><rect x="224" y="244" width="92" height="84" rx="8" fill="none" style="stroke:var(--accent)" stroke-width="1.6"/><text x="270" y="266" text-anchor="middle" font-weight="700" font-size="13" style="fill:var(--accent)">LTG DB</text><text x="270" y="286" text-anchor="middle" font-size="11">lighting</text><text x="270" y="302" text-anchor="middle" font-size="11">40 kW</text><path d="M370 170V196" stroke="currentColor" stroke-width="2"/><rect x="361" y="196" width="18" height="18" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M364 211L376 199" stroke="currentColor" stroke-width="1.6"/><path d="M370 214V244" stroke="currentColor" stroke-width="2"/><rect x="324" y="244" width="92" height="84" rx="8" fill="none" style="stroke:var(--accent)" stroke-width="1.6"/><text x="370" y="266" text-anchor="middle" font-weight="700" font-size="13" style="fill:var(--accent)">AC DB</text><text x="370" y="286" text-anchor="middle" font-size="11">air cond.</text><text x="370" y="302" text-anchor="middle" font-size="11">220 kW</text><path d="M470 170V196" stroke="currentColor" stroke-width="2"/><rect x="461" y="196" width="18" height="18" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M464 211L476 199" stroke="currentColor" stroke-width="1.6"/><path d="M470 214V244" stroke="currentColor" stroke-width="2"/><rect x="424" y="244" width="92" height="84" rx="8" fill="none" style="stroke:var(--accent)" stroke-width="1.6"/><text x="470" y="266" text-anchor="middle" font-weight="700" font-size="13" style="fill:var(--accent)">PFC</text><text x="470" y="286" text-anchor="middle" font-size="11">capacitor</text><text x="470" y="302" text-anchor="middle" font-size="11">bank</text><text x="470" y="318" text-anchor="middle" font-size="11">kVAR: L9</text><path d="M570 170V196" stroke="currentColor" stroke-width="2"/><rect x="561" y="196" width="18" height="18" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M564 211L576 199" stroke="currentColor" stroke-width="1.6"/><path d="M570 214V244" stroke="currentColor" stroke-width="2"/><rect x="524" y="244" width="92" height="84" rx="8" fill="none" style="stroke:var(--accent)" stroke-width="1.6"/><text x="570" y="266" text-anchor="middle" font-weight="700" font-size="13" style="fill:var(--accent)">Spare</text><text x="570" y="286" text-anchor="middle" font-size="11">future</text><text x="570" y="302" text-anchor="middle" font-size="11">growth</text>
<text x="320" y="352" text-anchor="middle" font-size="11" class="ar">نملأ قيم القواطع والكابلات والبارات درسًا بعد درس</text>
</g></svg>
<figcaption>المخطط الأحادي (<span class="mono">Single-Line Diagram</span>) لمشروع الكورس: المحوّل ← القاطع الرئيسي ← بارات اللوحة الرئيسية MDB ← المخارج.</figcaption>
</figure>
  <p>وسنسير في التصميم بهذا الترتيب: الأحمال، ثم القاطع والكابل، ثم هبوط الجهد والقصر، ثم البارات، ثم الانتقائية، ثم التأريض، ثم المكثفات، ثم الحرارة، ثم اللوحة كاملة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما المعيار الذي يحكم اللوحات؟</h2>
  <p class="alert">IEC 60439 (TTA/PTTA) <b>مسحوب منذ 2014</b>. المرجع الآن <b>IEC 61439</b>.</p>
  <p>والمعيار أجزاء: <b>61439-1</b> القواعد العامة. <b>61439-2</b> لوحات القدرة مثل MDB و MCC و PFC. <b>61439-3</b> اللوحات التي يشغّلها غير المختصين. و<b>61439-6</b> مجاري البارات.</p>
  <p>ويفرّق المعيار بين طرفين. <b>الصانع الأصلي</b> هو الذي صمّم النظام واختبره. و<b>صانع اللوحة</b> هو الذي يجمّعها ويختبرها روتينيًا، ويتحمّل مسؤوليتها.</p>
  <p>وعلى لوحة البيانات تجد هذه المعدّلات:</p>
  <ul class="fx">
    <li><b>Ue / Ui / Uimp</b><span><bdi dir="ltr">400 V / 1000 V / 8 kV</bdi></span></li>
    <li><b>InA / InC</b><span>تيار اللوحة / تيار كل دائرة</span></li>
    <li><b>RDF</b><span>نسبة تحمّل المخارج معًا · مثل 0.8</span></li>
    <li><b>Icw / Ipk</b><span>قصر لمدة 1 s / القيمة اللحظية</span></li>
    <li><b>IP / IK</b><span>IP54 / IK10</span></li>
    <li><b>Form</b><span>الفصل الداخلي 1 إلى 4b · د10</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف يُتحقق من اللوحة؟</h2>
  <p>هناك تحققان. <b>التحقق من التصميم</b> يُجرى مرة واحدة للنظام كله، بالاختبار أو المقارنة أو الحساب. و<b>التحقق الروتيني</b> يُجرى على كل لوحة قبل تسليمها.</p>
  <p class="tip">أصعب بندين في تحقق التصميم: <b>ارتفاع الحرارة</b> (ويُقبل حسابه بـ IEC TR 60890 بشروط) و<b>تحمّل القصر</b>.</p>
  <p>والتحقق الروتيني خمس خطوات: فحص بصري ودرجة IP، ثم استمرارية PE، ثم مطابقة المخطط وعزم الربط، ثم اختبار العزل، ثم التشغيل الميكانيكي والوظيفي.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا عن الكود المصري ومعايير الخليج؟</h2>
  <p>في <b>مصر</b> يُطبَّق الكود المصري للتركيبات، وهو قريب من IEC 60364. وفي <b>الخليج</b> يُطبَّق BS 7671 أو IEC 60364 (مثل SBC 401)، مع حرارة تصميم 40–50 °C.</p>
  <p class="tip">يطلب الاستشاري: SLD، وجدول الأحمال، والحسابات، والانتقائية، والرسومات، وشهادات التحقق.</p>
  <p>وهذه أخطاء شائعة في المواصفات وتصحيحها:</p>
  <ul class="fx">
    <li><b>«TTA حسب IEC 60439»</b><span>مسحوب ← اطلب IEC 61439</span></li>
    <li><b>قواطع من صانع آخر</b><span>الاختبار يخص الأجهزة المختبرة فقط</span></li>
    <li><b>InA = مجموع المخارج</b><span>احسب الحمل الأقصى · د2</span></li>
    <li><b>IP65 في جو حار</b><span>الإحكام يحبس الحرارة · د10</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l1');
IL.quiz(document.getElementById('quiz'), [{"q": "مصنع يغذيه محوّل، ومنه تُغذى لوحة الإنتاج ولوحة المحركات ولوحة الإنارة. أي لوحة تستقبل خرج المحوّل مباشرة؟", "o": ["MDB", "SMDB", "DB", "MCC"], "a": 0, "why": "لوحة التوزيع الرئيسية تستقبل المصدر وتوزّعه على اللوحات الفرعية."}, {"q": "أي جزء من IEC 61439 يُطبَّق مع الجزء الأول على لوحة MCC في مصنع؟", "o": ["IEC 61439-2", "IEC 61439-3", "IEC 61439-6", "IEC 62271-200"], "a": 0, "why": "الجزء الثاني يخص لوحات القدرة PSC ومنها MCC و MDB."}, {"q": "استشاري يكتب في مواصفة جديدة «لوحة PTTA حسب IEC 60439». ما الملاحظة الصحيحة؟", "o": ["المعيار سُحب ويجب ذكر IEC 61439", "المواصفة سليمة ولا تحتاج تعديلًا", "يكفي أن تكون اللوحة IP54", "يجب ذكر IEC 60947-2 بدلًا منه"], "a": 0, "why": "حلّ IEC 61439 محل IEC 60439، ولم يعد للمصطلحين TTA و PTTA مكان فيه."}, {"q": "صانع لوحات استبدل القواطع في نظام لوحة مختبر بقواطع من صانع آخر. ما الذي يلزمه؟", "o": ["إعادة التحقق من الحرارة والقصر", "اختبار العزل الروتيني وحده", "تغيير درجة الحماية IP للوحة فقط", "لا يلزمه أي إجراء إضافي"], "a": 0, "why": "التحقق من التصميم يخص الأجهزة التي اختُبرت، والتغيير يلزم صاحبه بالتحقق."}, {"q": "أي اختبار يُجرى على كل لوحة قبل تسليمها ضمن التحقق الروتيني؟", "o": ["اختبار العزل واستمرارية PE", "اختبار تحمّل تيار القصر", "اختبار ارتفاع الحرارة الكامل", "اختبار الصدم الميكانيكي IK"], "a": 0, "why": "اختبارات القصر والحرارة من التحقق من التصميم، وتُجرى مرة واحدة على النظام."}, {"q": "لوحة رئيسية فيها 8 مخارج مجموع تياراتها المقنّنة 3200 A. لماذا لا تُختار بارات 3200 A؟", "o": ["المخارج لا تعمل معًا بأقصى تيار", "البارات تُختار بتيار القصر فقط", "لأن RDF يساوي 1 دائمًا", "لأن InA يساوي دائمًا تيار أكبر مخرج فيها"], "a": 0, "why": "InA يُبنى على الحمل الأقصى الفعلي ومعامل التباين، لا على المجموع الحسابي."}, {"q": "ما معنى Icw على لوحة البيانات؟", "o": ["تيار قصر تتحمله البارات زمنًا محددًا", "أقصى تيار تشغيل مستمر تتحمله اللوحة", "تيار القطع الأقصى لقاطع الدخل", "تيار تسرّب الأرضي المسموح به"], "a": 0, "why": "Icw تيار القصر المقنّن قصير الزمن، ويُعطى غالبًا لمدة 1 s."}], {lesson:'l1', pass:0.8});
</script>
</body>
</html>
