<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>حساب الأحمال وتيار التصميم</title>
<meta name="description" content="الدرس 2: القدرة المركّبة، معامل الاستخدام ومعامل التزامن ومعامل الطلب، تيار التصميم Ib للمحركات والأحمال أحادية الطور، جدول أحمال مصنع، واختيار المحوّل والقاطع الرئيسي.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 2 من 18</p>
    <h1>حساب الأحمال وتيار التصميم</h1>
    <p>كل حساب في اللوحة يبدأ من تيار التصميم Ib. احسب الحمل الأقصى للمصنع خطوة خطوة، ثم اختر المحوّل والقاطع الرئيسي.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف ننتقل من القدرة المركّبة إلى الحمل الأقصى؟</h2>
  <p>الأحمال لا تعمل كلها <b>بكامل قدرتها</b>، ولا <b>في اللحظة نفسها</b>. ولهذا نضرب في معاملين: معامل الاستخدام Ku ومعامل التزامن Ks.</p>
  <div class="rule2"><div><span class="big">Ku</span><b>الاستخدام</b><span class="mono">محركات 0.75–0.8 · إنارة 1</span></div><div><span class="big">Ks</span><b>التزامن</b><span class="mono">2–3 مخارج 0.9 … 10+ 0.6</span></div></div>
  <div class="formula">P<sub>max</sub> = Σ (P<sub>i</sub> × Ku) × Ks</div>
  <p class="tip">المعامل أصغر من 1، فنحن <b>نضرب</b> فيه. والحمل الاحتياطي يدخل في القدرة المركّبة فقط، لا في الحمل الأقصى.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نحسب تيار التصميم للمحركات؟</h2>
  <p>تيار التصميم Ib هو التيار الذي تُصمَّم عليه الدائرة. وللمحرك ثلاثي الطور:</p>
  <div class="formula">Ib<sub>motor</sub> = P<sub>out</sub> / (√3 × U × cos φ × η)</div>
  <p class="alert">قدرة المحرك على اللوحة <b>ميكانيكية</b>، فاقسم على الكفاءة η، وإلا نقص Ib نحو 5 %.</p>
  <p>وبتطبيق المعادلة على محركات المشروع (cos φ ثم η ثم التيار):</p>
  <ul class="fx">
    <li><b>مضخة 15 kW</b><span><bdi dir="ltr">0.85 · 0.92</bdi> ← <b>27.7 A</b></span></li>
    <li><b>ضاغط 37 kW</b><span><bdi dir="ltr">0.86 · 0.94</bdi> ← <b>66.1 A</b></span></li>
    <li><b>مبرّد 75 kW</b><span><bdi dir="ltr">0.87 · 0.95</bdi> ← <b>131.0 A</b></span></li>
  </ul>
  <p>ولحمل الـ MCC كله نجمع P و Q كلًّا على حدة، ثم نحسب التيار:</p>
  <div class="rule2"><div><span class="big">P 206.6 · Q 121.8</span><b>MCC (اجمع P و Q)</b></div><div><span class="big">346.1 A</span><b>Ib(MCC)</b><span class="mono">S = 239.8 kVA</span></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نتعامل مع الأحمال أحادية الطور؟</h2>
  <p>للحمل أحادي الطور:</p>
  <div class="formula">Ib = P / (230 × cos φ)</div>
  <p>وتُوزَّع هذه الأحمال على الأطوار الثلاثة بأكبر قدر من التساوي:</p>
  <ul class="lsec scale">
    <li class="danger"><b>L1 · 16 kW</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">69.6 A</bdi></em></span></li>
    <li><b>L2 · 13 kW</b><span class="bar"><i style="width:81%"></i><em><bdi dir="ltr">56.5 A</bdi></em></span></li>
    <li><b>L3 · 11 kW</b><span class="bar"><i style="width:69%"></i><em><bdi dir="ltr">47.8 A</bdi></em></span></li>
  </ul>
  <div class="box key">المغذّي يُصمَّم على <b>أكثر الأطوار حملًا</b> (69.6 A)، لا على المتوسط.</div>
  <p class="tip">اجعل فرق الأطوار لا يزيد على 10–15 %. وخصص عمودًا لكل طور في الجدول، وقِس بالكلّاب بعد التشغيل.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما الحمل الأقصى للوحة الرئيسية؟</h2>
  <p>نجمع أحمال اللوحات الأربع بعد تطبيق معامل كل منها:</p>
  <ul class="fx">
    <li><b>MCC</b><span>239.8 kVA · 346.1 A</span></li>
    <li><b>SMDB × 0.6</b><span>320.0 kVA · 461.9 A</span></li>
    <li><b>LTG × 0.9</b><span>40.0 kVA · 69.6 A لأعلى طور</span></li>
    <li><b>AC × 0.8</b><span>220.0 kVA · 317.5 A</span></li>
  </ul>
  <p>ثم نطبّق معامل التزامن 0.9 على المجموع:</p>
  <div class="rule2"><div><span class="big">816.6 kVA</span><b>المجموع</b></div><div><span class="big">735.0 kVA</span><b>× Ks 0.9</b><span class="mono">1060.8 A · cos φ 0.806</span></div></div>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="مثلث القدرة للمصنع: القدرة الفعالة 592.7 كيلوواط، وغير الفعالة 434.6 كيلوفار، والظاهرية 735 كيلوفولت أمبير" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M120 270H446" style="stroke:var(--accent)" stroke-width="4"/>
<path d="M446 270V31" style="stroke:var(--cur)" stroke-width="4"/>
<path d="M120 270L446 31" stroke="currentColor" stroke-width="3"/>
<path d="M190 270A70 70 0 0 0 176 229" fill="none" stroke="currentColor" stroke-width="1.5"/>
<text x="198" y="252" font-size="12">φ</text>
<path d="M432 270V256H446" fill="none" stroke="currentColor" stroke-width="1"/>
<text x="283" y="292" text-anchor="middle" style="fill:var(--accent)">P = 592.7 kW</text>
<text x="458" y="146" style="fill:var(--cur)">Q = 434.6 kVAR</text>
<text x="458" y="164" font-size="11" class="ar" style="fill:var(--cur)">قدرة غير فعالة</text>
<text x="150" y="132" font-weight="700">S = 735.0 kVA</text>
<text x="150" y="150" font-size="11">cos φ = 0.806</text>
<text x="150" y="168" font-size="11">Ib = 1060.8 A</text>
</g></svg>
<figcaption>مثلث القدرة للمصنع كله بعد تطبيق معامل التزامن على اللوحة الرئيسية. تُجمع P و Q كلٌّ على حدة، ثم تُحسب S منهما.</figcaption>
</figure>
  <p class="tip">اجمع <b>P و Q منفصلتين</b> ثم احسب S. ومعامل القدرة 0.806 منخفض، ولهذا سنضيف بنك مكثفات في الدرس 9.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف نختار المحوّل والقاطع الرئيسي؟</h2>
  <p>الحمل الأقصى 735.0 kVA. نضربه في 1.25 احتياطًا فيصبح 918.7، فنختار محوّلًا <b>1000 kVA</b>. تياره المقنن 1443.4 A، فنختار قاطع <b>ACB 1600 A</b> ونضبط Ir على 1440 A.</p>
  <p class="tip">القاطع الرئيسي يُختار على تيار <b>المحوّل</b>، لا على الحمل الحالي.</p>
  <p>وهذه أخطاء شائعة ونتيجة كل خطأ:</p>
  <ul class="fx">
    <li><b>بلا قسمة على η</b><span>Ib أقل 5–10 %</span></li>
    <li><b>متوسط الأطوار</b><span>الطور الأثقل يسخن</span></li>
    <li><b>الاحتياطي في الحمل الأقصى</b><span>تكبير بلا داعٍ</span></li>
    <li><b>Ks مرتين</b><span>حمل أقل من الواقع</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> املأ جدول الأحمال واحسب Ib واختر المحوّل وقاطع الدخل. <a class="btn pri" href="calc.html#load" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l2');
IL.quiz(document.getElementById('quiz'), [{"q": "محرك 22 kW على 400 V، و cos φ = 0.85 و η = 0.91. كم تيار التصميم Ib تقريبًا؟", "o": ["41.1 A", "37.4 A", "64.7 A", "31.8 A"], "a": 0, "why": "22000 ÷ (1.732 × 400 × 0.85 × 0.91) = 41.1 A."}, {"q": "وحدة تكييف أحادية الطور 3.5 kW على 230 V، و cos φ = 0.9. كم تيارها؟", "o": ["16.9 A", "5.6 A", "15.2 A", "9.7 A"], "a": 0, "why": "3500 ÷ (230 × 0.9) = 16.9 A."}, {"q": "ماكينات إنتاج قدرتها المركّبة 400 kW، و Ku = 0.75، و Ks = 0.8. كم الحمل الأقصى؟", "o": ["240 kW", "300 kW", "320 kW", "400 kW"], "a": 0, "why": "400 × 0.75 × 0.8 = 240 kW."}, {"q": "الحمل الأقصى لمصنع 820 kVA قبل Ks = 0.9، ونريد احتياطيًا 25 %. أي محوّل تختار؟", "o": ["1000 kVA", "800 kVA", "1250 kVA", "630 kVA"], "a": 0, "why": "820 × 0.9 × 1.25 = 922.5 kVA، وأقرب قدرة قياسية أعلى 1000 kVA."}, {"q": "لوحة إنارة أحمالها أحادية الطور: L1 = 6 kW، و L2 = 4 kW، و L3 = 2 kW، و cos φ = 0.95. ما Ib للمغذّي؟", "o": ["27.5 A", "18.3 A", "54.9 A", "9.2 A"], "a": 0, "why": "يُصمَّم على أكثر الأطوار حملًا: 6000 ÷ (230 × 0.95) = 27.5 A."}, {"q": "أربع مضخات 15 kW إحداها احتياطية. كم مضخة تدخل في حساب الحمل الأقصى؟", "o": ["ثلاث مضخات", "أربع مضخات", "مضختان فقط", "مضخة واحدة"], "a": 0, "why": "الاحتياطية لا تعمل مع البقية، فتدخل في القدرة المركّبة وحدها."}, {"q": "محوّل 1000 kVA على 400 V يغذي اللوحة الرئيسية. أي قاطع دخل يناسبه؟", "o": ["ACB 1600 A", "ACB 1250 A", "MCCB 1000 A", "ACB 2500 A"], "a": 0, "why": "تيار ثانوي المحوّل 1443 A، وأقرب إطار أعلى 1600 A."}], {lesson:'l2', pass:0.8});
</script>
</body>
</html>
