<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اختيار القواطع</title>
<meta name="description" content="الدرس 3: أنواع القواطع MCB و MCCB و ACB ومعاييرها، منحنيات B و C و D، ضبط Ir و Isd و Ii في وحدة الفصل الإلكترونية، قدرة القطع Icu و Ics وتيار القصر، واختيار قواطع مخارج مصنع.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 3 من 18</p>
    <h1>اختيار القواطع</h1>
    <p>القاطع يحمي الكابل والحمل، ويجب أن يقطع أكبر تيار قصر في مكانه. اختر نوعه وإطاره، واضبطه، وتحقّق من قدرة قطعه.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أنواع القواطع؟</h2>
  <p>ثلاثة أنواع حسب التيار. <b>MCB</b> القاطع المصغّر للإنارة والمقابس. <b>MCCB</b> القاطع المقولب لمخارج اللوحات. و<b>ACB</b> القاطع الهوائي لمدخل اللوحة الرئيسية.</p>
  <div class="tiles"><div class="tile"><span class="big">MCB</span><b>0.5–125 A</b><span>IEC 60898-1 · 6–10 kA · إنارة ومقابس</span></div><div class="tile"><span class="big">MCCB</span><b>16–1600 A</b><span>IEC 60947-2 · 25–100+ kA · مخارج</span></div><div class="tile"><span class="big">ACB</span><b>630–6300 A</b><span>IEC 60947-2 · إلكتروني · مدخل MDB</span></div></div>
  <p class="tip">للمحركات: <b>MPCB</b>، أو قاطع مغناطيسي مع مرحّل حراري (الدرس 11).</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما منحنيات B و C و D؟</h2>
  <p>في القاطع المصغّر حمايتان. <b>الحرارية</b> للتحميل الزائد، وهي بطيئة: لا يفصل عند 1.13 In ويفصل عند 1.45 In. و<b>المغناطيسية</b> للقصر، وهي لحظية.</p>
  <p>والمنحنى يحدد عند كم ضعف من In تعمل الحماية المغناطيسية:</p>
  <ul class="lsec scale">
    <li><b>B · مقاومي</b><span class="bar"><i style="width:25%"></i><em><bdi dir="ltr">3–5 × In</bdi></em></span></li>
    <li><b>C · عام</b><span class="bar"><i style="width:50%"></i><em><bdi dir="ltr">5–10 × In</bdi></em></span></li>
    <li><b>D · اندفاع عالٍ</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">10–20 × In</bdi></em></span></li>
  </ul>
  <div class="box key">تيار القصر في <b>نهاية الدائرة</b> يجب أن يتجاوز الحد الأعلى: 5 In للمنحنى B، و 10 In لـ C، و 20 In لـ D.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف يُضبط القاطع الإلكتروني؟</h2>
  <p>وحدة الفصل الإلكترونية فيها أربع حمايات، ولكل حماية تيار وزمن:</p>
  <ul class="fx">
    <li><b>L · Ir, tr</b><span>0.4–1 × In · بين Ib و Iz</span></li>
    <li><b>S · Isd, tsd</b><span>1.5–10 × Ir · 0.1–0.4 s · للانتقائية</span></li>
    <li><b>I · Ii</b><span>2–15 × In أو OFF · لحظي</span></li>
    <li><b>G · Ig</b><span>عطل أرضي · اختياري</span></li>
  </ul>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="منحنى الزمن والتيار لقاطع إلكتروني: منطقة التحميل الزائد L ومنطقة القصر المؤجل S ومنطقة القطع اللحظي I" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M80.0 20V260" stroke="currentColor" opacity=".18"/><path d="M253.3 20V260" stroke="currentColor" opacity=".18"/><path d="M426.7 20V260" stroke="currentColor" opacity=".18"/><path d="M600.0 20V260" stroke="currentColor" opacity=".18"/><path d="M80 260.0H600" stroke="currentColor" opacity=".18"/><path d="M80 220.0H600" stroke="currentColor" opacity=".18"/><path d="M80 180.0H600" stroke="currentColor" opacity=".18"/><path d="M80 140.0H600" stroke="currentColor" opacity=".18"/><path d="M80 100.0H600" stroke="currentColor" opacity=".18"/><path d="M80 60.0H600" stroke="currentColor" opacity=".18"/><path d="M80 20.0H600" stroke="currentColor" opacity=".18"/>
<path d="M80 20V260H600" fill="none" stroke="currentColor"/>
<text x="80.0" y="276" text-anchor="middle" font-size="11">100 A</text><text x="253.3" y="276" text-anchor="middle" font-size="11">1 kA</text><text x="426.7" y="276" text-anchor="middle" font-size="11">10 kA</text><text x="600.0" y="276" text-anchor="middle" font-size="11">100 kA</text><text x="72" y="264.0" text-anchor="end" font-size="11">0.01</text><text x="72" y="224.0" text-anchor="end" font-size="11">0.1</text><text x="72" y="184.0" text-anchor="end" font-size="11">1</text><text x="72" y="144.0" text-anchor="end" font-size="11">10</text><text x="72" y="104.0" text-anchor="end" font-size="11">100</text><text x="72" y="64.0" text-anchor="end" font-size="11">1000</text><text x="72" y="24.0" text-anchor="end" font-size="11">10000</text>
<text x="20" y="140" font-size="11" transform="rotate(-90 20 140)" text-anchor="middle">t (s)</text>
<text x="600" y="294" text-anchor="end" font-size="11">I (A)</text>
<path d="M176.4 20V260" stroke="currentColor" stroke-dasharray="4 4" opacity=".6"/>
<path d="M183.6 81.1 L189.4 83.7 L195.2 86.4 L201.0 89.1 L206.8 91.8 L212.6 94.4 L218.4 97.1 L224.2 99.8 L229.9 102.5 L235.7 105.1 L241.5 107.8 L247.3 110.5 L253.1 113.1 L258.9 115.8 L264.7 118.5 L270.5 121.2 L276.3 123.8 L282.1 126.5 L287.9 129.2 L293.7 131.9 L299.5 134.5 L305.3 137.2 L311.1 139.9 L311.3 140.0 L311.3 220.0 L357.7 220.0 L357.7 248.0 L600.0 248.0" fill="none" style="stroke:var(--accent)" stroke-width="3"/>
<text x="182.4" y="36" font-size="11">Ir = 360 A</text>
<text x="214.9" y="108.9" font-size="13" font-weight="700" style="fill:var(--accent)">L</text>
<text x="317.3" y="160.9" font-size="11">Isd = 2160 A</text>
<text x="330.8" y="212.0" font-size="13" font-weight="700" style="fill:var(--accent)">S</text>
<text x="363.7" y="204.1" font-size="11">Ii = 4000 A</text>
<text x="366.6" y="224.0" font-size="11">tsd = 0.1 s</text>
<text x="478.8" y="240.0" font-size="13" font-weight="700" style="fill:var(--accent)">I</text>
</g></svg>
<figcaption>منحنى قاطع MCCB إلكتروني 400 A يغذي MCC: الحماية من التحميل الزائد L، ثم القصر المؤجّل S، ثم القطع اللحظي I. المحوران لوغاريتميان.</figcaption>
</figure>
  <p>ومثال ضبط قاطع المدخل في المشروع: ACB 1600 A، و Ir = 1440 A، و Isd = 5760 A، و tsd = 0.3 s، و Ii = OFF.</p>
  <p class="alert">ضبط Ii = OFF يصح فقط إذا كان <b>Icw</b> للقاطع أكبر من تيار القصر طوال زمن التأخير.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما قدرة القطع المطلوبة؟</h2>
  <p>للقاطع أربعة معدّلات تخص القصر:</p>
  <ul class="fx">
    <li><b>Icu</b><span>أقصى قصر يقطعه، وقد يتلف بعده</span></li>
    <li><b>Ics</b><span>25–100 % من Icu ويبقى صالحًا</span></li>
    <li><b>Icm</b><span>قدرة الوصل = Icu × n (2.1)</span></li>
    <li><b>Icw</b><span>تحمّل قصير الزمن لـ 1 s</span></li>
  </ul>
  <p>وتيار القصر عند اللوحة الرئيسية نحسبه من المحوّل:</p>
  <div class="formula">Ik ≈ In / Uk = 1443.4 / 0.06 = 24.06 kA<br>IEC 60909 (c = 1.05): Ik = 25.26 kA</div>
  <div class="box key">كل قاطع في MDB يجب أن يحقق <b>Icu ≥ 25.3 kA</b>، فنختار <b>36 kA</b>، مع Ics = 100 % للقاطع الرئيسي.</div>
  <p class="tip">اللوحات الفرعية أقل قصرًا. والتسلسل (Cascading) يُعتمد بجداول الصانع فقط (الدرس 7).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما قواطع مخارج المصنع؟</h2>
  <p>بتطبيق ما سبق على كل مخرج (تيار التصميم ثم القاطع وضبطه):</p>
  <ul class="fx">
    <li><b>المدخل · 1443 A</b><span>ACB 1600 · Ir 1440 A</span></li>
    <li><b>MCC · 346.1 A</b><span>MCCB 400 · Ir 360 A</span></li>
    <li><b>SMDB · 461.9 A</b><span>MCCB 630 · Ir 504 A</span></li>
    <li><b>AC DB · 317.5 A</b><span>MCCB 400 · Ir 340 A</span></li>
    <li><b>LTG DB · 69.6 A</b><span>MCCB TM 100 · Ir 80 A</span></li>
    <li><b>المبرّد · 131.0 A</b><span>MCCB 160 · Ir 144 A</span></li>
  </ul>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li><b>MCB 6 kA في لوحة 15 kA</b><span>قارن بقصر اللوحة نفسها</span></li>
    <li><b>Ir = 1.0 وإطار أكبر من الكابل</b><span>Ir ≤ Iz وألصق الضبط على اللوحة</span></li>
    <li><b>B لمحوّل تحكم</b><span>اندفاع 10–15 In ← D</span></li>
    <li><b>Ics 25 % للرئيسي</b><span>اطلب 100 %</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> اختر القاطع لكل مخرج واضبط وحدة المدخل. <a class="btn pri" href="calc.html#breaker" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l3');
IL.quiz(document.getElementById('quiz'), [{"q": "محوّل 1000 kVA على 400 V، و Uk = 6 %. كم تيار القصر عند أطرافه تقريبًا بإهمال الشبكة قبله؟", "o": ["24.1 kA", "14.4 kA", "48.1 kA", "6.0 kA"], "a": 0, "why": "In = 1443 A، و Ik ≈ 1443 ÷ 0.06 = 24.1 kA."}, {"q": "دائرة مقابس محمية بـ C16، وتيار القصر في نهايتها 120 A. ماذا يحدث عند القصر؟", "o": ["الفصل اللحظي غير مضمون", "يفصل لحظيًا في كل الأحوال", "لا يفصل القاطع أبدًا", "يفصل خلال 0.01 s تمامًا"], "a": 0, "why": "المنحنى C يضمن الفصل اللحظي عند 10 In = 160 A فقط."}, {"q": "MCCB إلكتروني إطاره 400 A، و Ir = 0.9، و Isd = 6 × Ir. كم قيمة Isd؟", "o": ["2160 A", "2400 A", "3600 A", "360 A"], "a": 0, "why": "Ir = 360 A، و Isd = 6 × 360 = 2160 A."}, {"q": "مخرج Ib = 317.5 A وكابله Iz = 372 A، والقاطع إطاره 400 A. أي ضبط Ir صحيح؟", "o": ["0.85 → 340 A", "0.75 → 300 A", "1.0 → 400 A", "0.7 → 280 A"], "a": 0, "why": "يجب أن يكون Ib ≤ Ir ≤ Iz، و 340 A وحدها بين 317.5 و 372."}, {"q": "تيار القصر في لوحة 30 kA. القاطع A قيمه Icu = 36 kA و Ics = 100 %، والقاطع B قيمه Icu = 50 kA و Ics = 50 %. أيهما يبقى صالحًا للخدمة مضمونًا بعد قطع 30 kA؟", "o": ["A لأن Ics = 36 kA", "B لأن Icu أكبر", "B لأن Ics = 50 kA", "A لأن Icu أصغر"], "a": 0, "why": "Ics للقاطع B يساوي 25 kA وهو أقل من 30 kA، أما Ics للقاطع A فيساوي 36 kA."}, {"q": "محوّل تحكم 230/24 V تيار اندفاعه نحو 12 × In، ويحميه MCB. أي منحنى تختار؟", "o": ["D", "B", "C", "B أو C"], "a": 0, "why": "المنحنى D يتحمّل اندفاعًا حتى 10–20 × In دون فصل."}, {"q": "قاطع رئيسي ACB ضُبط Ii فيه على OFF و tsd = 0.3 s. أي قيمة يجب أن تتحمّل تيار القصر طوال التأخير؟", "o": ["Icw", "Icn", "Ir", "Ig"], "a": 0, "why": "Icw تيار التحمّل قصير الزمن، ويضمن أن القاطع يصمد حتى يفصل بعد التأخير."}], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
