<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>اختيار مقطع الكابل</title>
<meta name="description" content="الدرس 4: شرط Ib ≤ In ≤ Iz، طرق التمديد حسب IEC 60364-5-52، معاملات تصحيح الحرارة والتجميع والتوافقيات، جدول السعة، واختيار كابلات مغذّيات مصنع.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 4 من 18</p>
    <h1>اختيار مقطع الكابل</h1>
    <p>الكابل يجب أن يحمل تيار القاطع في أسوأ ظروف مساره دون أن يسخن عزله. صحّح سعته للحرارة والتجميع، واختر أصغر مقطع آمن.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a><a class="btn" href="cable.html">الكابل بالكود السعودي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الشرط الأساسي لاختيار الكابل؟</h2>
  <p>يجب أن يقع تيار القاطع بين تيار التصميم وسعة الكابل:</p>
  <div class="formula">Ib ≤ In ≤ Iz&nbsp;&nbsp;&nbsp;و&nbsp;&nbsp;&nbsp;I2 ≤ 1.45 × Iz</div>
  <p><b>Ib</b> تيار التصميم (الدرس 2). <b>In أو Ir</b> تيار القاطع (الدرس 3). و<b>Iz</b> سعة الكابل بعد ضربها في معاملات التصحيح.</p>
  <p>مع <b>MCB و MCCB</b> يكفي أن يكون In ≤ Iz. ومع <b>المصهر gG</b> يكون I2 = 1.6 In، فيصبح الشرط In ≤ 0.9 Iz.</p>
  <p class="alert">سعة الكابل Iz تُفحص عند <b>أسوأ نقطة</b> في المسار.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف تؤثر طريقة التمديد ونوع العزل؟</h2>
  <p>سعة الكابل تتوقف على قدرته على التخلص من الحرارة، ولهذا لكل طريقة تمديد جدولها:</p>
  <ul class="fx">
    <li><b>A1 / A2</b><span>ماسورة في جدار معزول · أقل سعة</span></li>
    <li><b>B1 / B2</b><span>ماسورة على الجدار · إنارة ومقابس</span></li>
    <li><b>C</b><span>مثبت على الجدار مباشرة</span></li>
    <li><b>D1 / D2</b><span>مدفون</span></li>
    <li><b>E / F</b><span>حامل مثقب · <b>مغذّيات MDB</b></span></li>
  </ul>
  <p>ونوع العزل يحدد الحرارة المسموحة: <b>PVC</b> حتى 70 °C، و<b>XLPE</b> حتى 90 °C، وسعته أعلى بـ 15–25 %.</p>
  <p class="tip">الجداول محسوبة عند هواء 30 °C وأرض 20 °C. وسعة الألومنيوم نحو 77–80 % من النحاس.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما معاملات التصحيح؟</h2>
  <p>المعامل الأول <b>k1 للحرارة</b>. وهذه قيمه لعزل XLPE:</p>
  <ul class="lsec scale">
    <li><b>30 °C</b><span class="bar"><i style="width:100%"></i><em>1.00</em></span></li>
    <li><b>40 °C</b><span class="bar"><i style="width:91%"></i><em>0.91</em></span></li>
    <li><b>50 °C</b><span class="bar"><i style="width:82%"></i><em>0.82</em></span></li>
    <li class="danger"><b>50 °C PVC</b><span class="bar"><i style="width:71%"></i><em>0.71</em></span></li>
  </ul>
  <p>والمعامل الثاني <b>k2 للتجميع</b>، حين تتجاور الكابلات على حامل مثقب:</p>
  <div class="tiles"><div class="tile"><span class="big">1.00</span><span>دائرة</span></div><div class="tile"><span class="big">0.82</span><span>3 دوائر</span></div><div class="tile"><span class="big">0.76</span><span>6 دوائر</span></div><div class="tile"><span class="big">0.73</span><span>9 دوائر</span></div></div>
  <p class="tip">التوافقية الثالثة بين 15 و 33 %: اضرب في 0.86. وفوق 33 %: اختر المقطع على تيار المحايد.</p>
  <p>ثم نحسب السعة المطلوبة من الجدول:</p>
  <div class="formula">I0 ≥ In / (k1 × k2 × …)</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نختار أصغر مقطع؟</h2>
  <p>هذه سعات كابل نحاس XLPE من الجدول:</p>
  <ul class="fx">
    <li><b>25 · 35 · 50 mm²</b><span>127 · 158 · 192 A</span></li>
    <li><b>70 · 95 · 120</b><span>246 · 298 · 346 A</span></li>
    <li><b>150 · 185 · 240</b><span>399 · 456 · 538 A</span></li>
  </ul>
  <p>مثال: القاطع مضبوط على Ir 144 A، والمعامل k = 0.91 × 0.82 = 0.746، فالسعة المطلوبة I0 ≥ 193.0 A. المقطع 50 mm² يعطي 143.3 A بعد التصحيح فلا يكفي. والمقطع 70 mm² يعطي 183.6 A فيكفي.</p>
  <div class="box key"><b>لا تقرّب لصالح الأصغر</b>: اختر المقطع الأكبر، أو اخفض Ir إن بقي فوق Ib.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما كابلات مغذّيات المصنع؟</h2>
  <p>المغذّيات كلها على حامل واحد، في حرارة 40 °C، وبمعامل 6 كابلات: <b>k = 0.6916</b>.</p>
  <figure class="fig">
<svg viewBox="0 0 640 270" role="img" aria-label="مقطع في حامل كابلات مثقب عليه خمسة كابلات متلامسة في طبقة واحدة، مع معاملي التصحيح للحرارة والتجميع" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M66 140V208H326V140" fill="none" stroke="currentColor" stroke-width="3"/>
<path d="M84 204H96M120 204H132M156 204H168M192 204H204M228 204H240M264 204H276M300 204H312" stroke="currentColor" opacity=".45" stroke-width="2"/>
<circle cx="100" cy="172" r="28" fill="none" style="stroke:var(--cur)" stroke-width="2"/><circle cx="100" cy="172" r="12.6" fill="none" stroke="currentColor" opacity=".5"/><text x="100" y="232" text-anchor="middle" font-size="11">MCC</text><text x="100" y="248" text-anchor="middle" font-size="11" style="fill:var(--cur)">240</text><circle cx="150" cy="178" r="22" fill="none" style="stroke:var(--cur)" stroke-width="2"/><circle cx="150" cy="178" r="9.9" fill="none" stroke="currentColor" opacity=".5"/><text x="150" y="232" text-anchor="middle" font-size="11">SMDB</text><text x="150" y="248" text-anchor="middle" font-size="11" style="fill:var(--cur)">150</text><circle cx="194" cy="178" r="22" fill="none" style="stroke:var(--cur)" stroke-width="2"/><circle cx="194" cy="178" r="9.9" fill="none" stroke="currentColor" opacity=".5"/><text x="194" y="232" text-anchor="middle" font-size="11">SMDB</text><text x="194" y="248" text-anchor="middle" font-size="11" style="fill:var(--cur)">150</text><circle cx="244" cy="172" r="28" fill="none" style="stroke:var(--cur)" stroke-width="2"/><circle cx="244" cy="172" r="12.6" fill="none" stroke="currentColor" opacity=".5"/><text x="244" y="232" text-anchor="middle" font-size="11">AC</text><text x="244" y="248" text-anchor="middle" font-size="11" style="fill:var(--cur)">240</text><circle cx="284" cy="188" r="12" fill="none" style="stroke:var(--cur)" stroke-width="2"/><circle cx="284" cy="188" r="5.4" fill="none" stroke="currentColor" opacity=".5"/><text x="284" y="232" text-anchor="middle" font-size="11">LTG</text><text x="284" y="248" text-anchor="middle" font-size="11" style="fill:var(--cur)">25</text>
<text x="196" y="30" text-anchor="middle" font-size="12" class="ar">حامل مثقب، طبقة واحدة، كابلات متلامسة</text>
<text x="350" y="70">Method E (perforated tray)</text>
<text x="350" y="94">Cu / XLPE, 4-core</text>
<text x="350" y="124">40 °C   → k1 = 0.91</text>
<text x="350" y="148">5 cables → k2 = 0.76</text>
<text x="350" y="178" font-weight="700" style="fill:var(--accent)">Iz = I0 × 0.6916</text>
</g></svg>
<figcaption>مغذّيات اللوحة الرئيسية على حامل واحد: كابل SMDB مزدوج، فيصبح على الحامل خمسة كابلات، ونأخذ معامل ستة كابلات احتياطًا.</figcaption>
</figure>
  <ul class="fx">
    <li><b>MCC · Ir 360</b><span>240 mm² · Iz 372.1 A ✓</span></li>
    <li><b>SMDB · Ir 504</b><span>2 × 150 mm² · Iz 551.9 A ✓</span></li>
    <li><b>AC DB · Ir 340</b><span>240 mm² · Iz 372.1 A ✓</span></li>
    <li><b>LTG · Ir 80</b><span>25 mm² · Iz 87.8 A ✓</span></li>
  </ul>
  <p class="tip">الكابلات المتوازية: نفس المقطع والطول والنوع والمسار. ومحايد دوائر LED بمقطع الطور كاملًا.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li><b>جدول 30 °C في موقع 45 °C</b><span>اكتب k1 و k2 بجانب كل مقطع</span></li>
    <li><b>نسيان كابلات أخرى على الحامل</b><span>عدّ كل الدوائر</span></li>
    <li><b>الكابل على Ib</b><span>على In</span></li>
    <li><b>رفع Ir لأنه «يفصل»</b><span>أعد فحص Iz</span></li>
  </ul>
  <div class="box key"><b>بالكود السعودي (SBC 401):</b> أداة تختار الكابل من الحمل والطول وطريقة التمديد. <a class="btn pri" href="cable.html" style="margin-inline-start:8px">افتح الأداة ←</a></div>
  <div class="box key"><b>على المحاكي:</b> اختر أصغر مقطع يحقق Ib ≤ In ≤ Iz لكل مخرج. <a class="btn pri" href="calc.html#cable" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l4');
IL.quiz(document.getElementById('quiz'), [{"q": "كابل XLPE نحاس 70 mm² سعته المرجعية 246 A، في هواء 40 °C (k1 = 0.91) مع 3 دوائر على الحامل (k2 = 0.82). كم Iz؟", "o": ["183.6 A", "201.7 A", "223.9 A", "246.0 A"], "a": 0, "why": "246 × 0.91 × 0.82 = 183.6 A."}, {"q": "قاطع Ir = 144 A، ومعامل التصحيح الكلي 0.7462. أي مقطع تختار؟ (I0: 35 → 158، 50 → 192، 70 → 246، 95 → 298)", "o": ["70 mm²", "50 mm²", "35 mm²", "95 mm²"], "a": 0, "why": "المطلوب I0 ≥ 193.0 A، و 50 mm² يعطي 192 A فقط."}, {"q": "موقع في الخليج حرارة الهواء فيه 50 °C، والكابل XLPE. كم معامل تصحيح الحرارة النموذجي؟", "o": ["0.82", "0.71", "0.91", "1.00"], "a": 0, "why": "XLPE عند 50 °C معامله 0.82؛ و 0.71 لكابل PVC."}, {"q": "دائرة Ib = 58 A، وقاطعها In = 63 A، وكابلها Iz = 60 A بعد التصحيح. ما الحكم؟", "o": ["مرفوضة: In أكبر من Iz", "مقبولة: Ib أقل من Iz", "مقبولة لأن الفرق صغير", "مرفوضة: Ib أكبر من In"], "a": 0, "why": "الشرط Ib ≤ In ≤ Iz، و 63 > 60 فلا يحمي القاطع الكابل من التحميل الزائد."}, {"q": "دائرة محمية بمصهر gG قيمته 100 A، و I2 = 1.6 In. ما أقل Iz مسموح به للكابل؟", "o": ["110.3 A", "100.0 A", "145.0 A", "69.0 A"], "a": 0, "why": "I2 ≤ 1.45 Iz، أي Iz ≥ 1.6 × 100 ÷ 1.45 = 110.3 A."}, {"q": "كابل رباعي يغذي إنارة LED، وتيار الطور 50 A، ونسبة التوافقية الثالثة 40 %. كم تيار المحايد تقريبًا؟", "o": ["60 A", "0 A", "20 A", "50 A"], "a": 0, "why": "التوافقية الثالثة تُجمع في المحايد: 3 × 0.4 × 50 = 60 A، وهو أكبر من تيار الطور."}, {"q": "مغذٍّ من كابلين 150 mm² على التوازي. أي شرط ضروري لتوزيع التيار بينهما بالتساوي؟", "o": ["المقطع والطول والنوع نفسه", "أن يكون أحدهما أقصر قليلًا", "قاطع منفصل لكل كابل دائمًا", "أن يمرّا في مسارين مختلفين"], "a": 0, "why": "اختلاف الطول أو المقطع يغيّر المعاوقة فيحمل أحدهما تيارًا أكبر."}], {lesson:'l4', pass:0.8});
</script>
</body>
</html>
