<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>هبوط الجهد وتيار القصر</title>
<meta name="description" content="الدرس 5: حساب هبوط الجهد وحدوده وفق IEC 60364-5-52، وتيار القصر عند كل لوحة وفق IEC 60909، وفحص تحمّل الكابل k²S² ≥ I²t.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 5 من 18</p>
    <h1>هبوط الجهد وتيار القصر</h1>
    <p>كابل يحمل تياره بأمان قد يُسقط جهدًا كبيرًا، وقد يحترق عزله في قصر لا يدوم إلا جزءًا من الثانية. نحسب الاثنين لكل مغذٍّ في المصنع.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا نحسب هبوط الجهد؟</h2>
  <p>التيار المار في الكابل يُسقط جهدًا عليه، فيصل إلى الحمل <b>جهد أقل</b>. والنتيجة: <b>المحرك</b> مع هبوط 10 % يفقد 19 % من عزمه. و<b>الإنارة</b> تضعف وتومض. و<b>محوّل التردد VFD</b> يفصل بعطل Undervoltage.</p>
  <p>والحدود المسموحة:</p>
  <div class="rule2"><div><span class="big">3 %</span><b>الإنارة</b></div><div><span class="big">5 %</span><b>المحركات وغيرها</b></div></div>
  <div class="box key">الحد يُطبَّق على <b>المجموع</b> من المحوّل حتى أبعد حمل، لا على كل كابل وحده.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نحسب هبوط الجهد؟</h2>
  <div class="formula">ΔU = √3 · Ib · L · (R·cos φ + X·sin φ)</div>
  <p class="tip">للحمل أحادي الطور: ضع <b>2</b> بدل √3، واحسب النسبة على <b>230 V</b>. و R = 22.5/S mΩ/m، و X ≈ 0.08 mΩ/m.</p>
  <p>مثال: الهبوط يتراكم من المحوّل حتى ضاغط 37 kW:</p>
  <ul class="lsec scale">
    <li><b>MDB → MCC</b><span class="bar"><i style="width:22%"></i><em><bdi dir="ltr">1.09 %</bdi></em></span></li>
    <li><b>MCC → الضاغط</b><span class="bar"><i style="width:37%"></i><em><bdi dir="ltr">1.87 %</bdi></em></span></li>
    <li><b>المجموع ✓</b><span class="bar"><i style="width:59%"></i><em><bdi dir="ltr">2.96 % ≤ 5 %</bdi></em></span></li>
  </ul>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="مخطط أحادي الخط للمصنع يبيّن هبوط الجهد وتيار القصر عند كل لوحة" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="14" y="44" width="104" height="72" rx="8" fill="none" stroke="currentColor"/>
<circle cx="52" cy="72" r="13" fill="none" stroke="currentColor"/><circle cx="68" cy="72" r="13" fill="none" stroke="currentColor"/>
<text x="66" y="104" text-anchor="middle" font-size="11">1000 kVA · 6 %</text>
<path d="M118 80H170" stroke="currentColor" stroke-width="2"/>
<path d="M170 40V260" style="stroke:var(--accent)" stroke-width="5"/>
<text x="170" y="30" text-anchor="middle" font-weight="600">MDB</text>
<text x="66" y="140" text-anchor="middle" style="fill:var(--bad)">Isc 24.1 kA</text>
<path d="M170 90H400" stroke="currentColor" stroke-width="2"/>
<text x="285" y="82" text-anchor="middle" font-size="11">4c 240 mm² · 60 m</text>
<text x="285" y="108" text-anchor="middle" style="fill:var(--accent)">ΔU 1.09 %</text>
<path d="M400 60V130" style="stroke:var(--accent)" stroke-width="5"/>
<text x="400" y="50" text-anchor="middle" font-weight="600">MCC</text>
<text x="400" y="150" text-anchor="middle" style="fill:var(--bad)">Isc 14.8 kA</text>
<path d="M400 90H556" stroke="currentColor" stroke-width="2"/>
<text x="478" y="82" text-anchor="middle" font-size="11">25 mm² · 80 m</text>
<text x="478" y="108" text-anchor="middle" style="fill:var(--accent)">ΔU 1.87 %</text>
<circle cx="580" cy="90" r="22" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="580" y="95" text-anchor="middle" font-weight="600">M</text>
<text x="580" y="130" text-anchor="middle" font-size="11">37 kW</text>
<text x="580" y="146" text-anchor="middle" font-size="11" style="fill:var(--bad)">3.4 kA</text>
<text x="580" y="34" text-anchor="middle" font-weight="600" style="fill:var(--good)">Σ 2.96 %</text>
<path d="M170 210H400" stroke="currentColor" stroke-width="2"/>
<text x="285" y="202" text-anchor="middle" font-size="11">4c 25 mm² · 60 m</text>
<text x="285" y="228" text-anchor="middle" style="fill:var(--accent)">ΔU 1.53 %</text>
<path d="M400 180V250" style="stroke:var(--accent)" stroke-width="5"/>
<text x="400" y="172" text-anchor="middle" font-weight="600">LTG DB</text>
<text x="400" y="272" text-anchor="middle" style="fill:var(--bad)">Isc 4.8 kA</text>
<path d="M400 210H556" stroke="currentColor" stroke-width="2"/>
<text x="478" y="202" text-anchor="middle" font-size="11">2.5 mm² · 35 m · 5 A</text>
<text x="478" y="228" text-anchor="middle" style="fill:var(--accent)">ΔU 1.37 %</text>
<circle cx="580" cy="210" r="16" fill="none" stroke="currentColor" stroke-width="2"/>
<path d="M569 199L591 221M591 199L569 221" stroke="currentColor" stroke-width="1.5"/>
<text x="580" y="250" text-anchor="middle" font-weight="600" style="fill:var(--good)">Σ 2.90 %</text>
</g></svg>
<figcaption>جزء من مخطط المشروع: هبوط الجهد يتراكم من المحوّل حتى آخر حمل، وتيار القصر يقلّ كلما ابتعدنا عن المحوّل.</figcaption>
</figure>
  <p>وفي دائرة الإنارة يفرض الحد 3 % تعديل التصميم:</p>
  <ul class="fx">
    <li><b>دائرة 10 A · 2.5 mm²</b><span>4.27 % ✗</span></li>
    <li><b>تكبير إلى 4 mm²</b><span>3.24 % ✗</span></li>
    <li class="ok"><b>دائرتان 5 A</b><span>2.90 % ✓</span></li>
  </ul>
  <p class="tip">عند بدء المحرك DOL: هبوط نحو 7.4 % مقبول ما دام دون 10–15 %. والحل عند التجاوز: مقطع أكبر، أو مسار أقصر، أو لوحة أقرب، أو تقسيم الدائرة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كم يبلغ تيار القصر عند كل لوحة؟</h2>
  <p>تيار القصر يتوقف على مجموع المعاوقات من المحوّل حتى نقطة العطل:</p>
  <div class="formula">Isc = c · Un / (√3 · Zk)&nbsp;&nbsp;&nbsp;Zk = √(ΣR² + ΣX²)</div>
  <p class="tip">معاوقة المحوّل: Z = 9.6 mΩ (R 1.68 و X 9.45). وللتقدير السريع: Isc ≈ In / Uk.</p>
  <p>ولهذا يقل تيار القصر كلما ابتعدنا عن المحوّل:</p>
  <ul class="lsec scale">
    <li class="danger"><b>MDB</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">24.1 kA</bdi></em></span></li>
    <li><b>SMDB</b><span class="bar"><i style="width:81%"></i><em><bdi dir="ltr">19.6 kA</bdi></em></span></li>
    <li><b>MCC</b><span class="bar"><i style="width:61%"></i><em><bdi dir="ltr">14.8 kA</bdi></em></span></li>
    <li><b>LTG DB</b><span class="bar"><i style="width:20%"></i><em><bdi dir="ltr">4.8 kA</bdi></em></span></li>
    <li><b>الضاغط</b><span class="bar"><i style="width:14%"></i><em><bdi dir="ltr">3.4 kA</bdi></em></span></li>
  </ul>
  <div class="box key">قدرة القطع Icu حسب اللوحة: MDB <b>36 kA</b>، و MCC و SMDB <b>25 kA</b>، والإنارة <b>6 kA</b>. واختيار 50 kA للكل تكلفة بلا داعٍ.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>هل يتحمّل الكابل حرارة القصر؟</h2>
  <p>أثناء القصر يسخن الكابل بسرعة، ويجب أن يتحمّل حتى يفصل القاطع. والشرط k²S² ≥ I²t، ومنه أصغر مقطع:</p>
  <div class="formula">S ≥ I · √t / k</div>
  <p>وقيمة k حسب مادة الموصل والعزل:</p>
  <div class="tiles"><div class="tile"><span class="big">115</span><span>Cu / PVC</span></div><div class="tile"><span class="big">143</span><span>Cu / XLPE</span></div><div class="tile"><span class="big">76</span><span>Al / PVC</span></div><div class="tile"><span class="big">94</span><span>Al / XLPE</span></div></div>
  <p>وبتطبيقه على المشروع:</p>
  <ul class="fx">
    <li><b>tsd = 0.3 s · 24.1 kA</b><span>Smin = 92.2 mm² ← كابل MCC 240 ✓</span></li>
    <li><b>LTG 25 mm²</b><span>يفشل مع التأخير ← قاطع لحظي</span></li>
    <li><b>مضخة 6 mm² · محدِّد تيار</b><span>طاقة المرور ~2×10⁵ A²s ✓</span></li>
  </ul>
  <div class="box key">لزمن فصل بين 0.1 و 5 s احسب I²t. ولأقل من 0.1 s خذ طاقة المرور من <b>كتالوج القاطع</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما الأخطاء الشائعة؟</h2>
  <p>هذه الأخطاء تتكرر في الحسابات، ومع كل خطأ تصحيحه:</p>
  <ul class="fx">
    <li><b>هبوط كل كابل وحده</b><span>اجمع المسار كله</span></li>
    <li><b>√3 أو 400 V لأحادي</b><span>2 × I × L ÷ 230 V</span></li>
    <li><b>Isc الـ MDB لكل اللوحات</b><span>Zk تراكمي عند كل لوحة</span></li>
    <li><b>إهمال Isc الأدنى</b><span>cmin = 0.95 ومقاومة ساخنة · د8</span></li>
    <li><b>k = 143 لكابل PVC</b><span>طابق k مع العزل</span></li>
    <li><b>نسيان tsd في I²t</b><span>استخدم زمن الفصل الحقيقي</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> احسب الهبوط والقصر و k²S² لكل مغذٍّ وكبّر ما يفشل. <a class="btn pri" href="calc.html#vdrop" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l5');
IL.quiz(document.getElementById('quiz'), [{"q": "كابل ثلاثي الطور Cu بمقطع 50 mm² (R = 0.45 و X = 0.08 mΩ/m) يحمل 100 A لمسافة 50 m بمعامل قدرة 0.8. كم هبوط الجهد على 400 V؟", "o": ["0.88 %", "1.02 %", "0.51 %", "3.53 %"], "a": 0, "why": "√3×100×50×(0.45×0.8+0.08×0.6) = 3.53 V، أي 0.88 % من 400 V."}, {"q": "هبوط مغذّي لوحة الإنارة 1.4 % وهبوط دائرة الإنارة 2.0 %. ما الحكم وفق حد 3 % للإنارة؟", "o": ["مرفوض: المجموع 3.4 %", "مقبول: كل جزء أقل من 3 %", "مقبول: حد الإنارة 5 %", "يُحكم على الدائرة الأخيرة فقط"], "a": 0, "why": "الحد يُطبَّق على مجموع الهبوط من الأصل حتى الحمل."}, {"q": "محوّل 630 kVA، 400 V، Uk = 4 %. كم تيار القصر التقريبي عند أطرافه بالطريقة السريعة؟", "o": ["22.7 kA", "15.2 kA", "39.4 kA", "9.1 kA"], "a": 0, "why": "In = 630/(√3×0.4) = 909 A، و 909/0.04 = 22.7 kA."}, {"q": "كابل Cu XLPE بمقطع 50 mm² يتعرّض لتيار قصر 10 kA. ما أطول زمن فصل يتحمّله؟", "o": ["0.51 s", "0.72 s", "0.33 s", "1.43 s"], "a": 0, "why": "t = (k·S/I)² = (143×50/10000)² = 0.51 s."}, {"q": "مغذٍّ بكابل Cu PVC، وتيار القصر عند بدايته 20 kA، وزمن الفصل 0.2 s بسبب التأخير. ما أصغر مقطع قياسي يتحمّل؟", "o": ["95 mm²", "70 mm²", "50 mm²", "120 mm²"], "a": 0, "why": "S = 20000×√0.2/115 = 77.8 mm²، فأصغر مقطع قياسي أكبر منه 95 mm²."}, {"q": "تيار القصر 24.1 kA عند الـ MDB و 14.8 kA عند الـ MCC. هل تصلح قواطع Icu = 25 kA داخل الـ MCC؟", "o": ["نعم، تُقارن بتيار الـ MCC", "لا، يجب أن تتحمّل 24.1 kA", "لا، يجب Icu ≥ 2 × Isc", "نعم، لأن Icu لا يرتبط بـ Isc"], "a": 0, "why": "قدرة القطع تُقارن بتيار القصر المتوقع عند مكان تركيب القاطع."}, {"q": "دائرة بكابل 4 mm² Cu PVC يحميها MCB، وتيار القصر 6 kA، وطاقة المرور من الكتالوج 30 000 A²s. ما الحكم؟", "o": ["يتحمّل: k²S² = 211 600 A²s", "لا يتحمّل: 6 kA² أكبر من k²S²", "يُحسب I²t بزمن 5 s دائمًا", "لا يُحكم دون معرفة طول الكابل"], "a": 0, "why": "115² × 4² = 211 600 A²s، وهي أكبر من طاقة المرور 30 000 A²s."}], {lesson:'l5', pass:0.8});
</script>
</body>
</html>
