<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>البارات النحاسية</title>
<meta name="description" content="الدرس 6: اختيار مقطع البار حسب التيار والحرارة، قوى القصر على البارات والدعامات وفق IEC 61439، المسافات والعزل، وبارا المحايد والحماية.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 6 من 18</p>
    <h1>البارات النحاسية</h1>
    <p>البار يحمل تيار المصنع كله، ويجب أن يبقى باردًا في التشغيل العادي وثابتًا في مكانه أثناء القصر.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما البارات في اللوحة؟</h2>
  <p>البارات قضبان نحاسية توزّع التيار داخل اللوحة. وفي لوحة المشروع:</p>
  <ul class="fx">
    <li><b>البار الرئيسي</b><span>3 أطوار + N · 2×(80×10) · 1600 A</span></li>
    <li><b>بارات التوزيع</b><span>رأسية · 100×10</span></li>
    <li><b>N</b><span>100 % من الطور</span></li>
    <li><b>PE</b><span>80×10 في قاع اللوحة</span></li>
  </ul>
  <p>المادة غالبًا <b>نحاس</b> E-Cu مطلي بالقصدير. و<b>الألومنيوم</b> بديل أرخص، لكنه يحتاج مقطعًا أكبر بـ 1.3–1.6 مرة ووصلات خاصة.</p>
  <figure class="fig">
<svg viewBox="0 0 640 270" role="img" aria-label="مقطع عرضي في بارات الـ MDB ومسقط جانبي يبيّن المسافة بين الدعامات" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="b6" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<text x="170" y="22" text-anchor="middle" font-weight="600">end view</text>
<rect x="38" y="60" width="8" height="64" style="fill:var(--accent)"/><rect x="54" y="60" width="8" height="64" style="fill:var(--accent)"/><text x="50" y="48" text-anchor="middle" font-weight="600">L1</text><rect x="118" y="60" width="8" height="64" style="fill:var(--accent)"/><rect x="134" y="60" width="8" height="64" style="fill:var(--accent)"/><text x="130" y="48" text-anchor="middle" font-weight="600">L2</text><rect x="198" y="60" width="8" height="64" style="fill:var(--accent)"/><rect x="214" y="60" width="8" height="64" style="fill:var(--accent)"/><text x="210" y="48" text-anchor="middle" font-weight="600">L3</text><rect x="278" y="60" width="8" height="64" style="fill:var(--muted)"/><rect x="294" y="60" width="8" height="64" style="fill:var(--muted)"/><text x="290" y="48" text-anchor="middle" font-weight="600">N</text>
<path d="M54 142H130" stroke="currentColor" marker-end="url(#b6)"/><path d="M130 142H54" stroke="currentColor" marker-end="url(#b6)"/>
<path d="M50 130V150M134 130V150" stroke="currentColor" stroke-dasharray="2 3"/>
<text x="92" y="164" text-anchor="middle">d = 10 cm</text>
<text x="210" y="164" text-anchor="middle" font-size="11">2×(80×10) Cu</text>
<rect x="40" y="200" width="64" height="8" style="fill:var(--good)"/>
<text x="114" y="208" font-size="11">PE 80×10 (800 mm²)</text>
<text x="40" y="236" font-size="11">N = 100 % · PE = S/2</text>
<path d="M340 30V250" stroke="currentColor" opacity=".25"/>
<text x="495" y="22" text-anchor="middle" font-weight="600">side view</text>
<rect x="370" y="100" width="250" height="8" style="fill:var(--accent)"/>
<rect x="388" y="108" width="14" height="40" rx="2" fill="none" stroke="currentColor" stroke-width="1.5"/>
<rect x="488" y="108" width="14" height="40" rx="2" fill="none" stroke="currentColor" stroke-width="1.5"/>
<rect x="588" y="108" width="14" height="40" rx="2" fill="none" stroke="currentColor" stroke-width="1.5"/>
<path d="M420 94V74M445 94V74M470 94V74" style="stroke:var(--bad)" stroke-width="2"/><path d="M414 76L420 64L426 76ZM439 76L445 64L451 76ZM464 76L470 64L476 76Z" style="fill:var(--bad)"/>
<text x="492" y="78" style="fill:var(--bad)">F</text>
<path d="M399 166H491" stroke="currentColor" marker-end="url(#b6)"/><path d="M491 166H399" stroke="currentColor" marker-end="url(#b6)"/>
<text x="445" y="184" text-anchor="middle">L = 40 cm</text>
<text x="495" y="218" text-anchor="middle" font-size="11">ip = 2.1 × 36 kA = 75.6 kA</text>
<text x="495" y="240" text-anchor="middle" font-size="11">F = 0.2·75.6²·40/10 ≈ 4.57 kN</text>
</g></svg>
<figcaption>يسار: الأطوار الثلاثة والمحايد، كلٌّ منها بارّان 80×10 بينهما فراغ بقدر السُّمك، والمسافة بين محاور الأطوار d. يمين: البار على الدعامات، والقوة على كل دعامة تقريبًا قوة امتداد واحد L.</figcaption>
</figure>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يُختار مقطع البار؟</h2>
  <p>البار يُختار على تيار <b>القاطع الرئيسي</b> (1600 A) وعلى حرارة <b>الغرفة الفعلية</b>. وهذه سعات المقاطع:</p>
  <ul class="lsec scale">
    <li class="danger"><b>2×(60×10)</b><span class="bar"><i style="width:67%"></i><em><bdi dir="ltr">1551 A ✗</bdi></em></span></li>
    <li><b>2×(80×10)</b><span class="bar"><i style="width:84%"></i><em><bdi dir="ltr">1927 A ✓</bdi></em></span></li>
    <li><b>2×(100×10)</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">2303 A</bdi></em></span></li>
  </ul>
  <p class="tip">القيم عند 40 °C. والمقطع 2×(80×10) يبقى صالحًا حتى 50 °C (1660 A).</p>
  <p>وبار التوزيع الرأسي يُحسب بمعامل RDF لمخارجه:</p>
  <div class="rule2"><div><span class="big">1530 × 0.8</span><b>RDF لأربعة مخارج</b><span class="mono">= 1224 A</span></div><div><span class="big">100×10</span><b>بار التوزيع</b><span class="mono">1363 A ✓ (80×10 ✗)</span></div></div>
  <div class="box key">ارتفاع الحرارة يُثبت بالاختبار أو المقارنة أو حساب IEC TR 60890. وأطراف الكابلات حدها <b>70 K</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما قوى القصر على البارات؟</h2>
  <p>عند القصر تتجاذب البارات وتتنافر بقوة هائلة، والدعامات هي التي تتحملها. والقوة تُحسب من القيمة اللحظية القصوى للتيار:</p>
  <div class="rule2"><div><span class="big">Icw 36 kA</span><b>لمدة 1 s</b></div><div><span class="big">ip = 2.1 × 36</span><b>القيمة القصوى</b><span class="mono">= 75.6 kA</span></div></div>
  <div class="formula">F [N] = 0.2 × ip² [kA²] × L / d</div>
  <p>حيث L المسافة بين الدعامات و d المسافة بين الأطوار. وبتجربة ثلاثة ترتيبات:</p>
  <ul class="fx">
    <li><b>L 50 · d 10 cm</b><span>5.72 kN ✗ (دعامة 5 kN)</span></li>
    <li class="ok"><b>L 40 · d 10 cm</b><span>4.57 kN ✓</span></li>
    <li><b>L 50 · d 15 cm</b><span>3.81 kN ✓ واللوحة أعرض</span></li>
  </ul>
  <p class="tip">عمليًا: استخدم جدول «أقصى مسافة بين الدعامات» من نظام البارات المختبَر.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما قواعد المسافات والوصلات؟</h2>
  <p>هذه القيم يجب مراعاتها عند التجميع:</p>
  <ul class="fx">
    <li><b>الخلوص · 8 kV</b><span>≥ 8 mm</span></li>
    <li><b>الزحف · 1000 V</b><span>~16 mm</span></li>
    <li><b>الألوان</b><span>بني · أسود · رمادي · N أزرق · PE أخضر/أصفر</span></li>
    <li><b>التراكب</b><span>≥ عرض البار</span></li>
    <li><b>المسامير</b><span>8.8 + حلقات + عزم الدليل</span></li>
  </ul>
  <p class="alert">الوصلة السيئة أشهر أسباب <b>احتراق اللوحات</b>: افحص بكاميرا حرارية.</p>
  <p class="tip">علِّم كل مسمار بعد ربطه بالعزم الصحيح (Torque mark).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف يُحدَّد بار المحايد وبار الحماية؟</h2>
  <p>مقطع بار الحماية PE يتبع مقطع الطور S:</p>
  <ul class="fx">
    <li><b>S ≤ 16 mm²</b><span>PE = S</span></li>
    <li><b>16–35 mm²</b><span>PE = 16</span></li>
    <li><b>S &gt; 35 mm²</b><span>PE = S/2 ← مشروعنا 80×10</span></li>
  </ul>
  <p class="tip">المحايد 100 % من الطور. وإذا تجاوزت التوافقية الثالثة 33 % فقد يكبر المحايد عن الطور.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li><b>جدول الهواء الطلق</b><span>طبّق حرارة الغرفة</span></li>
    <li><b>دعامات بعيدة</b><span>احسب F بـ ip</span></li>
    <li><b>محايد نصف مع VFD</b><span>محايد كامل</span></li>
    <li><b>بارّان متلاصقان</b><span>فراغ بقدر السُّمك</span></li>
    <li><b>N و PE في كل لوحة</b><span>نقطة واحدة فقط في TN-S</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> اختر البار، واضبط الدعامات، وحدّد N و PE. <a class="btn pri" href="calc.html#busbar" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l6');
IL.quiz(document.getElementById('quiz'), [{"q": "المطلوب بار رئيسي 1600 A في غرفة حرارتها 45 °C (المعامل 0.88 في جدول الدرس). ما أصغر بار مناسب؟", "o": ["2×(80×10)", "2×(60×10)", "100×10", "2×(100×10)"], "a": 0, "why": "2×(60×10) يعطي 1452 A فقط، و 2×(80×10) يعطي 1804 A."}, {"q": "لوحة تيار تحمّلها Icw = 50 kA / 1 s. كم القيمة القصوى ip التي تُصمَّم لها الدعامات؟", "o": ["105 kA", "70.7 kA", "110 kA", "50 kA"], "a": 0, "why": "لـ 20 < Icw ≤ 50 kA يكون n = 2.1، و 2.1 × 50 = 105 kA."}, {"q": "ip = 60 kA، والمسافة بين الدعامات 50 cm، والمسافة بين محاور الأطوار 12 cm. كم القوة التقريبية؟", "o": ["3.0 kN", "3.6 kN", "1.5 kN", "6.0 kN"], "a": 0, "why": "0.2 × 60² × 50 / 12 = 3000 N."}, {"q": "القوة المحسوبة 5.7 kN والدعامة مقنّنة 5 kN. ما الإصلاح الصحيح؟", "o": ["تقليل المسافة بين الدعامات", "تقريب الأطوار من بعضها", "تقليل سُمك البار", "خفض Icw المكتوب على اللوحة"], "a": 0, "why": "القوة تتناسب طرديًا مع L؛ وتقريب الأطوار يزيدها."}, {"q": "بار الطور 2×(60×10). ما أصغر بار PE وفق جدول IEC 60364-5-54؟", "o": ["60×10", "40×10", "2×(60×10)", "30×5"], "a": 0, "why": "المقطع 1200 mm² أكبر من 35، فـ PE = S/2 = 600 mm²."}, {"q": "قسم رأسي فيه ستة مخارج كلٌّ منها 250 A. ما التيار الذي يُصمَّم له بار التوزيع وفق RDF؟", "o": ["1050 A", "1500 A", "1200 A", "900 A"], "a": 0, "why": "لست إلى تسع دوائر RDF = 0.7، و 1500 × 0.7 = 1050 A."}, {"q": "مصنع فيه مغيّرات سرعة كثيرة وإنارة LED. ما مقطع بار المحايد المناسب؟", "o": ["بمقطع الطور أو أكبر", "نصف مقطع الطور", "مقطع بار PE نفسه", "لا حاجة إلى محايد"], "a": 0, "why": "التوافقيات الثالثة تُجمع في المحايد فقد يقترب تياره من تيار الطور أو يزيد."}], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
