<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>التأريض والحماية من الصعق</title>
<meta name="description" content="الدرس 8: أنظمة TN و TT و IT، زمن الفصل ومعاوقة حلقة العطل وفق IEC 60364-4-41، مقطع موصل الحماية PE، وقواطع RCD وأنواعها.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 8 من 18</p>
    <h1>التأريض والحماية من الصعق</h1>
    <p>موصل الحماية لا يحمل تيارًا في التشغيل العادي، لكنه هو الذي يجعل القاطع يفصل عندما يلمس الطور جسم المعدة. نحسب له المقطع والمعاوقة وزمن الفصل.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أنظمة التأريض؟</h2>
  <p>اسم النظام حرفان. الأول يصف المصدر، والثاني يصف أجسام الأجهزة:</p>
  <div class="rule2"><div><span class="big">T / I</span><b>الحرف الأول: المصدر</b><span class="mono">مؤرَّض / معزول</span></div><div><span class="big">N / T</span><b>الحرف الثاني: الأجسام</b><span class="mono">عبر PE / قطب محلي</span></div></div>
  <p><b>TN-S:</b> المحايد N والحماية PE منفصلان، والقاطع يفصل العطل. <b>TN-C:</b> موصل واحد PEN، ولا يصلح معه RCD. <b>TN-C-S:</b> يبدأ PEN ثم ينفصل.</p>
  <p><b>TT:</b> تيار العطل صغير، ولهذا <b>RCD إلزامي</b>. و<b>IT:</b> العطل الأول لا يفصل، ويراقبه جهاز IMD.</p>
  <div class="box key">مصنعنا <b>TN-S</b>: يُربط N بـ PE <b>مرة واحدة</b> عند MET في الـ MDB.</div>
  <figure class="fig">
<svg viewBox="0 0 640 270" role="img" aria-label="مسار تيار العطل في نظام TN-S من المحوّل عبر الطور إلى جسم المحرك ثم عبر موصل الحماية" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="a8" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" style="fill:var(--bad)"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<rect x="20" y="40" width="80" height="100" rx="8" fill="none" stroke="currentColor"/>
<text x="60" y="78" text-anchor="middle" font-weight="600">TR</text>
<text x="60" y="98" text-anchor="middle" font-size="11">Dyn11</text>
<rect x="130" y="30" width="120" height="125" rx="6" fill="none" stroke="currentColor" stroke-dasharray="5 4" opacity=".7"/>
<text x="190" y="22" text-anchor="middle" font-weight="600">MDB</text>
<rect x="300" y="30" width="120" height="125" rx="6" fill="none" stroke="currentColor" stroke-dasharray="5 4" opacity=".7"/>
<text x="360" y="22" text-anchor="middle" font-weight="600">MCC</text>
<rect x="490" y="30" width="120" height="125" rx="8" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="550" y="22" text-anchor="middle" font-weight="600">pump 15 kW</text>
<path d="M100 60H330" style="stroke:var(--bad)" stroke-width="7" opacity=".25"/>
<path d="M330 60H520L527 78L513 92L527 106L520 120H490" fill="none" style="stroke:var(--bad)" stroke-width="7" opacity=".25"/>
<path d="M490 120H170V90H100" fill="none" style="stroke:var(--bad)" stroke-width="7" opacity=".25"/>
<path d="M100 60H570V76" fill="none" stroke="currentColor" stroke-width="2"/>
<path d="M100 90H420" stroke="currentColor" stroke-width="2"/>
<path d="M170 120H490" style="stroke:var(--good)" stroke-width="2.5"/>
<path d="M170 90V120" stroke="currentColor" stroke-width="2.5"/>
<circle cx="170" cy="90" r="3.5" fill="currentColor"/><circle cx="170" cy="120" r="3.5" fill="currentColor"/>
<circle cx="570" cy="96" r="20" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="570" y="101" text-anchor="middle" font-weight="600">M</text>
<path d="M520 62L527 78L513 92L527 106L520 120" fill="none" style="stroke:var(--bad)" stroke-width="2.5"/>
<text x="535" y="140" font-size="11" style="fill:var(--bad)">fault</text>
<text x="106" y="53" font-size="11">L1 L2 L3</text>
<text x="106" y="84" font-size="11">N</text>
<text x="440" y="138" font-size="11" style="fill:var(--good)">PE</text>
<text x="178" y="110" font-size="10">N–PE</text>
<path d="M170 120V176" stroke="currentColor" stroke-width="2"/>
<path d="M156 176H184M161 182H179M166 188H174" stroke="currentColor" stroke-width="2"/>
<text x="192" y="184" font-size="11">MET</text>
<path d="M260 60H300" style="stroke:var(--bad)" stroke-width="2" marker-end="url(#a8)"/>
<path d="M300 120H260" style="stroke:var(--bad)" stroke-width="2" marker-end="url(#a8)"/>
<text x="320" y="214" text-anchor="middle">Zs = Ztr + R(L) + R(PE)</text>
<text x="320" y="240" text-anchor="middle" style="fill:var(--bad)">Ief = 0.95 × 230 V / Zs  ≥  Ia</text>
</g></svg>
<figcaption>نظام TN-S: تيار العطل يعود من جسم المحرك عبر موصل الحماية PE إلى نقطة ربط N و PE الوحيدة في الـ MDB ثم إلى نقطة النجمة في المحوّل، دون أن يمرّ في الأرض. لذلك يكون كبيرًا ويفصله القاطع.</figcaption>
</figure>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>متى يجب أن يفصل القاطع؟</h2>
  <p>عند عطل أرضي يجب أن يفصل القاطع خلال زمن محدد:</p>
  <div class="rule2"><div><span class="big">0.4 s</span><b>TN · نهائية ≤ 32 A</b><span class="mono">TT: 0.2 s</span></div><div><span class="big">5 s</span><b>TN · توزيع</b><span class="mono">TT: 1 s</span></div></div>
  <p>ويتحقق ذلك إذا كانت معاوقة حلقة العطل Zs صغيرة بما يكفي ليمر تيار الفصل Ia:</p>
  <div class="formula">Zs × Ia ≤ U0</div>
  <p class="tip">تيار الفصل Ia: 5 In لمنحنى B، و 10 In لـ C، و 20 In لـ D، أو Ii + 20 %. واحسب بـ cmin 0.95 ومقاومة ساخنة.</p>
  <p>مثال من المشروع:</p>
  <ul class="fx">
    <li class="danger"><b>مضخة 6 mm² · 70 m</b><span>Zs 544 mΩ · Ief 401 A &lt; 500 A ✗</span></li>
    <li class="ok"><b>10 mm² + PE 10</b><span>Zs 335 mΩ · Ief 652 A ✓</span></li>
    <li><b>بديل</b><span>إضافة RCD</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف يُختار موصل الحماية PE؟</h2>
  <p>مقطع PE يتبع مقطع الطور. ولمغذّيات المشروع:</p>
  <ul class="fx">
    <li><b>240 mm²</b><span>PE 120</span></li>
    <li><b>2×150 mm²</b><span>PE 2×95</span></li>
    <li><b>25 mm²</b><span>PE 16</span></li>
    <li><b>10 mm²</b><span>PE 10</span></li>
  </ul>
  <p class="tip">بديل الجدول: S = √(I²t) / k، بشرط تحقق زمن الفصل.</p>
  <p class="tip">الربط الرئيسي: لا يقل عن نصف أكبر PE، بين 6 و 25 mm² نحاس. و PE المنفصل: 2.5 mm² إن كان محميًّا أو 4 mm².</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما قاطع التيار المتبقي RCD؟</h2>
  <p>RCD يقارن التيار الذاهب بالعائد، والفرق بينهما <b>تسرّب</b> إلى الأرض. فإذا تجاوز الحد فصل.</p>
  <div class="tiles"><div class="tile"><span class="big">30 mA</span><b>الأشخاص</b><span>المقابس ≤ 32 A</span></div><div class="tile"><span class="big">300 mA</span><b>الحريق</b><span>مدخل الإنارة</span></div><div class="tile"><span class="big">S</span><b>مؤخَّر</b><span>مداخل اللوحات</span></div></div>
  <p>ونوعه يُختار حسب شكل تيار التسرّب. <b>AC:</b> جيبي فقط. <b>A:</b> يضيف المستمر النابض، وهو الحد الأدنى اليوم. <b>F:</b> يضيف الترددات المختلطة. و<b>B:</b> يضيف المستمر الأملس، وهو المطلوب مع <b>VFD ثلاثي الطور</b>.</p>
  <p class="tip">للانتقائية: العلوي من نوع S وبحساسية ≥ 3 أضعاف السفلي. في TT: RA × IΔn ≤ 50 V. والاختبار: عند IΔn يفصل خلال 300 ms، وعند 5 IΔn خلال 40 ms.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف يُنفَّذ التأريض داخل اللوحة؟</h2>
  <p><b>الباب</b> يؤرَّض بشريط نحاسي مرن مستقل. و<b>كل كابل</b> له طرف PE مستقل على البار. ومع <b>RCD</b> يمر محايد الدائرة نفسها فيه، لا محايد دائرة أخرى.</p>
  <p>وهذه أخطاء شائعة ونتيجتها أو علاجها:</p>
  <ul class="fx">
    <li><b>N–PE مرة ثانية في SMDB</b><span>تيار في PE وفصل عشوائي</span></li>
    <li><b>كابل طويل رفيع</b><span>لا يفصل في 0.4 s</span></li>
    <li><b>RCD AC أمام VFD</b><span>اختر B</span></li>
    <li><b>30 mA على لوحة كاملة</b><span>وزّعه على مجموعات</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> شاهد مسار العطل، واختر PE و RCD وتحقق من زمن الفصل. <a class="btn pri" href="calc.html#earth" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l8');
IL.quiz(document.getElementById('quiz'), [{"q": "دائرة مقابس يحميها MCB C16 في نظام TN، و Zs المقيسة 1.2 Ω، و U0 = 230 V. هل يتحقق الفصل خلال 0.4 s؟", "o": ["نعم، الحد نحو 1.44 Ω", "لا، الحد نحو 0.72 Ω", "لا، يلزم Zs ≤ 0.4 Ω", "نعم، أي Zs تحت 5 Ω مقبول"], "a": 0, "why": "Ia = 10 × 16 = 160 A، و 230/160 = 1.44 Ω، و 1.2 Ω أقل منها."}, {"q": "مغذٍّ مقطع طوره 70 mm² Cu. ما أصغر PE من الجدول 54.2؟", "o": ["35 mm²", "16 mm²", "70 mm²", "25 mm²"], "a": 0, "why": "S > 35 mm²، فـ PE = S/2 = 35 mm²."}, {"q": "منشأة بنظام TT، ودوائرها محمية بـ RCD 300 mA. ما أكبر مقاومة أرضي RA مسموحة؟", "o": ["167 Ω", "1667 Ω", "50 Ω", "100 Ω"], "a": 0, "why": "RA ≤ 50 / 0.3 = 167 Ω."}, {"q": "أي نوع RCD يناسب دائرة تغذي مغيّر سرعة ثلاثي الطور؟", "o": ["النوع B", "النوع AC", "النوع A", "النوع F"], "a": 0, "why": "مغيّر السرعة ثلاثي الطور قد يُسرِّب تيارًا مستمرًا أملس لا يكتشفه إلا النوع B."}, {"q": "ما أقصى زمن فصل لمغذّي الـ MCC (دائرة توزيع) في نظام TN بجهد 230 V؟", "o": ["5 s", "0.4 s", "0.2 s", "1 s"], "a": 0, "why": "دوائر التوزيع في TN يُسمح لها بـ 5 s."}, {"q": "دائرة مضخة ≤ 32 A، و Ief = 401 A، و Ii للقاطع 416 A بتفاوت +20 %. ما الحكم؟", "o": ["لا يفصل: كبّر الكابل و PE", "يفصل لأن 401 قريبة من 416", "مقبول لأنها دائرة توزيع", "مقبول بعد زيادة Ii إلى 600 A"], "a": 0, "why": "يلزم Ief ≥ 1.2 × 416 = 500 A للفصل خلال 0.4 s."}, {"q": "بعد تركيب RCD في لوحة فرعية صار يفصل عشوائيًا، ويوجد تيار دائم في موصل PE. ما السبب الأرجح؟", "o": ["ربط N بـ PE مكرر في اللوحة", "مقطع PE أكبر من اللازم", "قدرة قطع القواطع منخفضة", "المحايد بمقطع الطور كاملًا"], "a": 0, "why": "في TN-S يُربط N بـ PE في نقطة واحدة فقط؛ الربط المكرر يجعل جزءًا من تيار المحايد يعود عبر PE."}], {lesson:'l8', pass:0.8});
</script>
</body>
</html>
