<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>تحسين معامل القدرة</title>
<meta name="description" content="الدرس 9: حساب قدرة المكثفات kVAR، الخطوات والمنظّم، الملفات المانعة للتوافقيات، وحماية بنك المكثفات وكابله لمصنع 600 kW.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 9 من 18</p>
    <h1>تحسين معامل القدرة</h1>
    <p>مصنع 600 kW بمعامل قدرة 0.78 يدفع غرامة ويحمّل المحول بلا فائدة. احسب البنك، واختر خطواته وملفاته، واحمِه بشكل صحيح.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="calc.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا نحسّن معامل القدرة؟</h2>
  <p>القدرة غير الفعالة Q ترفع <b>التيار</b> دون أن تزيد <b>الشغل</b>. وتحسين معامل القدرة يعالج أربعة أمور: <b>الغرامة</b> التي تُفرض غالبًا تحت 0.9، و<b>المفاقيد</b> التي تتناسب مع مربع التيار، و<b>سعة المحوّل</b> التي تتحرر، و<b>هبوط الجهد</b> الذي يقل.</p>
  <p class="tip">نصمم على أسوأ حالة: <b>600 kW عند 0.78</b>، والهدف <b>0.95</b>.</p>
  <p>وهذا ما يتغير في المصنع قبل التحسين وبعده:</p>
  <ul class="fx">
    <li><b>S</b><span>769 ← 632 kVA</span></li>
    <li><b>التيار</b><span>1110 ← 912 A</span></li>
    <li><b>تحميل المحوّل</b><span>77 ← 63 %</span></li>
    <li class="ok"><b>المفاقيد</b><span>100 ← 67 %</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نحسب قدرة المكثفات؟</h2>
  <div class="formula">Qc = P × (tan φ1 − tan φ2)</div>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="مثلث القدرة قبل التحسين وبعده" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="a9" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M60 250H460" stroke="currentColor" stroke-width="3" marker-end="url(#a9)"/>
<text x="260" y="272" text-anchor="middle">P = 600 kW</text>
<path d="M460 250V40" style="stroke:var(--bad)" stroke-width="3"/>
<text x="472" y="150" style="fill:var(--bad)">Q1 = 481 kVAR</text>
<path d="M460 250V168" style="stroke:var(--good)" stroke-width="5"/>
<text x="472" y="214" style="fill:var(--good)">Q2 = 197 kVAR</text>
<path d="M60 250L460 40" style="stroke:var(--bad)" stroke-width="2.5" stroke-dasharray="7 4"/>
<text x="190" y="120" style="fill:var(--bad)">S1 = 769 kVA</text>
<path d="M60 250L460 168" style="stroke:var(--good)" stroke-width="2.5"/>
<text x="250" y="224" style="fill:var(--good)">S2 = 632 kVA</text>
<path d="M454 46V162" style="stroke:var(--accent)" stroke-width="2" marker-end="url(#a9)"/>
<text x="330" y="34" style="fill:var(--accent)">Qc = 284 kVAR</text>
<text x="96" y="242">φ</text>
<rect x="500" y="40" width="128" height="58" rx="8" fill="none" stroke="currentColor" opacity=".5"/>
<text x="512" y="62" style="fill:var(--bad)">cos φ1 = 0.78</text>
<text x="512" y="86" style="fill:var(--good)">cos φ2 = 0.95</text>
</g></svg>
<figcaption>القدرة الفعالة P ثابتة، والمكثفات تطرح Qc من القدرة غير الفعالة، فتصغر القدرة الظاهرية S ويصغر التيار.</figcaption>
</figure>
  <p>بالأرقام: tan φ عند 0.78 يساوي 0.802، وعند 0.95 يساوي 0.329. فالمطلوب 600 × 0.473 = 284 kVAR، ونختار <b>300 kVAR</b> في 6 خطوات كل منها 50.</p>
  <p>والمنظّم يُدخل من الخطوات ما يناسب الحمل:</p>
  <ul class="fx">
    <li><b>300 kW</b><span>3 خطوات ← 0.957</span></li>
    <li><b>450 kW</b><span>5 خطوات ← 0.971</span></li>
    <li><b>600 kW</b><span>6 خطوات ← 0.957</span></li>
  </ul>
  <div class="box key">احسب cos φ بالخطوات الفعلية، وتجنّب <b>التعويض الزائد</b>، فهو يرفع الجهد عند الحمل الخفيف.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>مما يتكوّن البنك الآلي؟</h2>
  <p>مكوناته بالترتيب: قاطع البنك، ثم حماية كل خطوة، ثم كونتاكتور من فئة AC-6b، ثم المكثف مع ملفه المانع، ثم المنظّم، ثم المراوح.</p>
  <figure class="fig">
<svg viewBox="0 0 640 300" role="img" aria-label="مخطط أحادي لبنك المكثفات مع محول التيار والمنظم" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="b9" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="11" fill="currentColor">
<rect x="20" y="14" width="110" height="34" rx="6" fill="none" stroke="currentColor"/><text x="75" y="36" text-anchor="middle">TR 1000 kVA</text>
<path d="M75 48V96" stroke="currentColor" stroke-width="2"/>
<circle cx="75" cy="76" r="9" fill="none" style="stroke:var(--accent)" stroke-width="2"/>
<text x="92" y="72" style="fill:var(--accent)">CT 1500/5</text>
<rect x="55" y="96" width="40" height="22" rx="3" fill="none" stroke="currentColor"/><text x="75" y="111" text-anchor="middle">ACB</text>
<path d="M75 118V140" stroke="currentColor" stroke-width="2"/>
<path d="M30 140H610" stroke="currentColor" stroke-width="5"/>
<text x="604" y="132" text-anchor="end">MDB busbar 400 V</text>
<path d="M120 140V196" stroke="currentColor" stroke-width="2"/><rect x="100" y="196" width="40" height="22" rx="3" fill="none" stroke="currentColor"/><text x="120" y="232" text-anchor="middle">SMDB</text>
<path d="M190 140V196" stroke="currentColor" stroke-width="2"/><rect x="170" y="196" width="40" height="22" rx="3" fill="none" stroke="currentColor"/><text x="190" y="232" text-anchor="middle">MCC</text>
<path d="M260 140V196" stroke="currentColor" stroke-width="2"/><rect x="240" y="196" width="40" height="22" rx="3" fill="none" stroke="currentColor"/><text x="260" y="232" text-anchor="middle">LTG/AC</text>
<path d="M380 140V160" stroke="currentColor" stroke-width="2"/>
<rect x="352" y="160" width="56" height="22" rx="3" fill="none" style="stroke:var(--cur)" stroke-width="2"/><text x="380" y="175" text-anchor="middle" style="fill:var(--cur)">630 A</text>
<path d="M380 182V196H580" stroke="currentColor" stroke-width="2" fill="none"/>
<g style="stroke:var(--cur)" stroke-width="2" fill="none">
<path d="M400 196V210M440 196V210M480 196V210M520 196V210M560 196V210M580 196V210"/>
</g>
<g fill="none" stroke="currentColor">
<rect x="392" y="210" width="16" height="12"/><rect x="432" y="210" width="16" height="12"/><rect x="472" y="210" width="16" height="12"/><rect x="512" y="210" width="16" height="12"/><rect x="552" y="210" width="16" height="12"/><rect x="572" y="210" width="16" height="12"/>
<path d="M400 222V234M440 222V234M480 222V234M520 222V234M560 222V234M580 222V234"/>
<path d="M394 234H406M394 238H406M434 234H446M434 238H446M474 234H486M474 238H486M514 234H526M514 238H526M554 234H566M554 238H566M574 234H586M574 238H586"/>
</g>
<text x="490" y="258" text-anchor="middle">6 × 50 kVAR + 7 % reactor</text>
<rect x="430" y="40" width="130" height="48" rx="6" fill="none" style="stroke:var(--accent)"/>
<text x="495" y="60" text-anchor="middle" style="fill:var(--accent)">PF regulator</text>
<text x="495" y="78" text-anchor="middle" style="fill:var(--accent)">target 0.95</text>
<path d="M84 80C200 90 330 70 428 64" fill="none" style="stroke:var(--accent)" stroke-dasharray="4 3" marker-end="url(#b9)"/>
<path d="M495 88V190" fill="none" style="stroke:var(--accent)" stroke-dasharray="4 3" marker-end="url(#b9)"/>
<text x="20" y="288" class="svg-ar">محول التيار على المغذي الرئيسي قبل كل الأحمال وقبل البنك</text>
</g></svg>
<figcaption>المنظّم يقرأ تيار المغذي الرئيسي من CT واحد، ويُدخل الخطوات أو يُخرجها حتى يصل إلى معامل القدرة المطلوب.</figcaption>
</figure>
  <ul class="fx">
    <li><b>CT</b><span>على المغذي الرئيسي <b>قبل</b> البنك · 1500/5</span></li>
    <li><b>C/k</b><span>72.2 A ÷ 300 = 0.24 A</span></li>
    <li><b>إعادة التوصيل</b><span>بعد التفريغ: ≤ 75 V خلال 3 دقائق</span></li>
    <li><b>تيار الخطوة</b><span>50 kVAR = 72.2 A</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما خطر التوافقيات على المكثفات؟</h2>
  <p>المكثفات مع معاوقة الشبكة تصنع دائرة رنين، ورتبة الرنين:</p>
  <div class="formula">h<sub>r</sub> ≈ √(S<sub>sc</sub> / Q<sub>c</sub>)&nbsp;&nbsp;S<sub>sc</sub> = 16 667 kVA</div>
  <ul class="lsec scale">
    <li><b>100 kVAR</b><span class="bar"><i style="width:100%"></i><em>h 12.9</em></span></li>
    <li><b>200 kVAR</b><span class="bar"><i style="width:71%"></i><em>h 9.1</em></span></li>
    <li class="danger"><b>300 kVAR</b><span class="bar"><i style="width:58%"></i><em>h 7.5 ✗</em></span></li>
  </ul>
  <p class="alert">رنين قرب الرتبة 7 مع توافقيات VFD يعني مكثفات <b>تسخن وتنفجر</b>.</p>
  <p>والعلاج ملف مانع (Detuned reactor) يُبعد الرنين عن التوافقيات، مع مكثف بجهد أعلى:</p>
  <div class="rule2"><div><span class="big">p = 7 %</span><b>ملف مانع</b><span class="mono">رنين 189 Hz (h 3.78)</span></div><div><span class="big">440/480 V</span><b>جهد المكثف</b><span class="mono">400 ÷ 0.93 = 430 V</span></div></div>
  <p>واختيار النوع يتبع نسبة الأحمال المولّدة للتوافقيات Gh إلى قدرة المحوّل Sn:</p>
  <ul class="fx">
    <li><b>Gh/Sn &lt; 15 %</b><span>مكثفات عادية</span></li>
    <li><b>15–25 %</b><span>Heavy duty</span></li>
    <li><b>25–50 %</b><span>Detuned 7 % أو 14 %</span></li>
    <li><b>&gt; 50 %</b><span>دراسة + مرشحات</span></li>
  </ul>
  <p class="tip">إذا تجاوز THDu نحو 5 % فاطلب دراسة توافقيات.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف يُحمى البنك ويُختار كابله؟</h2>
  <p>تيار المكثف قد يزيد على المقنن بسبب التوافقيات وتفاوت السعة، فنصمم على:</p>
  <div class="formula">I<sub>design</sub> = 1.3 × 1.1 × I<sub>n</sub> ≈ 1.43 × I<sub>n</sub></div>
  <p>بالأرقام: In = 433 A، وبعد الضرب في 1.43 يصبح 619 A. فنختار MCCB 630 A وكابل 2 × 185 mm² بسعة نحو 730 A. وحماية كل خطوة 125 A.</p>
  <p>وهذه أخطاء شائعة ونتيجتها أو علاجها:</p>
  <ul class="fx">
    <li><b>CT بعد البنك</b><span>كل الخطوات تدخل ولا يتغير شيء</span></li>
    <li><b>عادية مع VFD كثيرة</b><span>انتفاخ ← ملفات 7 %</span></li>
    <li><b>القاطع على 1.0 In</b><span>فصل متكرر ← 1.43 In</span></li>
    <li><b>بلا تهوية</b><span>عمر أقصر · د10</span></li>
    <li><b>تعويض زائد</b><span>خطوات أصغر + C/k صحيح</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> احسب البنك والخطوات والملفات والقاطع والكابل. <a class="btn pri" href="calc.html#pfc" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l9');
IL.quiz(document.getElementById('quiz'), [{"q": "حمل 400 kW بمعامل قدرة 0.80، والمطلوب 0.95. كم kVAR تحتاج تقريبًا؟", "o": ["169 kVAR", "131 kVAR", "300 kVAR", "240 kVAR"], "a": 0, "why": "Qc = 400 × (tan φ1 − tan φ2) = 400 × (0.750 − 0.329) ≈ 169 kVAR."}, {"q": "بنك مكثفات 200 kVAR على 400 V. ما أقل تيار يجب أن يتحمله قاطع البنك وكابله؟", "o": ["نحو 413 A", "نحو 289 A", "نحو 347 A", "نحو 578 A"], "a": 0, "why": "In = 200 000 / (√3 × 400) = 289 A، والتصميم على 1.43 × In ≈ 413 A."}, {"q": "محول 1000 kVA و uk = 6 % وبنك 300 kVAR بلا ملفات. قرب أي رتبة توافقية يقع الرنين عند البنك الكامل؟", "o": ["الرتبة 7 تقريبًا", "الرتبة 3 تقريبًا", "الرتبة 13 تقريبًا", "الرتبة 25 تقريبًا"], "a": 0, "why": "Ssc ≈ 1000/0.06 = 16 667 kVA، و hr ≈ √(16 667/300) ≈ 7.5، وهي قريبة من توافقية الرتبة 7 التي تولدها المحوّلات."}, {"q": "بعد التشغيل يُدخل المنظّم كل الخطوات ويبقى cos φ المعروض 0.78. ما السبب الأرجح؟", "o": ["الـ CT لا يرى تيار البنك", "خطوات البنك أكبر من اللازم بكثير", "قاطع البنك صغير جدًّا", "الملفات المانعة 7 %"], "a": 0, "why": "إذا رُكّب الـ CT بعد نقطة توصيل البنك أو على مغذٍّ فرعي، فلن يرى المنظّم أثر المكثفات فيستمر في الإدخال."}, {"q": "بنك بملفات مانعة p = 7 % على شبكة 400 V. ما الجهد المقنن المناسب للمكثفات؟", "o": ["440 V أو أعلى", "400 V مثل جهد الشبكة", "380 V", "230 V لكل طور"], "a": 0, "why": "الجهد على المكثف = 400 / (1 − 0.07) ≈ 430 V، فيُختار مكثف 440 V أو 480 V."}, {"q": "لماذا ينتظر المنظّم قبل إعادة توصيل خطوة فُصلت للتو؟", "o": ["ليفرغ المكثف قبل إعادة التوصيل", "ليبرد الكونتاكتور بين العمليات", "ليتغير جهد الشبكة أولًا", "ليتمكن الـ CT من إعادة المعايرة"], "a": 0, "why": "توصيل مكثف مشحون بجهد معاكس يسبب تيار اندفاع كبيرًا؛ مقاومات التفريغ تخفض الجهد إلى ≤ 75 V خلال 3 دقائق."}, {"q": "حمل جزئي 300 kW بمعامل قدرة 0.78 وخطوات 50 kVAR. كم خطوة تكفي للوصول إلى 0.95 على الأقل؟", "o": ["3 خطوات", "خطوتان", "4 خطوات", "6 خطوات"], "a": 0, "why": "المطلوب 300 × (0.802 − 0.329) ≈ 142 kVAR، فتكفي 3 × 50 = 150 kVAR، ويصبح cos φ ≈ 0.957."}], {lesson:'l9', pass:0.8});
</script>
</body>
</html>
