<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ترتيب اللوحة والحرارة داخلها</title>
<meta name="description" content="الدرس 10: ترتيب المكونات ومجاري الأسلاك، أشكال الفصل Forms، درجة الحماية IP، وحساب ارتفاع الحرارة والتهوية وفق IEC 61439 و IEC TR 60890.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 10 من 18</p>
    <h1>ترتيب اللوحة والحرارة داخلها</h1>
    <p>الحساب الصحيح لا يكفي إذا ضاقت اللوحة وسخنت. رتّب المكونات، واختر الغلاف والشكل، ثم تحقق من الحرارة قبل أن تشتري الغلاف.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="designer.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف يُختار الغلاف ودرجة الحماية؟</h2>
  <p class="tip">مثال الدرس لوحة الإنارة: دخول 100 A (Ir 80)، و 12 × MCB، و 2 × RCCB، وعداد مع 3 CT، و SPD، في صالة مغبرة.</p>
  <p>درجة الحماية IP تُختار حسب المكان:</p>
  <ul class="fx">
    <li><b>IP2X</b><span>لا يدخل الإصبع · الحواجز الداخلية</span></li>
    <li><b>IP31 / IP41</b><span>غرفة كهرباء نظيفة</span></li>
    <li class="ok"><b>IP54</b><span>غبار ورذاذ · <b>لوحتنا</b></span></li>
    <li><b>IP55 / IP65</b><span>الخارج والغسيل بالماء</span></li>
  </ul>
  <p>ويُضاف إليها: درجة الصدمات <b>IK08 أو IK10</b>، ومادة الغلاف (صاج أو ستانلس أو GRP) حسب البيئة، ومساحة احتياطية <b>20–25 %</b>.</p>
  <div class="box key">IP54 يمنع التهوية بالفتحات، فاستخدم مروحة <b>بفلتر IP54</b>، ولا تثقب الغلاف.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما أشكال الفصل الداخلي؟</h2>
  <p>أشكال الفصل (Forms) حواجز داخل اللوحة بين <b>البارات</b> و<b>الوحدات</b> و<b>الأطراف</b>.</p>
  <figure class="fig">
<svg viewBox="0 0 640 230" role="img" aria-label="أشكال الفصل الداخلي Form 1 و 2b و 3b و 4b" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor"><g transform="translate(10,30)"><rect x="0" y="0" width="140" height="160" rx="4" fill="none" stroke="currentColor" stroke-width="1.5"/><rect x="6" y="6" width="128" height="26" rx="3" style="fill:var(--accent-soft)" stroke="none"/><text x="70" y="24" text-anchor="middle">B (busbar)</text><rect x="6" y="44" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="73" text-anchor="middle">F1</text><rect x="6" y="102" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="131" text-anchor="middle">F2</text><text x="114" y="102" text-anchor="middle">T</text><g style="stroke:var(--bad)" stroke-width="3" fill="none"></g><text x="70" y="182" text-anchor="middle" font-size="13" font-weight="700">Form 1</text></g><g transform="translate(168,30)"><rect x="0" y="0" width="140" height="160" rx="4" fill="none" stroke="currentColor" stroke-width="1.5"/><rect x="6" y="6" width="128" height="26" rx="3" style="fill:var(--accent-soft)" stroke="none"/><text x="70" y="24" text-anchor="middle">B (busbar)</text><rect x="6" y="44" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="73" text-anchor="middle">F1</text><rect x="6" y="102" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="131" text-anchor="middle">F2</text><text x="114" y="102" text-anchor="middle">T</text><g style="stroke:var(--bad)" stroke-width="3" fill="none"><path d="M2 38H138"/></g><text x="70" y="182" text-anchor="middle" font-size="13" font-weight="700">Form 2b</text></g><g transform="translate(326,30)"><rect x="0" y="0" width="140" height="160" rx="4" fill="none" stroke="currentColor" stroke-width="1.5"/><rect x="6" y="6" width="128" height="26" rx="3" style="fill:var(--accent-soft)" stroke="none"/><text x="70" y="24" text-anchor="middle">B (busbar)</text><rect x="6" y="44" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="73" text-anchor="middle">F1</text><rect x="6" y="102" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="131" text-anchor="middle">F2</text><text x="114" y="102" text-anchor="middle">T</text><g style="stroke:var(--bad)" stroke-width="3" fill="none"><path d="M2 38H138"/><path d="M2 98H90"/><path d="M92 40V158"/></g><text x="70" y="182" text-anchor="middle" font-size="13" font-weight="700">Form 3b</text></g><g transform="translate(484,30)"><rect x="0" y="0" width="140" height="160" rx="4" fill="none" stroke="currentColor" stroke-width="1.5"/><rect x="6" y="6" width="128" height="26" rx="3" style="fill:var(--accent-soft)" stroke="none"/><text x="70" y="24" text-anchor="middle">B (busbar)</text><rect x="6" y="44" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="73" text-anchor="middle">F1</text><rect x="6" y="102" width="80" height="50" rx="3" fill="none" stroke="currentColor" opacity=".6"/><text x="46" y="131" text-anchor="middle">F2</text><text x="114" y="73" text-anchor="middle">T1</text><text x="114" y="131" text-anchor="middle">T2</text><g style="stroke:var(--bad)" stroke-width="3" fill="none"><path d="M2 38H138"/><path d="M2 98H90"/><path d="M92 40V158"/><path d="M92 98H138"/></g><text x="70" y="182" text-anchor="middle" font-size="13" font-weight="700">Form 4b</text></g><text x="320" y="16" text-anchor="middle" font-size="11">B = busbars · F = functional unit · T = terminals for external conductors · red = barrier</text>
</g></svg>
<figcaption>كل خط أحمر حاجز أو فاصل. كلما زاد الرقم زادت الحواجز، فيمكن العمل على مخرج بأمان أكبر بينما بقية اللوحة في الخدمة.</figcaption>
</figure>
  <ul class="fx">
    <li><b>Form 1</b><span>بلا فصل · لوحات صغيرة</span></li>
    <li><b>Form 2b</b><span>البارات عن الوحدات والأطراف · <b>لوحتنا</b></span></li>
    <li><b>Form 3b</b><span>+ كل وحدة عن الأخرى · MDB</span></li>
    <li><b>Form 4b</b><span>+ أطراف كل وحدة في حجرة · MCC</span></li>
  </ul>
  <p class="tip">الشكل الأعلى يعني تكلفة وحجمًا أكبر وتهوية أصعب.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف تُرتَّب المكونات؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 380" role="img" aria-label="ترتيب لوحة الإنارة من الأمام" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="11" fill="currentColor">
<rect x="40" y="20" width="224" height="336" rx="4" fill="none" stroke="currentColor" stroke-width="2"/>
<rect x="50" y="30" width="204" height="316" fill="none" stroke="currentColor" opacity=".35" stroke-dasharray="4 3"/>
<g style="fill:var(--line)" stroke="currentColor" stroke-width=".6">
<rect x="56" y="36" width="192" height="12"/>
<rect x="56" y="48" width="12" height="270"/><rect x="236" y="48" width="12" height="270"/>
<rect x="68" y="146" width="168" height="12"/><rect x="68" y="208" width="168" height="12"/><rect x="68" y="270" width="168" height="12"/>
</g>
<rect x="128" y="58" width="48" height="56" rx="3" style="fill:var(--accent-soft);stroke:var(--accent)" stroke-width="1.5"/>
<text x="152" y="90" text-anchor="middle" font-size="10">100 A</text>
<g fill="none" stroke="currentColor"><circle cx="196" cy="74" r="6"/><circle cx="196" cy="90" r="6"/><circle cx="196" cy="106" r="6"/></g>
<rect x="76" y="70" width="40" height="34" rx="3" fill="none" stroke="currentColor"/><text x="96" y="91" text-anchor="middle" font-size="9">kWh</text>
<path d="M72 132H232" stroke="currentColor" stroke-width="2"/>
<rect x="78" y="122" width="22" height="20" style="fill:var(--warn-soft);stroke:var(--warn)"/><rect x="104" y="122" width="22" height="20" style="fill:var(--warn-soft);stroke:var(--warn)"/>
<rect x="134" y="122" width="22" height="20" style="fill:var(--bad-soft);stroke:var(--bad)"/>
<path d="M72 184H232" stroke="currentColor" stroke-width="2"/><path d="M72 246H232" stroke="currentColor" stroke-width="2"/>
<g fill="none" stroke="currentColor">
<rect x="78" y="172" width="15" height="24"/><rect x="95" y="172" width="15" height="24"/><rect x="112" y="172" width="15" height="24"/><rect x="129" y="172" width="15" height="24"/><rect x="146" y="172" width="15" height="24"/><rect x="163" y="172" width="15" height="24"/>
<rect x="78" y="234" width="15" height="24"/><rect x="95" y="234" width="15" height="24"/><rect x="112" y="234" width="15" height="24"/><rect x="129" y="234" width="15" height="24"/><rect x="146" y="234" width="15" height="24"/><rect x="163" y="234" width="15" height="24"/>
</g>
<path d="M72 296H232" stroke="currentColor" stroke-width="2"/>
<g style="fill:var(--good-soft);stroke:var(--good)"><rect x="76" y="288" width="150" height="16"/></g>
<rect x="56" y="324" width="192" height="22" style="fill:var(--bg)" stroke="currentColor" stroke-dasharray="3 2"/>
<text x="152" y="339" text-anchor="middle" font-size="10">gland plate</text>
<g style="stroke:var(--muted)" stroke-width="1" fill="none">
<path d="M96 70V52H300"/><path d="M176 64H300"/><path d="M156 128H300"/><path d="M236 152H300"/><path d="M178 178H300"/><path d="M226 292H300"/><path d="M248 335H300"/>
</g>
<text x="306" y="56">energy meter + 3 CTs (top, easy to read)</text>
<text x="306" y="68">incomer 100 A (Ir 80 A), top entry</text>
<text x="306" y="132">2 × RCCB + SPD (short PE lead)</text>
<text x="306" y="156">horizontal wiring ducts between rows</text>
<text x="306" y="182">12 × MCB on DIN rails + spare</text>
<text x="306" y="296">outgoing terminals + PE / N bars</text>
<text x="306" y="339">cable entry, bend radius space</text>
<text x="40" y="374" font-size="10">800 × 1200 × 300 mm, IP54, wall-mounted</text>
</g></svg>
<figcaption>ترتيب مقترح للوحة الإنارة: الدخول من الأعلى، ومجاري أسلاك أفقية بين صفوف القضبان، والأطراف الخارجية في الأسفل قرب مدخل الكابلات.</figcaption>
</figure>
  <p><b>القاطع الرئيسي</b> قرب مدخل الكابل الثقيل. وحول <b>MCCB</b> تُترك مسافة نواتج القوس من الكتالوج. و<b>الساخن أعلى والثقيل أسفل</b>، ومع VFD نحو 100 mm فوقه وتحته.</p>
  <p>و<b>مجاري الأسلاك</b> تُملأ 60–70 % فقط. و<b>القدرة والتحكم</b> مفصولان. و<b>الأطراف</b> على ارتفاع لا يقل عن 200 mm فوق الأرض.</p>
  <p class="tip">الألوان: L1 بني، L2 أسود، L3 رمادي، N أزرق، PE أخضر/أصفر. وكل سلك برقم مطابق للمخطط.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نحسب ارتفاع الحرارة؟</h2>
  <p>كل مكوّن يفقد قدرة تتحول إلى حرارة، والغلاف يبدّدها من سطحه:</p>
  <div class="formula">ΔT = P / (k × A)&nbsp;&nbsp;k ≈ 5.5&nbsp;&nbsp;A = 1.4·W·(H + D) + 1.8·D·H</div>
  <p>للوحة الإنارة: السطح الفعال A = 2.33 m²، والمفقود P ≈ 104 W، فالارتفاع ΔT ≈ 8.2 K، وفي أعلى اللوحة نحو 10.6 K. أي 46 °C عند محيط 35 °C.</p>
  <p class="tip">المفقود عند الحمل الفعلي = المفقود المقنّن × <b>(I/In)²</b>.</p>
  <p>وحدود ارتفاع الحرارة المسموحة:</p>
  <ul class="fx">
    <li><b>أطراف الكابلات</b><span>70 K</span></li>
    <li><b>مقابض معدنية / عازلة</b><span>15 / 25 K</span></li>
    <li><b>سطح معدني / عازل</b><span>30 / 40 K</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تُبرَّد اللوحة؟</h2>
  <p>الحلول بالترتيب من الأرخص: غلاف أكبر، ثم مروحة بفلتر، ثم مكيف لوحة. وتدفق الهواء المطلوب من المروحة:</p>
  <div class="formula">V = 3.1 × P<sub>v</sub> / ΔT  (m³/h)</div>
  <ul class="fx">
    <li class="danger"><b>VFD 15 kW بلا تهوية</b><span>500 W ← ΔT 73 K ✗</span></li>
    <li class="ok"><b>مروحة بفلتر</b><span>134 m³/h بعد الفلتر</span></li>
    <li><b>الخليج 50 °C</b><span>مكيف ≥ 602 W</span></li>
  </ul>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li><b>المروحة تسحب من أعلى</b><span>الدخول من أسفل، الخروج من أعلى</span></li>
    <li><b>فلاتر لا تُنظف</b><span>جدول صيانة</span></li>
    <li><b>حساب على القدرة القصوى</b><span>المفقود الفعلي</span></li>
    <li><b>شمس على لوحة خارجية</b><span>مظلة</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> رتّب لوحة الإنارة، واختر IP54 و Form 2b، واحسب الحرارة. <a class="btn pri" href="designer.html#layout" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l10');
IL.quiz(document.getElementById('quiz'), [{"q": "لوحة توزيع في صالة تعبئة أسمنت كثيرة الغبار، داخل مبنى مسقوف. ما أنسب درجة حماية للغلاف؟", "o": ["IP54", "IP31", "IP20", "IP41"], "a": 0, "why": "الرقم 5 يعني الحماية من الغبار، و4 من رذاذ الماء؛ IP31 و IP41 لغرف كهرباء نظيفة."}, {"q": "لوحة رئيسية تريد فيها العمل على مخرج بينما الوحدات المجاورة في الخدمة، والأطراف لا تحتاج فصلًا عن بعضها. ما الشكل المناسب؟", "o": ["Form 3b", "Form 1", "Form 2a", "Form 2b"], "a": 0, "why": "Form 3 يفصل كل وحدة وظيفية عن الأخرى، والحرف b يفصل الأطراف عن البارات. Form 2 لا يفصل الوحدات عن بعضها."}, {"q": "غلاف على جدار 800 × 1200 × 300 mm. ما سطحه الفعال A بمعاملات IEC TR 60890؟", "o": ["2.33 m²", "1.92 m²", "3.12 m²", "2.88 m²"], "a": 0, "why": "A = 1.4 × 0.8 × (1.2 + 0.3) + 1.8 × 0.3 × 1.2 = 1.68 + 0.648 ≈ 2.33 m²."}, {"q": "قاطع MCCB مفقوده 30 W عند 250 A، ويحمل فعليًّا 125 A. كم مفقوده تقريبًا؟", "o": ["7.5 W", "15 W", "30 W", "3.75 W"], "a": 0, "why": "المفقود يتناسب مع مربع التيار: 30 × (125/250)² = 7.5 W."}, {"q": "لوحة تحتاج طرد 432 W بفرق حرارة مسموح 10 K. ما التدفق الأدنى للمروحة؟", "o": ["نحو 134 m³/h", "نحو 43 m³/h", "نحو 310 m³/h", "نحو 1340 m³/h"], "a": 0, "why": "V = 3.1 × 432 / 10 ≈ 134 m³/h، ويجب أن يتحقق بعد فلتر المخرج."}, {"q": "موقع في الخليج حرارته 50 °C، والحد داخل لوحة المحوّلات 40 °C. ما الحل الصحيح؟", "o": ["مكيف لوحة", "مروحة بفلتر أكبر", "فتحات تهوية بلا فلتر", "مروحتان على التوالي"], "a": 0, "why": "المروحة لا تبرد الداخل تحت حرارة الهواء الخارجي؛ عندما يكون المحيط أسخن من الحد يلزم مكيف."}, {"q": "أين يُركب محوّل التردد VFD في لوحة فيها قواطع MCB حساسة للحرارة؟", "o": ["في أعلى اللوحة مع فراغ فوقه وتحته", "في أسفل اللوحة تحت قواطع الـ MCB الحساسة", "في الوسط ملاصقًا لمجرى الأسلاك", "خلف لوح التركيب بلا تهوية"], "a": 0, "why": "الحرارة تصعد؛ وضع المصدر الساخن في الأعلى مع فراغ التهوية الذي يحدده الكتالوج يمنع تسخين بقية المكونات."}], {lesson:'l10', pass:0.8});
</script>
</body>
</html>
