<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>لوحات المحركات MCC</title>
<meta name="description" content="الدرس 11: بادئات DOL وستار دلتا والبادئ الناعم ومحوّل التردد، تنسيق Type 1 و Type 2، واختيار مكونات كل مخرج وحرارة حجرته في لوحة MCC.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 11 من 18</p>
    <h1>لوحات المحركات MCC</h1>
    <p>كل مخرج في لوحة MCC مجموعة متناسقة لا قطع متفرقة. اختر البادئ المناسب لكل محرك في المصنع، ومكوناته من جدول التنسيق.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="designer.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما لوحة MCC؟</h2>
  <p>لوحة MCC تجمع بادئات المحركات، و<b>كل محرك في وحدة</b> مستقلة بحمايته وتحكمه. تُبنى غالبًا بـ <b>Form 4b</b> لتُصان وحدة دون إيقاف غيرها. والوحدات <b>ثابتة أو سحب</b>، والسحب أسرع في الاستبدال وأغلى. والقصر عندها <b>25.26 kA</b>، فالتنسيق المختبر يجب ألا يقل عنه.</p>
  <p>ومخارج المصنع وطريقة بدء كل محرك:</p>
  <ul class="fx">
    <li><b>4 × مضخة 15 kW</b><span>DOL · 27.7 A</span></li>
    <li><b>ضاغط 37 kW (1)</b><span>ستار دلتا · 66.1 A</span></li>
    <li><b>ضاغط 37 kW (2)</b><span>بادئ ناعم · 66.1 A</span></li>
    <li><b>تشيلر 75 kW</b><span>VFD · 131 A</span></li>
  </ul>
  <p class="tip">المغذي: Ib 346.1 A، و MCCB 400 مضبوط Ir 360، وكابل 240 mm². ولوحة بيانات المحرك تتقدم على الحساب.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما الفرق بين DOL وستار دلتا؟</h2>
  <p>في <b>DOL</b> يأخذ المحرك الجهد كاملًا، فتيار البدء 6–8 × In، والمكونات قاطع وكونتاكتور ومرحّل. وفي <b>ستار دلتا</b> ينخفض تيار البدء والعزم إلى الثلث، لكنه يحتاج محركًا بـ 6 أطراف وكابلين.</p>
  <ul class="fx">
    <li><b>مضخة DOL</b><span>MPCB 24–32 مضبوط 28 A · كونتاكتور AC-3 32 A · Class 10</span></li>
  </ul>
  <figure class="fig">
<svg viewBox="0 0 640 330" role="img" aria-label="دائرة القدرة لبادئ ستار دلتا لضاغط 37 kW" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<text x="70" y="22" text-anchor="middle">L1 L2 L3</text>
<path d="M70 30V56" stroke="currentColor" stroke-width="2"/>
<rect x="40" y="56" width="60" height="32" rx="4" fill="none" stroke="currentColor"/><text x="70" y="77" text-anchor="middle">Q1</text>
<text x="108" y="70" font-size="11">MCCB-MA</text><text x="108" y="84" font-size="11">Type 2</text>
<path d="M70 88V120" stroke="currentColor" stroke-width="2"/>
<circle cx="70" cy="120" r="4" fill="currentColor"/>
<path d="M70 120V150M70 120H400V150" stroke="currentColor" stroke-width="2" fill="none"/>
<rect x="40" y="150" width="60" height="32" rx="4" style="fill:var(--accent-soft);stroke:var(--accent)"/><text x="70" y="171" text-anchor="middle">KM1</text>
<text x="108" y="164" font-size="11" style="fill:var(--accent)">main</text><text x="108" y="178" font-size="11" style="fill:var(--accent)">0.58·In = 38 A</text>
<path d="M70 182V206" stroke="currentColor" stroke-width="2"/>
<rect x="40" y="206" width="60" height="28" rx="4" fill="none" style="stroke:var(--cur)"/><text x="70" y="225" text-anchor="middle" style="fill:var(--cur)">F1</text>
<text x="108" y="218" font-size="11" style="fill:var(--cur)">overload</text><text x="108" y="232" font-size="11" style="fill:var(--cur)">set 38 A</text>
<path d="M70 234V270H220" stroke="currentColor" stroke-width="2" fill="none"/>
<rect x="370" y="150" width="60" height="32" rx="4" style="fill:var(--accent-soft);stroke:var(--accent)"/><text x="400" y="171" text-anchor="middle">KM2</text>
<text x="438" y="164" font-size="11" style="fill:var(--accent)">delta</text><text x="438" y="178" font-size="11" style="fill:var(--accent)">0.58·In = 38 A</text>
<path d="M400 182V256H298" stroke="currentColor" stroke-width="2" fill="none"/>
<circle cx="260" cy="270" r="40" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="260" y="266" text-anchor="middle">M 3~</text><text x="260" y="284" text-anchor="middle" font-size="11">37 kW</text>
<text x="214" y="260" text-anchor="end" font-size="11">U1 V1 W1</text>
<text x="306" y="248" font-size="11">W2 U2 V2</text>
<path d="M298 284H480V246" stroke="currentColor" stroke-width="2" fill="none"/>
<rect x="450" y="214" width="60" height="32" rx="4" style="fill:var(--warn-soft);stroke:var(--warn)"/><text x="480" y="235" text-anchor="middle">KM3</text>
<text x="518" y="228" font-size="11" style="fill:var(--warn)">star</text><text x="518" y="242" font-size="11" style="fill:var(--warn)">In/3 = 22 A</text>
<path d="M480 214V200M466 200H494" stroke="currentColor" stroke-width="2" fill="none"/>
<text x="500" y="204" font-size="11">star point</text>
<text x="20" y="322" font-size="11" class="svg-ar">التشغيل: KM1 + KM3 (ستار) ← مؤقت 5 إلى 10 ثوانٍ ← فصل KM3 ← توقف قصير ← KM1 + KM2 (دلتا)</text>
</g></svg>
<figcaption>في ستار دلتا يمر في KM1 و KM2 و F1 تيار الملف (0.58 من تيار الخط)، وفي KM3 ثلث تيار الخط. بين KM2 و KM3 تشابك كهربي وميكانيكي.</figcaption>
</figure>
  <p>وفي ستار دلتا لا يمر تيار الخط كاملًا في كل المكونات:</p>
  <ul class="fx">
    <li><b>KM1 و KM2</b><span>0.58 In = 38.2 ← 40 A</span></li>
    <li><b>KM3 ستار</b><span>In/3 = 22 ← 25 A</span></li>
    <li><b>المرحّل في دائرة الملف</b><span>0.58 In = <b>38 A</b></span></li>
  </ul>
  <div class="box safe">مرحّل مضبوط على 66 A في دائرة الملف = <b>لا حماية</b>. والانتقال إلى دلتا مبكرًا يعيد تيار DOL.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>متى نستخدم البادئ الناعم و VFD؟</h2>
  <p>مقارنة تيار البدء بين الطرق:</p>
  <ul class="lsec scale">
    <li class="danger"><b>DOL</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">6–8 × In</bdi></em></span></li>
    <li><b>بادئ ناعم</b><span class="bar"><i style="width:45%"></i><em><bdi dir="ltr">2–4 × In</bdi></em></span></li>
    <li><b>ستار دلتا</b><span class="bar"><i style="width:33%"></i><em><bdi dir="ltr">2–2.7 × In</bdi></em></span></li>
    <li><b>VFD</b><span class="bar"><i style="width:18%"></i><em><bdi dir="ltr">1–1.5 × In</bdi></em></span></li>
  </ul>
  <p class="tip">الـ VFD وحده يتحكم في <b>السرعة</b>، لكنه يولّد توافقيات ومفقوده 2–3 %.</p>
  <p>وتفاصيل المخرجين في المشروع وما يلزم مع الـ VFD:</p>
  <ul class="fx">
    <li><b>ضاغط ببادئ ناعم</b><span>حد 231 A + Bypass · Type 2 بمنصهرات aR</span></li>
    <li><b>تشيلر VFD</b><span>MCCB 160 · Ir 144 · 70 mm²</span></li>
    <li><b>ملف خط 3–4 %</b><span>يخفض THDi</span></li>
    <li><b>EMC + كابل مغلّف</b><span>تأريض 360° عند الطرفين</span></li>
    <li><b>كابل &gt; ~100 m</b><span>مرشح dv/dt أو جيبي</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما تنسيق Type 1 و Type 2؟</h2>
  <p>التنسيق يصف حال البادئ بعد قصر. في <b>Type 1</b> قد يتلف البادئ، ويناسب الأحمال غير الحرجة. وفي <b>Type 2</b> لا تلف، وأقصى ما يحدث لحام خفيف في التلامسات يُفصل بسهولة، وهو المطلوب في المصانع المستمرة.</p>
  <div class="box key">التنسيق يؤخذ من <b>جدول المصنّع المختبر</b> عند Iq، لا بالحساب.</div>
  <p>ومكونات كل مخرج في المشروع:</p>
  <ul class="fx">
    <li><b>مضخة DOL</b><span>MPCB 24–32 · 32 A · 28 A</span></li>
    <li><b>ضاغط Y-Δ</b><span>MCCB مغناطيسي 100 · 2×40 + 25 A · 38 A</span></li>
    <li><b>ضاغط ناعم</b><span>aR · داخل البادئ · Bypass</span></li>
    <li><b>تشيلر VFD</b><span>MCCB 160 · ملف خط + EMC</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا نفحص قبل التسليم؟</h2>
  <p>أولًا حرارة حجرة الـ VFD: المفقود 2250 + 350 = 2600 W، والسطح A = 4.75 m² يبدّد 261 W فقط، فنحتاج مروحة 725 m³/h.</p>
  <p class="tip">أو يُركَّب المشتت الحراري خارج اللوحة (Through-panel).</p>
  <p>ثم قائمة الفحص:</p>
  <ul class="fx">
    <li><b>التنسيق</b><span>الأرقام الكتالوجية نفسها</span></li>
    <li><b>المرحّلات</b><span>DOL على In · Y-Δ على 0.58 In</span></li>
    <li><b>تشابك Y-Δ</b><span>ميكانيكي + كهربي</span></li>
    <li><b>الاتجاه</b><span>تشغيل لحظي أولًا</span></li>
    <li><b>كابل VFD</b><span>جلبة EMC 360°</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> ابنِ 4 مخارج MCC في Form 4b بمكونات Type 2. <a class="btn pri" href="designer.html#mcc" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l11');
IL.quiz(document.getElementById('quiz'), [{"q": "ضاغط 37 kW بتيار 66 A يبدأ ستار دلتا، والمرحّل الحراري بعد الكونتاكتور الرئيسي في دائرة الملف. على كم يُضبط؟", "o": ["نحو 38 A", "نحو 66 A", "نحو 22 A", "نحو 83 A"], "a": 0, "why": "المرحّل في دائرة الملف يرى تيار الطور = In/√3 = 0.58 × 66 ≈ 38 A."}, {"q": "في المحرك نفسه (In = 66 A)، ما أقل تيار AC-3 مناسب لكونتاكتور الستار KM3؟", "o": ["نحو 22 A", "نحو 38 A", "نحو 66 A", "نحو 11 A"], "a": 0, "why": "كونتاكتور الستار يحمل ثلث تيار الخط تقريبًا: 66 / 3 = 22 A."}, {"q": "بعد قصر على مخرج Type 2، ما الحالة المقبولة للبادئ؟", "o": ["يعمل بعد فصل لحام خفيف للتلامس", "يُستبدل الكونتاكتور والمرحّل حتمًا", "يتلف الغلاف ولا يصاب أحد", "تتغير معايرة المرحّل الحراري"], "a": 0, "why": "Type 2: لا تلف ولا تغير في المعايرة، ويُسمح بلحام خفيف يُفصل بسهولة. التلف المسموح هو سمة Type 1."}, {"q": "بدء ستار دلتا بدلًا من DOL لمحرك واحد. كم يصبح تيار البدء من الشبكة تقريبًا؟", "o": ["ثلث تيار DOL", "نصف تيار DOL", "مثل تيار DOL", "0.58 من تيار DOL"], "a": 0, "why": "جهد الملف يقل √3 مرة وتوصيل النجمة يقلل التيار √3 مرة أخرى، فيصبح التيار والعزم الثلث."}, {"q": "محوّل تردد 75 kW مفقوده 3 %. كم تدفق مروحة يلزم لطرد حرارته وحدها بفرق 10 K (دون احتساب سطح الغلاف)؟", "o": ["نحو 698 m³/h", "نحو 225 m³/h", "نحو 2250 m³/h", "نحو 70 m³/h"], "a": 0, "why": "P = 0.03 × 75 000 = 2250 W، و V = 3.1 × 2250 / 10 ≈ 698 m³/h."}, {"q": "تريد تنسيق Type 2 لمخرج بادئ ناعم. ما الحماية من القصر التي يشترطها أغلب المصنّعين؟", "o": ["منصهرات أشباه موصلات aR", "قاطع MCB منحنى B", "منصهرات gG عادية بالتيار نفسه", "مرحّل حراري Class 30"], "a": 0, "why": "الثايرستورات لا تتحمل I²t القاطع العادي، فتلزم منصهرات aR سريعة لتحقيق Type 2."}, {"q": "مضخة 15 kW تيارها 27.7 A تبدأ DOL بقاطع MPCB. ما الاختيار الصحيح؟", "o": ["مدى 24–32 A مضبوط على 28 A", "مدى 17–23 A مضبوط على 23 A", "مدى 32–40 A مضبوط على 35 A", "مدى 24–32 A مضبوط على 32 A"], "a": 0, "why": "يُضبط المرحّل على تيار لوحة البيانات (≈ 28 A)، والمدى يجب أن يحتويه؛ الضبط الأعلى لا يحمي المحرك."}], {lesson:'l11', pass:0.8});
</script>
</body>
</html>
