<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المشروع: لوحة توزيع رئيسية + الاختبارات والامتحان</title>
<meta name="description" content="الدرس 12: تصميم لوحة التوزيع الرئيسية لمصنع من المخطط الأحادي إلى الترتيب والحرارة، والقيم المقننة، والتحقق التصميمي والاختبارات الروتينية وفق IEC 61439، ثم الامتحان النهائي.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الدرس 12 من 18</p>
    <h1>المشروع: لوحة توزيع رئيسية + الاختبارات والامتحان</h1>
    <p>هنا يجتمع الكورس كله في لوحة واحدة: من محول 1000 kVA إلى لوحة مختبرة جاهزة للتسليم، ثم الامتحان النهائي.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="designer.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف ننتقل من المخطط إلى قائمة المكونات؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 270" role="img" aria-label="المخطط الأحادي للوحة التوزيع الرئيسية" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="11" fill="currentColor">
<circle cx="80" cy="30" r="14" fill="none" stroke="currentColor"/><circle cx="80" cy="48" r="14" fill="none" stroke="currentColor"/>
<text x="104" y="34">TR 1000 kVA, 11/0.4 kV</text><text x="104" y="50">uk 6 %, Dyn11, TN-S</text>
<path d="M80 62V82" stroke="currentColor" stroke-width="2"/>
<rect x="56" y="82" width="48" height="30" rx="3" style="fill:var(--accent-soft);stroke:var(--accent)" stroke-width="1.5"/>
<text x="80" y="101" text-anchor="middle">ACB</text>
<text x="112" y="94">1600 A, Ir 1440 A, Isd 5760 A</text><text x="112" y="108">tsd 0.3 s, Ii OFF, Icu ≥ 36 kA</text>
<path d="M80 112V150" stroke="currentColor" stroke-width="2"/>
<circle cx="80" cy="130" r="7" fill="none" stroke="currentColor"/>
<text x="20" y="134">CTs</text>
<rect x="380" y="86" width="120" height="34" rx="4" fill="none" stroke="currentColor"/>
<text x="440" y="101" text-anchor="middle">multifunction</text><text x="440" y="114" text-anchor="middle">meter (kWh, PF)</text>
<path d="M87 130H380V110" fill="none" stroke="currentColor" stroke-dasharray="3 3"/>
<path d="M40 150H612" stroke="currentColor" stroke-width="6"/>
<text x="612" y="142" text-anchor="end">main busbar 1600 A, Icw 50 kA/1 s</text>
<path d="M70 150V178" stroke="currentColor" stroke-width="2"/><rect x="46" y="178" width="48" height="24" rx="3" fill="none" stroke="currentColor"/><text x="70" y="194" text-anchor="middle" font-size="10">630 A</text><path d="M70 202V226" stroke="currentColor" stroke-width="2"/><text x="70" y="242" text-anchor="middle" font-size="11">SMDB</text><path d="M160 150V178" stroke="currentColor" stroke-width="2"/><rect x="136" y="178" width="48" height="24" rx="3" fill="none" stroke="currentColor"/><text x="160" y="194" text-anchor="middle" font-size="10">400 A</text><path d="M160 202V226" stroke="currentColor" stroke-width="2"/><text x="160" y="242" text-anchor="middle" font-size="11">MCC</text><path d="M250 150V178" stroke="currentColor" stroke-width="2"/><rect x="226" y="178" width="48" height="24" rx="3" fill="none" stroke="currentColor"/><text x="250" y="194" text-anchor="middle" font-size="10">100 A</text><path d="M250 202V226" stroke="currentColor" stroke-width="2"/><text x="250" y="242" text-anchor="middle" font-size="11">LTG DB</text><path d="M340 150V178" stroke="currentColor" stroke-width="2"/><rect x="316" y="178" width="48" height="24" rx="3" fill="none" stroke="currentColor"/><text x="340" y="194" text-anchor="middle" font-size="10">400 A</text><path d="M340 202V226" stroke="currentColor" stroke-width="2"/><text x="340" y="242" text-anchor="middle" font-size="11">AC DB</text><path d="M440 150V178" stroke="currentColor" stroke-width="2"/><rect x="416" y="178" width="48" height="24" rx="3" fill="none" stroke="currentColor"/><text x="440" y="194" text-anchor="middle" font-size="10">630 A</text><path d="M440 202V226" stroke="currentColor" stroke-width="2"/><text x="440" y="242" text-anchor="middle" font-size="11">PFC</text><path d="M540 150V178" stroke="currentColor" stroke-width="2"/><rect x="516" y="178" width="48" height="24" rx="3" fill="none" stroke="currentColor"/><text x="540" y="194" text-anchor="middle" font-size="10">400 A</text><path d="M540 202V226" stroke="currentColor" stroke-width="2"/><text x="540" y="242" text-anchor="middle" font-size="11">spare</text><text x="320" y="264" text-anchor="middle" class="svg-ar">ستة مخارج MCCB، واحتياطي مجهز، وقسم مكثفات منفصل</text>
</g></svg>
<figcaption>المخطط الأحادي للوحة التوزيع الرئيسية MDB في المصنع، بالقيم المحسوبة في الدروس السابقة.</figcaption>
</figure>
  <p>كل سطر في القائمة نتيجة حساب من الدروس السابقة:</p>
  <ul class="fx">
    <li><b>المحوّل 1443 A</b><span>ACB 1600 · Ir 1440 · Isd 5760 / 0.3 s · Ii OFF</span></li>
    <li><b>القصر 25.26 kA</b><span>Icu ≥ 36 kA · ip ≈ 53 kA</span></li>
    <li><b>SMDB 461.9 A</b><span>630 · Ir 504 · 2×150 mm²</span></li>
    <li><b>MCC 346.1 A</b><span>400 · Ir 360 · 240 mm²</span></li>
    <li><b>AC DB 317.5 A</b><span>400 · Ir 340 · 240 mm²</span></li>
    <li><b>LTG DB 69.6 A</b><span>100 · Ir 80 · 25 mm²</span></li>
    <li><b>المكثفات 619 A</b><span>MCCB 630 · 6 × 50 kVAR · ملفات 7 %</span></li>
    <li><b>القياس</b><span>CT 1600/5 Class 0.5 + CT للمنظّم</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما القيم المقننة للوحة؟</h2>
  <p>هذه القيم تُكتب على لوحة البيانات:</p>
  <div class="tiles"><div class="tile"><span class="big">400 V</span><span>Ue · 50 Hz</span></div><div class="tile"><span class="big">1000 V</span><span>Ui</span></div><div class="tile"><span class="big">8 kV</span><span>Uimp</span></div><div class="tile"><span class="big">1600 A</span><span>InA</span></div><div class="tile"><span class="big">50 kA / 1 s</span><span>Icw · Ipk 105 kA</span></div><div class="tile"><span class="big">0.8</span><span>RDF</span></div></div>
  <p class="tip">ومعها: IP42، و IK08، و Form 3b، و Inc لكل مخرج.</p>
  <div class="box key">Icw يجب ألا يقل عن القصر طوال زمن tsd، و Ipk لا يقل عن القمة. وتؤخذ من <b>التحقق التصميمي</b> لنظام البارات، لا من الورق.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف تُرتَّب الأقسام؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 350" role="img" aria-label="الواجهة الأمامية التخطيطية للوحة متعددة الأقسام" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="11" fill="currentColor">
<rect x="32" y="20" width="576" height="290" fill="none" stroke="currentColor" stroke-width="2"/>
<path d="M160 20V310M320 20V310M480 20V310" stroke="currentColor" stroke-width="2"/>
<rect x="36" y="24" width="440" height="26" style="fill:var(--accent-soft)" stroke="none"/>
<text x="256" y="41" text-anchor="middle">main busbar compartment (top)</text>
<path d="M36 52H476" style="stroke:var(--bad)" stroke-width="3"/>
<rect x="56" y="70" width="80" height="34" rx="3" fill="none" stroke="currentColor"/><text x="96" y="91" text-anchor="middle">meter</text>
<rect x="48" y="140" width="96" height="90" rx="4" style="fill:var(--accent-soft);stroke:var(--accent)" stroke-width="1.5"/>
<text x="96" y="182" text-anchor="middle">ACB</text><text x="96" y="198" text-anchor="middle">1600 A</text>
<text x="96" y="290" text-anchor="middle" font-size="10">cable / busduct in</text>
<g fill="none" stroke="currentColor">
<rect x="168" y="60" width="92" height="76" rx="3"/><rect x="168" y="142" width="92" height="76" rx="3"/><rect x="168" y="224" width="92" height="76" rx="3"/>
<rect x="328" y="60" width="92" height="76" rx="3"/><rect x="328" y="142" width="92" height="76" rx="3"/><rect x="328" y="224" width="92" height="76" rx="3"/>
</g>
<g style="stroke:var(--bad)" stroke-width="3"><path d="M264 56V308M424 56V308"/><path d="M164 139H264M164 221H264M324 139H424M324 221H424"/></g>
<text x="214" y="102" text-anchor="middle">SMDB 630</text><text x="214" y="184" text-anchor="middle">MCC 400</text><text x="214" y="266" text-anchor="middle">LTG 100</text>
<text x="374" y="102" text-anchor="middle">AC DB 400</text><text x="374" y="184" text-anchor="middle">PFC 630</text><text x="374" y="266" text-anchor="middle">spare 400</text>
<text x="292" y="160" text-anchor="middle" font-size="10" transform="rotate(-90 292 160)">cable chamber</text>
<text x="452" y="160" text-anchor="middle" font-size="10" transform="rotate(-90 452 160)">cable chamber</text>
<g fill="none" stroke="currentColor">
<rect x="492" y="60" width="104" height="22" rx="2"/><rect x="492" y="88" width="104" height="22" rx="2"/><rect x="492" y="116" width="104" height="22" rx="2"/>
<rect x="492" y="144" width="104" height="22" rx="2"/><rect x="492" y="172" width="104" height="22" rx="2"/><rect x="492" y="200" width="104" height="22" rx="2"/>
</g>
<text x="544" y="75" text-anchor="middle" font-size="10">50 kVAR + L</text><text x="544" y="215" text-anchor="middle" font-size="10">50 kVAR + L</text>
<text x="544" y="159" text-anchor="middle" font-size="10">6 steps</text>
<circle cx="520" cy="272" r="12" fill="none" style="stroke:var(--accent)"/><text x="544" y="276" font-size="10" style="fill:var(--accent)">fan in</text>
<circle cx="520" cy="36" r="10" fill="none" style="stroke:var(--accent)"/><text x="540" y="40" font-size="10" style="fill:var(--accent)">out</text>
<text x="96" y="330" text-anchor="middle">1 incomer</text><text x="240" y="330" text-anchor="middle">2 outgoing</text><text x="400" y="330" text-anchor="middle">3 outgoing</text><text x="544" y="330" text-anchor="middle">4 PFC</text>
</g></svg>
<figcaption>رسم تخطيطي (ليس بمقياس): البارات في الأعلى، والحواجز الحمراء تحقق Form 3b، وقسم المكثفات منفصل بمراوحه.</figcaption>
</figure>
  <p><b>القسم 1:</b> ACB و CT والعداد، والدخول من الأسفل. <b>القسمان 2 و 3:</b> مخارج MCCB بـ Form 3b مع حجرة كابلات. و<b>القسم 4:</b> المكثفات في قسم <b>مستقل</b> بتهوية خاصة.</p>
  <p>وحراريًّا: المفقود نحو 1800 W، والسطح A = 5.23 m² يبدّد 288 W، فنحتاج مروحة 469 m³/h مع ترموستات.</p>
  <p class="tip">كل قسم يُفحص حراريًّا <b>وحده</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما الاختبارات قبل التسليم؟</h2>
  <p><b>التحقق التصميمي</b> يُجرى مرة واحدة للتصميم: حرارة وقصر و IP و EMC وغيرها. و<b>التحقق الروتيني</b> يُجرى على كل لوحة قبل التسليم، وبنوده:</p>
  <ul class="fx">
    <li><b>بصري و IP</b><span>مطابقة المخططات، لا أجزاء حية</span></li>
    <li><b>المسافات</b><span>≥ التصميم</span></li>
    <li><b>العزم</b><span>مفتاح معاير + علامة</span></li>
    <li><b>استمرارية PE</b><span>≤ 0.1 Ω مثلًا</span></li>
    <li><b>العزل</b><span>1890 V لـ 1 s · افصل SPD والإلكترونيات</span></li>
    <li><b>ميجر 500 V DC</b><span>≥ 1 MΩ</span></li>
    <li><b>وظيفي</b><span>القواطع والتشابكات والمنظّم</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا نسلّم مع اللوحة؟</h2>
  <p>أربع وثائق: مخططات <b>As-built</b> كما نُفّذت، و<b>جداول الضبط</b> والعزوم، و<b>الشهادات</b> الروتينية والتصميمية، و<b>لوحة البيانات</b> وعليها IEC 61439-2 والقيم المقننة.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li><b>قاطع أو بار غير مختبر</b><span>التزم بالنظام أو أعد التحقق</span></li>
    <li><b>اختبار الجهد و SPD موصول</b><span>افصلها أولًا</span></li>
    <li><b>Ir = 1.0 والمحوّل 1443 A</b><span>Ir = 0.9</span></li>
    <li><b>المكثفات بلا تهوية</b><span>قسم مستقل + مروحة</span></li>
    <li><b>بلا علامات عزم</b><span>علامة بعد كل شد</span></li>
  </ul>
  <div class="box key"><b>على المحاكي:</b> صمّم اللوحة الرئيسية كاملة وأكمل اختبارات التسليم. <a class="btn pri" href="designer.html#project" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>12 سؤالًا من الكورس كله. تحتاج إلى <b>80%</b> للحصول على الشهادة.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المعايير IEC 60364 و IEC 61439 و IEC 60947 و IEC 60909 و IEC TR 60890 والكود المصري لأسس تصميم وشروط تنفيذ التركيبات الكهربية، ومن كتالوجات الشركات المصنّعة. الأرقام في الجداول للتعلّم؛ ارجع إلى المعيار المعتمد في بلدك وكتالوج المصنّع قبل أي تصميم فعلي. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l12');
IL.quiz(document.getElementById('quiz'), [{"q": "محول 1000 kVA على 400 V يغذي ACB بإطار 1600 A. على أي نسبة يُضبط Ir ليتوافق مع المحول؟", "o": ["0.9 (1440 A)", "1.0 (1600 A)", "0.8 (1280 A)", "0.63 (1008 A)"], "a": 0, "why": "تيار المحول 1 000 000 / (√3 × 400) ≈ 1443 A، و 1443 / 1600 ≈ 0.9."}, {"q": "المحول نفسه uk = 6 %. ما تيار القصر المتوقع على البارات الذي يجب أن تتجاوزه Icu للقواطع؟", "o": ["نحو 25 kA", "نحو 14 kA", "نحو 6 kA", "نحو 1.6 kA"], "a": 0, "why": "Ik ≈ In / uk = 1443 / 0.06 ≈ 24.06 kA، وبمعامل c = 1.05 نحو 25.26 kA، فيُختار إطار قياسي أعلى منها (36 kA في المشروع)."}, {"q": "لوحة Icw = 50 kA لمدة 1 s، و n = 2.1 من جدول IEC 61439-1. ما قيمة Ipk المطلوبة؟", "o": ["105 kA", "50 kA", "71 kA", "150 kA"], "a": 0, "why": "Ipk = n × Icw = 2.1 × 50 = 105 kA."}, {"q": "بالميجر 500 V DC في الموقع: L1 = 200 MΩ و L2 = 0.6 MΩ و L3 = 180 MΩ. ما القرار؟", "o": ["لا يُشغّل حتى يُعالج L2", "يُشغّل لأن المتوسط فوق 1 MΩ", "يُشغّل لأن القيمة فوق 0.5 MΩ", "يُعاد القياس بجهد 1000 V فقط"], "a": 0, "why": "الحد الأدنى 1 MΩ لكل قياس منفصل؛ L2 أقل منه، فيُبحث عن السبب (رطوبة، سلك مجروح) قبل التشغيل."}, {"q": "قبل اختبار الجهد العالي بتردد القدرة على اللوحة الجديدة، ماذا يجب أن تفصل؟", "o": ["SPD والأجهزة الإلكترونية", "القاطع الرئيسي ACB وحده فقط", "بار الأرضي عن الغلاف", "كل مسامير البارات"], "a": 0, "why": "أجهزة الحماية من زيادة الجهد والعدادات والإلكترونيات قد تتلف أو توصل الاختبار إلى الأرض، فتُفصل ثم تُعاد."}, {"q": "أي مما يلي ليس اختبارًا روتينيًّا يُجرى على كل لوحة؟", "o": ["اختبار ارتفاع الحرارة", "فحص إحكام التوصيلات", "استمرارية دائرة الحماية", "التشغيل الوظيفي"], "a": 0, "why": "ارتفاع الحرارة من التحقق التصميمي (مرة واحدة للتصميم)، أما الثلاثة الأخرى فروتينية."}, {"q": "قسم مكثفات يحتاج طرد 1512 W بفرق 10 K. ما تدفق المروحة الأدنى؟", "o": ["نحو 469 m³/h", "نحو 151 m³/h", "نحو 4690 m³/h", "نحو 288 m³/h"], "a": 0, "why": "V = 3.1 × 1512 / 10 ≈ 469 m³/h بعد الفلاتر."}], {lesson:'l12', pass:0.8});
IL.quiz(document.getElementById('final'), [{"q": "الدرس 1: لوحة توزيع رئيسية في مصنع يشغّلها فنيون مؤهلون. أي جزء من IEC 61439 ينطبق عليها؟", "o": ["IEC 61439-2", "IEC 61439-3", "IEC 60947-2", "IEC 60364-5-52"], "a": 0, "why": "الجزء 2 للوحات القدرة (PSC)؛ الجزء 3 للوحات التوزيع التي يشغّلها أشخاص عاديون، و 60947-2 للقواطع."}, {"q": "الدرس 2: محرك ثلاثي الطور 30 kW، 400 V، cos φ = 0.85، η = 0.90. ما تيار التصميم Ib؟", "o": ["نحو 57 A", "نحو 43 A", "نحو 75 A", "نحو 98 A"], "a": 0, "why": "Ib = 30 000 / (√3 × 400 × 0.85 × 0.90) ≈ 56.6 A."}, {"q": "الدرس 3: دائرة محوّل تحكم تيار اندفاعه نحو 8 × In. أي منحنى MCB يمنع الفصل الخاطئ عند التوصيل؟", "o": ["منحنى D", "منحنى B", "منحنى C", "منحنى Z"], "a": 0, "why": "المنحنى D يفصل لحظيًّا بين 10 و 20 × In، فيتحمل اندفاع 8 × In؛ المنحنى C قد يفصل لأنه يبدأ من 5 × In."}, {"q": "الدرس 4: كابل I0 = 80 A، ومعامل الحرارة 0.87، ومعامل التجميع 0.80، والقاطع In = 63 A. هل يصلح؟", "o": ["لا، Iz ≈ 56 A أقل من In", "نعم، Iz ≈ 80 A أكبر من In", "نعم، Iz ≈ 70 A أكبر من In", "لا، Iz ≈ 46 A أقل من Ib"], "a": 0, "why": "Iz = 80 × 0.87 × 0.80 ≈ 55.7 A، والشرط In ≤ Iz غير متحقق."}, {"q": "الدرس 5: كابل نحاس PVC مقطعه 16 mm² (k = 115) وتيار القصر 10 kA. ما أقصى زمن فصل يتحمله؟", "o": ["نحو 34 ms", "نحو 184 ms", "نحو 3.4 ms", "نحو 340 ms"], "a": 0, "why": "t = (k·S / I)² = (115 × 16 / 10 000)² ≈ 0.034 s."}, {"q": "الدرس 6: بالصيغة المبسطة F = 0.2 · ip² · L/d، مع ip = 50 kA و L = 40 cm و d = 10 cm. ما القوة؟", "o": ["2000 N", "500 N", "200 N", "8000 N"], "a": 0, "why": "F = 0.2 × 50² × 40/10 = 0.2 × 2500 × 4 = 2000 N."}, {"q": "الدرس 7: قصر على مخرج مضخة يفصل معه قاطع لوحة MCC الإلكتروني. ما أول تعديل مناسب في القاطع الأعلى؟", "o": ["زيادة زمن التأخير tsd", "خفض ضبط Ir إلى أقل قيمة", "خفض ضبط Ii إلى أقل قيمة", "استبداله بمنحنى B"], "a": 0, "why": "التأخير القصير tsd يعطي القاطع الأدنى وقتًا ليفصل أولًا ضمن حدود Icw والكابل."}, {"q": "الدرس 8: مغذٍّ في نظام TN-S مقطع طوره 70 mm² نحاس. ما مقطع موصل PE بجدول IEC 60364-5-54؟", "o": ["35 mm²", "16 mm²", "70 mm²", "25 mm²"], "a": 0, "why": "للمقاطع فوق 35 mm²: PE = S/2 = 35 mm²."}, {"q": "الدرس 9: حمل 500 kW بمعامل قدرة 0.80 والهدف 0.95. كم kVAR يلزم تقريبًا؟", "o": ["211 kVAR", "164 kVAR", "375 kVAR", "100 kVAR"], "a": 0, "why": "Qc = 500 × (0.750 − 0.329) ≈ 211 kVAR."}, {"q": "الدرس 10: لوحة فيها البارات مفصولة عن الوحدات والأطراف، لكن الوحدات غير مفصولة عن بعضها. ما شكلها؟", "o": ["Form 2b", "Form 1", "Form 3b", "Form 4b"], "a": 0, "why": "Form 2 يفصل البارات فقط عن الوحدات، والحرف b يعني أن الأطراف مفصولة عن البارات."}, {"q": "الدرس 11: محوّل تردد يغذي محركًا بكابل طوله 150 m. ماذا تضيف غالبًا لحماية عزل المحرك؟", "o": ["مرشح dv/dt على الخرج", "ملف خط على الدخل فقط", "بادئ ستار دلتا قبله", "مكثفات على أطراف المحرك"], "a": 0, "why": "الكابل الطويل يضخم قمم الجهد عند المحرك؛ مرشح dv/dt أو مرشح جيبي يحمي العزل. والمكثفات على خرج المحوّل ممنوعة."}, {"q": "الدرس 12: ما أقل قراءة مقبولة لمقاومة العزل بالميجر 500 V DC لدائرة 400 V في الموقع؟", "o": ["1 MΩ", "0.5 MΩ", "0.25 MΩ", "1 kΩ"], "a": 0, "why": "IEC 60364-6: للدوائر حتى 500 V يُختبر بـ 500 V DC والحد الأدنى 1 MΩ."}], {lesson:'l12', task:'final', pass:0.8, shuffle:true, onDone:(n,t,ok)=>{ if (ok) IL.store.set('finalScore', Math.round(n/t*100)); }});
</script>
</body>
</html>
