<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>أساسيات الإضاءة: اللومن واللوكس والكشافات</title>
<meta name="description" content="الدرس 13: الفيض الضوئي باللومن، شدة الإضاءة بالكانديلا، الاستضاءة باللوكس، قانون التربيع العكسي وقانون جيب التمام، كفاءة الكشاف lm/W، درجة اللون و CRI، وأنواع كشافات LED.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="lighting.css?v=20261030L1">
<script src="lighting.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الجزء الثاني: توزيع الإضاءة · الدرس 13 من 18</p>
    <h1>أساسيات الإضاءة: اللومن واللوكس والكشافات</h1>
    <p>قبل أن نحسب عدد الكشافات نحتاج أربع كميات فقط: اللومن والكانديلا واللوكس وكفاءة الكشاف. ثم نرى كيف تقل الإضاءة كلما ارتفع الكشاف.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lighting.html#meter">مصمّم الإضاءة</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الكميات التي نصمّم بها الإضاءة؟</h2>
  <p>هدف التصميم ضوء <b>كافٍ</b> و<b>متساوٍ</b> و<b>بلا إبهار</b> وبأقل قدرة. ولذلك نتعامل مع خمس كميات:</p>
  <ul class="fx">
    <li><b>Φ · lm</b><span>الفيض: كل الضوء الخارج</span></li>
    <li><b>I · cd</b><span>الشدة في اتجاه واحد</span></li>
    <li><b>E · lx</b><span>الاستضاءة على السطح · نصمّم عليها</span></li>
    <li><b>L · cd/m²</b><span>النصوع · منه الإبهار</span></li>
    <li><b>η · lm/W</b><span>كفاءة الكشاف</span></li>
  </ul>
  <p>وأهمها الاستضاءة E، وهي الفيض مقسومًا على المساحة:</p>
  <div class="formula">E = Φ / A&nbsp;&nbsp;&nbsp;4000 lm ÷ 10 m² = 400 lx</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف تتغير الإضاءة مع المسافة والزاوية؟</h2>
  <p>الاستضاءة تحت الكشاف مباشرة تتناسب عكسيًّا مع مربع الارتفاع. وإذا سقط الضوء مائلًا بزاوية θ قلّت بنسبة جيب التمام:</p>
  <div class="formula">E = I / h²&nbsp;&nbsp;&nbsp;E(θ) = I(θ) · cos θ / d²</div>
  <p class="tip">ضاعف الارتفاع تصبح الإضاءة <b>الربع</b>. وهذا أساس حساب «نقطة بنقطة» (الدرس 16).</p>
  <p>مثال: القراءة تحت كشاف هاي باي عند ارتفاعات مختلفة:</p>
  <ul class="lsec scale">
    <li><b>3 m</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">1114 lx</bdi></em></span></li>
    <li><b>4 m</b><span class="bar"><i style="width:56%"></i><em><bdi dir="ltr">627 lx</bdi></em></span></li>
    <li><b>6 m</b><span class="bar"><i style="width:25%"></i><em><bdi dir="ltr">279 lx</bdi></em></span></li>
    <li><b>8 m</b><span class="bar"><i style="width:14%"></i><em><bdi dir="ltr">157 lx</bdi></em></span></li>
  </ul>
  <p class="tip">الكشاف هاي باي 21000 lm، والحساب للضوء المباشر فقط بلا انعكاس.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نقارن الكشافات؟</h2>
  <p>أول معيار <b>الكفاءة</b>: كم لومن يعطي الكشاف لكل واط.</p>
  <ul class="lsec scale">
    <li><b>LED</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">100–160 lm/W</bdi></em></span></li>
    <li><b>فلورسنت T8</b><span class="bar"><i style="width:56%"></i><em><bdi dir="ltr">70–90</bdi></em></span></li>
    <li><b>ميتال هاليد</b><span class="bar"><i style="width:62%"></i><em><bdi dir="ltr">70–100</bdi></em></span></li>
    <li class="danger"><b>هالوجين</b><span class="bar"><i style="width:12%"></i><em><bdi dir="ltr">15–20</bdi></em></span></li>
  </ul>
  <p>والثاني <b>درجة اللون</b>:</p>
  <div class="tiles"><div class="tile"><span class="big">3000 K</span><span>دافئ · سكني</span></div><div class="tile"><span class="big">4000 K</span><span>محايد · مكاتب ومصانع</span></div><div class="tile"><span class="big">5000–6500 K</span><span>بارد · مستودعات وخارجي</span></div></div>
  <p class="tip">والثالث تجسيد الألوان: Ra ≥ 80 للمكاتب والإنتاج، و ≥ 90 للفحص. وقارن لومن <b>الكشاف</b> كاملًا وواطه مع المشغّل.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما أنواع كشافات LED وأين يُستخدم كل نوع؟</h2>
  <p>لكل مكان وارتفاع كشاف يناسبه:</p>
  <ul class="fx">
    <li><b>Panel 60×60</b><span>مكاتب ومدارس · 2.7–4 m</span></li>
    <li><b>Downlight</b><span>ممرات واستقبال · 2.5–4 m</span></li>
    <li><b>Batten</b><span>غرف لوحات ومخازن · 3–6 m</span></li>
    <li><b>High-bay</b><span>عنابر ومستودعات · &gt; 6 m</span></li>
    <li><b>Floodlight</b><span>ساحات وواجهات</span></li>
    <li><b>طوارئ ومخرج</b><span>مسارات الهروب</span></li>
  </ul>
  <p class="tip">IP20 للمكاتب، و IP65 للأماكن الرطبة والخارجية. والملف الضوئي IES/LDT يؤخذ من الصانع.</p>
  <div class="box key"><b>في التمرين:</b> حرّك جهاز القياس وغيّر ارتفاع الهاي باي وراقب القراءة.</div>
</section>
<section class="panel lsec" aria-labelledby="sx">
  <h2 id="sx"><span class="k">✎</span>التمرين: جهاز قياس الإضاءة تحت كشاف هاي باي</h2>
  <div id="lt" class="wd"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من EN 12464-1 لإضاءة أماكن العمل الداخلية، و EN 1838 لإنارة الطوارئ، و IEC 60364 للتركيبات، ومن كتالوجات الشركات المصنّعة. الكود السعودي SBC والكود المصري يعتمدان قيمًا قريبة؛ ارجع إلى الإصدار المعتمد في بلدك وملف الكشاف الضوئي من الصانع قبل أي تصميم فعلي. الأرقام في الجداول للتعلّم. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l13');
LT.mount(document.getElementById('lt'), 'meter', {lesson:'l13'});
IL.quiz(document.getElementById('quiz'), [{"q": "كشاف LED قدرته 18 W وفيضه 1800 lm. كم كفاءته؟", "o": ["100 lm/W", "18 lm/W", "1800 lm/W", "32 lm/W"], "a": 0, "why": "1800 ÷ 18 = 100 lm/W."}, {"q": "سقط 4000 lm بالتساوي على 10 m². كم الإضاءة؟", "o": ["400 lx", "40 lx", "4000 lx", "40000 lx"], "a": 0, "why": "E = Φ / A = 4000 ÷ 10 = 400 lx."}, {"q": "الإضاءة تحت كشاف على ارتفاع 2 m تساوي 250 lx. كم تصبح إذا رُفع إلى 4 m؟", "o": ["62.5 lx", "125 lx", "250 lx", "500 lx"], "a": 0, "why": "مضاعفة الارتفاع تقسم الإضاءة على 4: 250 ÷ 4 = 62.5 lx."}, {"q": "كشاف شدته تحته مباشرة 2000 cd على ارتفاع 4 m. كم الإضاءة تحته؟", "o": ["125 lx", "500 lx", "8000 lx", "250 lx"], "a": 0, "why": "E = I / h² = 2000 ÷ 16 = 125 lx."}, {"q": "أي درجة لون تناسب مكتبًا أو مصنعًا عادة؟", "o": ["4000 K", "2200 K", "2700 K", "8000 K"], "a": 0, "why": "4000 K لون محايد مريح للعمل."}, {"q": "عنبر سقفه على ارتفاع 9 m. أي كشاف يناسبه؟", "o": ["هاي باي", "لوحة 60×60 سم", "داون لايت", "كشاف طوارئ"], "a": 0, "why": "الهاي باي مصمّم للارتفاعات الكبيرة بتوزيع ضوء مركّز للأسفل."}, {"q": "طاولة فحص ألوان المنتج. أي قيمة CRI تُطلب؟", "o": ["Ra ≥ 90", "Ra ≥ 40", "Ra ≥ 60", "لا يهم"], "a": 0, "why": "تمييز الألوان الدقيق يحتاج Ra ≥ 90."}], {lesson:'l13', pass:0.8});
</script>
</body>
</html>
