<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>مستويات الإضاءة المطلوبة والتوحّد والإبهار</title>
<meta name="description" content="الدرس 14: مستوى الإضاءة المتوسط المطلوب Em لكل مكان حسب EN 12464-1، التوحّد U0، الإبهار UGR، تجسيد الألوان Ra، ومتطلبات الكود السعودي والكود المصري وكثافة قدرة الإنارة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="lighting.css?v=20261030L1">
<script src="lighting.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الجزء الثاني: توزيع الإضاءة · الدرس 14 من 18</p>
    <h1>مستويات الإضاءة المطلوبة والتوحّد والإبهار</h1>
    <p>كل مكان له رقم إضاءة مطلوب حسب نوع العمل فيه، ومعه شرطان: أن يكون الضوء متساويًا تقريبًا، وألّا يُبهر العين.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lighting.html#lux">مصمّم الإضاءة</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>من أين يأتي رقم الإضاءة المطلوب؟</h2>
  <p>الرقم يأتي من المعيار <b>EN 12464-1</b>، وهو يحدد لكل نشاط أربعة متطلبات:</p>
  <div class="tiles"><div class="tile"><span class="big">Em</span><b>المتوسط المحافَظ عليه</b><span>بعد الاتساخ والتقادم</span></div><div class="tile"><span class="big">U0</span><b>التوحّد</b><span>Emin / Eavg</span></div><div class="tile"><span class="big">UGRL</span><b>حد الإبهار</b><span>الأصغر أشد</span></div><div class="tile"><span class="big">Ra</span><b>تجسيد الألوان</b></div></div>
  <p class="tip">المنطقة المحيطة بمكان العمل تكفيها درجة أقل (300 lx حول 500 lx).</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما المستويات المطلوبة في أماكن المشروع؟</h2>
  <p>هذه قيم الاستضاءة Em لكل مكان:</p>
  <ul class="lsec scale">
    <li><b>طاولة فحص</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">750 lx</bdi></em></span></li>
    <li><b>مكتب / اجتماعات</b><span class="bar"><i style="width:67%"></i><em><bdi dir="ltr">500 lx</bdi></em></span></li>
    <li><b>عنبر إنتاج</b><span class="bar"><i style="width:40%"></i><em><bdi dir="ltr">300 lx</bdi></em></span></li>
    <li><b>غرفة لوحات / حمامات</b><span class="bar"><i style="width:27%"></i><em><bdi dir="ltr">200 lx</bdi></em></span></li>
    <li><b>مخزن / ممرات</b><span class="bar"><i style="width:13%"></i><em><bdi dir="ltr">100 lx</bdi></em></span></li>
    <li><b>موقف مغطى</b><span class="bar"><i style="width:10%"></i><em><bdi dir="ltr">75 lx</bdi></em></span></li>
  </ul>
  <p>ومع كل مكان حدود الإبهار والتوحّد وتجسيد الألوان:</p>
  <ul class="fx">
    <li><b>مكتب</b><span>UGR 19 · U0 0.60 · Ra 80</span></li>
    <li><b>عنبر</b><span>UGR 25 · U0 0.60 · Ra 80</span></li>
    <li><b>فحص</b><span>UGR 19 · U0 0.70 · Ra 90</span></li>
    <li><b>لوحات / مخزن</b><span>UGR 25 · U0 0.40 · Ra 60</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نتحقق من التوحّد والإبهار؟</h2>
  <p>لحساب التوحّد U0: ارسم شبكة نقاط على سطح العمل، واترك 0.5 m من الجدار. ثم اقسم أقل قراءة على المتوسط. مثلًا 320 ÷ 500 = 0.64، وهذا مقبول.</p>
  <p>إذا كان <b>U0 منخفضًا</b> فالمسافات بين الكشافات كبيرة، أو الكشافات بعيدة عن الحائط. ولتجنب <b>إبهار المكتب</b> اختر كشافًا UGR أقل من 19، ولا تضعه أمام الشاشة. وفي <b>العنابر</b> استخدم هاي باي، لا كشافًا غامرًا مكشوفًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ماذا تقول الأكواد عن القدرة؟</h2>
  <p class="tip">الكود السعودي SBC والكود المصري قريبان من الجدول. وارجع دائمًا للإصدار المعتمد ولمواصفة المشروع.</p>
  <p>وتضيف الأكواد حدًّا لكثافة القدرة LPD، حتى لا نبلغ الإضاءة المطلوبة بإسراف:</p>
  <div class="formula">LPD = عدد الكشافات × قدرة الكشاف ÷ المساحة&nbsp;&nbsp;(W/m²)</div>
  <div class="rule2"><div><span class="big">≤ 10 W/m²</span><b>المكتب</b></div><div><span class="big">≤ 6 W/m²</span><b>العنبر</b></div></div>
  <div class="box key"><b>في التمرين:</b> اختر مستوى الإضاءة لكل مكان في مسقط المصنع.</div>
</section>
<section class="panel lsec" aria-labelledby="sx">
  <h2 id="sx"><span class="k">✎</span>التمرين: مستوى الإضاءة لكل مكان في المصنع</h2>
  <div id="lt" class="wd"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من EN 12464-1 لإضاءة أماكن العمل الداخلية، و EN 1838 لإنارة الطوارئ، و IEC 60364 للتركيبات، ومن كتالوجات الشركات المصنّعة. الكود السعودي SBC والكود المصري يعتمدان قيمًا قريبة؛ ارجع إلى الإصدار المعتمد في بلدك وملف الكشاف الضوئي من الصانع قبل أي تصميم فعلي. الأرقام في الجداول للتعلّم. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l14');
LT.mount(document.getElementById('lt'), 'lux', {lesson:'l14'});
IL.quiz(document.getElementById('quiz'), [{"q": "كم Em المطلوب لمكتب كتابة وكمبيوتر؟", "o": ["500 lx", "100 lx", "200 lx", "1000 lx"], "a": 0, "why": "المكاتب 500 lx حسب EN 12464-1."}, {"q": "كم Em المطلوب لممر حركة الأشخاص؟", "o": ["100 lx", "500 lx", "300 lx", "20 lx"], "a": 0, "why": "الممرات 100 lx."}, {"q": "ما معنى U0؟", "o": ["أقل إضاءة ÷ الإضاءة المتوسطة", "الإضاءة المتوسطة ÷ أقل إضاءة", "أعلى إضاءة ÷ أقل إضاءة", "الإضاءة ÷ المساحة"], "a": 0, "why": "U0 = Emin / Eavg، وكلما اقترب من 1 كان التوزيع أفضل."}, {"q": "في مكتب قِسنا Emin = 320 lx و Eavg = 520 lx. هل التوحّد مقبول (المطلوب 0.6)؟", "o": ["نعم، U0 = 0.62", "لا، U0 = 0.38", "لا، U0 = 1.63", "لا يمكن الحكم"], "a": 0, "why": "320 ÷ 520 = 0.62 وهو أكبر من 0.6."}, {"q": "أي حد إبهار UGR يُطلب للمكاتب؟", "o": ["19", "28", "40", "10"], "a": 0, "why": "UGRL = 19 للمكاتب."}, {"q": "لماذا نسمّي Em إضاءة «محافَظ عليها»؟", "o": ["لأنها أقل متوسط مسموح بعد تقادم الكشافات واتساخها", "لأنها الإضاءة يوم التشغيل", "لأنها أعلى إضاءة في الغرفة", "لأنها إضاءة الطوارئ"], "a": 0, "why": "نصمّم على الضوء بعد سنوات، لذلك يدخل معامل الصيانة."}, {"q": "ماذا تقيس كثافة قدرة الإنارة LPD؟", "o": ["واط الإنارة لكل متر مربع", "اللومن لكل واط", "اللوكس لكل كشاف", "عدد الكشافات لكل دائرة"], "a": 0, "why": "LPD = القدرة الكلية للإنارة ÷ المساحة، بوحدة W/m²."}], {lesson:'l14', pass:0.8});
</script>
</body>
</html>
