<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>طريقة اللومن: كم كشافًا نحتاج؟</title>
<meta name="description" content="الدرس 15: طريقة اللومن لحساب عدد الكشافات: الارتفاع الفعّال Hm، دليل الغرفة K، الانعكاسات ومعامل الاستفادة UF من جدول الصانع، معامل الصيانة MF، وعدد الكشافات N، بمثال المكتب والعنبر.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="lighting.css?v=20261030L1">
<script src="lighting.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الجزء الثاني: توزيع الإضاءة · الدرس 15 من 18</p>
    <h1>طريقة اللومن: كم كشافًا نحتاج؟</h1>
    <p>معادلة واحدة تعطيك عدد الكشافات لأي غرفة. نطبّقها على مكتب المشروع ثم على عنبر الإنتاج.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lighting.html#lumen">مصمّم الإضاءة</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف نحسب عدد الكشافات؟</h2>
  <p>طريقة اللومن تعطي العدد من معادلة واحدة:</p>
  <div class="formula">N = (E × A) / (Φ × UF × MF)</div>
  <p>الفكرة: نحتاج <b>E × A</b> لومن على سطح العمل، لكن الكشاف يوصل <b>Φ × UF × MF</b> فقط. ورموز المعادلة:</p>
  <ul class="fx">
    <li><b>N</b><span>العدد · يُقرَّب لأعلى</span></li>
    <li><b>E</b><span>Em بالـ lx · د14</span></li>
    <li><b>A</b><span>L × W</span></li>
    <li><b>Φ</b><span>لومن الكشاف</span></li>
    <li><b>UF</b><span>ما يصل إلى سطح العمل</span></li>
    <li><b>MF</b><span>ما يبقى بعد التقادم والاتساخ</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما الارتفاع الفعّال ودليل الغرفة؟</h2>
  <p><b>الارتفاع الفعّال Hm</b> هو المسافة بين الكشاف وسطح العمل. و<b>دليل الغرفة K</b> رقم يصف شكل الغرفة:</p>
  <div class="formula">Hm = H − h<sub>wp</sub> − h<sub>susp</sub>&nbsp;&nbsp;&nbsp;K = (L × W) / (Hm × (L + W))</div>
  <p>إذا كان <b>K كبيرًا</b> فالغرفة واسعة ومنخفضة، ومعظم الضوء يصل إلى الأرض. وإذا كان <b>K صغيرًا</b> فالغرفة ضيقة وعالية، وجزء كبير من الضوء يضيع على الجدران.</p>
  <p class="tip">سطح العمل على 0.8 m للمكاتب، و 0 للممرات. مثال المكتب 12 × 8 × 3: Hm 2.2 و <b>K 2.18</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما معامل الاستفادة UF ومعامل الصيانة MF؟</h2>
  <p><b>UF</b> نسبة الضوء التي تصل فعلًا إلى سطح العمل، ويؤخذ من جدول الكشاف حسب K:</p>
  <ul class="fx">
    <li><b>K 1.0 · 2.0 · 3.0</b><span>لوحة LED: 0.51 · 0.67 · 0.74</span></li>
    <li><b>K 1.0 · 2.0 · 3.0</b><span>هاي باي: 0.55 · 0.70 · 0.77</span></li>
  </ul>
  <p class="tip">بالتناسب: K 2.18 يعطي UF ≈ <b>0.68</b>. والجدران الفاتحة ترفع UF.</p>
  <p>و<b>MF</b> نسبة ما يبقى من الضوء بعد التقادم والاتساخ:</p>
  <div class="tiles"><div class="tile"><span class="big">0.8</span><b>نظيف</b><span>مكاتب</span></div><div class="tile"><span class="big">0.7</span><b>عادي</b><span>مصانع ومخازن</span></div><div class="tile"><span class="big">0.6</span><b>مغبّر</b><span>مسابك</span></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>مثالان كاملان: المكتب والعنبر</h2>
  <p>بيانات المثالين جنبًا إلى جنب:</p>
  <div class="vs"><div class="side"><b>المكتب</b><span>12×8×3 · 500 lx</span><span>Panel 36 W · 3600 lm</span><span>K 2.18 · UF 0.68 · MF 0.8</span><span class="big">25</span></div><i>×</i><div class="side"><b>العنبر</b><span>48×24×8 · 300 lx</span><span>High-bay 150 W · 21000 lm</span><span>K 2.39 · UF 0.73 · MF 0.7</span><span class="big">33</span></div></div>
  <p class="tip">قرّب العدد لأعلى، ثم رتّبه صفوفًا وأعمدة (الدرس 16). إذا خرج العدد كبيرًا فاختر كشافًا أقوى، وإذا خرج صغيرًا جدًّا ساء التوحّد.</p>
  <div class="box key"><b>في التمرين:</b> احسب Hm و K و UF و MF ثم عدد كشافات المكتب.</div>
</section>
<section class="panel lsec" aria-labelledby="sx">
  <h2 id="sx"><span class="k">✎</span>التمرين: حساب عدد كشافات المكتب</h2>
  <div id="lt" class="wd"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من EN 12464-1 لإضاءة أماكن العمل الداخلية، و EN 1838 لإنارة الطوارئ، و IEC 60364 للتركيبات، ومن كتالوجات الشركات المصنّعة. الكود السعودي SBC والكود المصري يعتمدان قيمًا قريبة؛ ارجع إلى الإصدار المعتمد في بلدك وملف الكشاف الضوئي من الصانع قبل أي تصميم فعلي. الأرقام في الجداول للتعلّم. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l15');
LT.mount(document.getElementById('lt'), 'lumen', {lesson:'l15'});
IL.quiz(document.getElementById('quiz'), [{"q": "غرفة 10 × 5 m و Hm = 2.5 m. كم دليل الغرفة K؟", "o": ["1.33", "2.0", "0.75", "3.0"], "a": 0, "why": "K = 50 ÷ (2.5 × 15) = 1.33."}, {"q": "E = 300 lx، و A = 60 m²، و Φ = 3000 lm، و UF = 0.6، و MF = 0.8. كم كشافًا؟", "o": ["13", "12", "10", "20"], "a": 0, "why": "N = 18000 ÷ 1440 = 12.5 ونقرّب لأعلى إلى 13."}, {"q": "سقف معلّق على 3.2 m وسطح العمل 0.85 m والكشاف في السقف. كم Hm؟", "o": ["2.35 m", "3.2 m", "4.05 m", "0.85 m"], "a": 0, "why": "Hm = 3.2 − 0.85 = 2.35 m."}, {"q": "من الجدول UF = 0.67 عند K = 2 و 0.71 عند K = 2.5. كم UF عند K = 2.25؟", "o": ["0.69", "0.67", "0.71", "0.73"], "a": 0, "why": "منتصف المسافة: (0.67 + 0.71) ÷ 2 = 0.69."}, {"q": "ماذا يحدث لعدد الكشافات إذا طُليت الجدران بلون أفتح؟", "o": ["يقل، لأن UF يكبر", "يزيد، لأن UF يصغر", "لا يتغير", "يزيد، لأن MF يصغر"], "a": 0, "why": "الجدران الفاتحة تعكس ضوءًا أكثر إلى سطح العمل."}, {"q": "ما الذي يمثّله معامل الصيانة MF؟", "o": ["ما يبقى من الضوء بعد التقادم والاتساخ", "نسبة الضوء الساقط على الجدران", "كفاءة الكشاف lm/W", "عدد مرات التنظيف"], "a": 0, "why": "MF يضمن بقاء Em المطلوبة حتى آخر فترة الصيانة."}, {"q": "حسبت N = 24.2. كم كشافًا تبدأ به؟", "o": ["25", "24", "23", "20"], "a": 0, "why": "يُقرَّب العدد لأعلى دائمًا حتى لا تقل الإضاءة عن المطلوب."}], {lesson:'l15', pass:0.8});
</script>
</body>
</html>
