<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>توزيع الكشافات والمسافات بينها</title>
<meta name="description" content="الدرس 16: تحويل عدد الكشافات إلى صفوف وأعمدة، المسافة من الحائط S/2، نسبة المسافة إلى الارتفاع SHR، خريطة الإضاءة نقطة بنقطة والتوحّد، وكثافة القدرة W/m².">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="lighting.css?v=20261030L1">
<script src="lighting.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الجزء الثاني: توزيع الإضاءة · الدرس 16 من 18</p>
    <h1>توزيع الكشافات والمسافات بينها</h1>
    <p>العدد وحده لا يكفي. نرتّب الكشافات في صفوف منتظمة بحيث يصل الضوء متساويًا إلى كل نقطة، ونتحقق من ذلك على خريطة الإضاءة.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lighting.html#layout">مصمّم الإضاءة</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف نحوّل العدد إلى صفوف وأعمدة؟</h2>
  <p>نوزّع العدد بنسبة قريبة من نسبة طول الغرفة إلى عرضها:</p>
  <div class="formula">N<sub>L</sub> ≈ √(N × L / W)&nbsp;&nbsp;&nbsp;N<sub>W</sub> = N / N<sub>L</sub></div>
  <p>ولمكتب المثال ثلاثة توزيعات ممكنة:</p>
  <ul class="fx">
    <li class="danger"><b>6 × 4 = 24</b><span>490 lx ✗</span></li>
    <li class="ok"><b>5 × 5 = 25</b><span>510 lx ✓</span></li>
    <li><b>7 × 4 = 28</b><span>571 lx ✓ وأغلى</span></li>
  </ul>
  <p class="tip">بعد أي تعديل أعد الحساب: E = N × Φ × UF × MF / A، ويجب ألا يقل عن المطلوب.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كم المسافة بين الكشافات ومن الحائط؟</h2>
  <p>المسافة بين الكشافات S، والمسافة من الحائط نصفها. ولا تزيد S على نسبة SHR مضروبة في الارتفاع الفعّال:</p>
  <div class="formula">S = L / N&nbsp;&nbsp;&nbsp;من الحائط = S / 2&nbsp;&nbsp;&nbsp;S ≤ SHR × Hm</div>
  <p class="alert">إذا تركت مسافة كاملة عند الحائط تجمّعت الكشافات في الوسط وأظلمت الأطراف.</p>
  <p>وحدّ المسافة حسب نوع الكشاف:</p>
  <ul class="fx">
    <li><b>Panel · SHR 1.5</b><span>S ≤ 3.3 m</span></li>
    <li><b>High-bay · 1.0</b><span>S ≤ 6.7 m</span></li>
    <li><b>زاوية ضيقة · 0.6–0.8</b><span>للرفوف العالية</span></li>
  </ul>
  <p class="tip">المكتب 5 × 5: Sx 2.4 و Sy 1.6، ومن الحائط 1.2 و 0.8 m. والتحقق: 2.4/2.2 = 1.09 وهذا مقبول. وبجوار طاولة ملاصقة للحائط اجعلها نحو S/3.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما خريطة الإضاءة نقطة بنقطة؟</h2>
  <p>طريقة اللومن تعطي <b>المتوسط</b> فقط. أما الخريطة فتحسب الإضاءة عند كل نقطة، فتعطي <b>أقل قيمة</b> والتوحّد:</p>
  <div class="formula">E<sub>p</sub> = Σ I(θ) · cos θ / d²&nbsp;&nbsp;+&nbsp;&nbsp;E<sub>منعكس</sub></div>
  <p>وتُلوَّن النقاط حسب قيمتها:</p>
  <div class="tiles"><div class="tile"><span class="ic">🟦</span><b>ناقصة</b></div><div class="tile"><span class="ic">🟩</span><b>حول المطلوب</b></div><div class="tile"><span class="ic">🟥</span><b>زائدة</b></div></div>
  <p class="tip">برامج DIALux و Relux تحسبها من ملف IES/LDT. والشرط: U0 = Emin / Eavg ≥ 0.6.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما قائمة التحقق الأخيرة؟</h2>
  <p>قبل اعتماد التوزيع تأكد من خمسة شروط:</p>
  <ul class="fx">
    <li class="ok"><b>E ≥ Em</b><span>510 ≥ 500 lx</span></li>
    <li class="ok"><b>U0 ≥ 0.6</b><span>من الخريطة</span></li>
    <li class="ok"><b>S ≤ SHR × Hm</b><span>2.4 ≤ 3.3 m</span></li>
    <li class="ok"><b>من الحائط</b><span>S/2</span></li>
    <li class="ok"><b>LPD</b><span>25 × 36 / 96 = 9.4 ≤ 10 W/m²</span></li>
  </ul>
  <p class="tip">إذا نجح توزيعان فاختر الأقل عددًا أو الأنسب لبلاطات 60 × 60. ولا تضع كشافًا فوق عمود أو مجرى تكييف.</p>
  <div class="box key"><b>في التمرين:</b> غيّر الصفوف والأعمدة والمسافة حتى تتحقق كل الشروط.</div>
</section>
<section class="panel lsec" aria-labelledby="sx">
  <h2 id="sx"><span class="k">✎</span>التمرين: توزيع كشافات المكتب على خريطة الإضاءة</h2>
  <div id="lt" class="wd"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من EN 12464-1 لإضاءة أماكن العمل الداخلية، و EN 1838 لإنارة الطوارئ، و IEC 60364 للتركيبات، ومن كتالوجات الشركات المصنّعة. الكود السعودي SBC والكود المصري يعتمدان قيمًا قريبة؛ ارجع إلى الإصدار المعتمد في بلدك وملف الكشاف الضوئي من الصانع قبل أي تصميم فعلي. الأرقام في الجداول للتعلّم. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l16');
LT.mount(document.getElementById('lt'), 'layout', {lesson:'l16'});
IL.quiz(document.getElementById('quiz'), [{"q": "عنبر Hm = 6.7 m والكشاف SHR = 1.0. ما أكبر مسافة بين كشافين؟", "o": ["6.7 m", "3.35 m", "13.4 m", "1.0 m"], "a": 0, "why": "S ≤ SHR × Hm = 1.0 × 6.7 = 6.7 m."}, {"q": "صف من 6 كشافات على طول 12 m بمسافة S/2 من الحائط. كم المسافة بين الكشافات؟", "o": ["2 m", "1 m", "2.4 m", "1.7 m"], "a": 0, "why": "S = 12 ÷ 6 = 2 m، ومن الحائط 1 m."}, {"q": "ماذا يحدث لو تُركت مسافة S كاملة بين آخر كشاف والحائط؟", "o": ["تظلم الأطراف ويقل التوحّد", "تزيد الإضاءة المتوسطة", "يقل الإبهار فقط", "لا يتغير شيء"], "a": 0, "why": "تتجمع الكشافات في الوسط فتظهر بقع مظلمة عند الجدران."}, {"q": "25 كشافًا 36 W في مكتب 96 m². كم كثافة القدرة؟", "o": ["9.4 W/m²", "3.6 W/m²", "26.7 W/m²", "0.37 W/m²"], "a": 0, "why": "25 × 36 = 900 W، و 900 ÷ 96 = 9.4 W/m²."}, {"q": "N = 24 في غرفة 12 × 8 m. أي توزيع يقارب نسبة الأبعاد؟", "o": ["6 × 4", "12 × 2", "8 × 3", "24 × 1"], "a": 0, "why": "√(24 × 12/8) = 6، ثم 24 ÷ 6 = 4."}, {"q": "احتجنا 25 كشافًا، وتوزيع 6 × 4 يعطي 490 lx. ما الحل الصحيح؟", "o": ["5 × 5 أو 7 × 4 ثم التحقق من الشروط", "نقبل 6 × 4 لأن الفرق صغير", "نقلّل معامل الصيانة", "نرفع الكشافات"], "a": 0, "why": "لا نقبل أقل من Em؛ نختار توزيعًا منتظمًا ≥ 25 ونتحقق."}, {"q": "ظهرت بقع زرقاء بين الكشافات في الخريطة رغم أن المتوسط كافٍ. ما السبب الأرجح؟", "o": ["المسافة بين الكشافات أكبر من SHR × Hm", "معامل الصيانة كبير", "UF كبير", "الكشافات كثيرة"], "a": 0, "why": "تباعد الكشافات أكثر من المسموح يترك مناطق مظلمة بينها."}], {lesson:'l16', pass:0.8});
</script>
</body>
</html>
