<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>دوائر الإنارة ولوحة الإنارة</title>
<meta name="description" content="الدرس 17: تقسيم الكشافات على الدوائر، تيار بدء مشغّلات LED وعدد الكشافات لكل قاطع، اختيار القاطع ومقطع الكابل، هبوط الجهد في دائرة إنارة، توزيع الأطوار، التحكم وحساسات الحركة، وإنارة الطوارئ.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="lighting.css?v=20261030L1">
<script src="lighting.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الجزء الثاني: توزيع الإضاءة · الدرس 17 من 18</p>
    <h1>دوائر الإنارة ولوحة الإنارة</h1>
    <p>بعد التوزيع نوصّل الكشافات بلوحة الإنارة LTG DB: كم كشافًا على كل دائرة، وأي قاطع وكابل، وكيف نوزّعها على الأطوار.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lighting.html#circuit">مصمّم الإضاءة</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كم تتحمل دائرة الإنارة؟</h2>
  <p>نحسب تيار الكشاف الواحد، ثم تيار الدائرة، ونُبقيه دون 80 % من القاطع لأن الإنارة حمل مستمر:</p>
  <div class="formula">I<sub>1</sub> = P / (U<sub>0</sub> × cos φ)&nbsp;&nbsp;&nbsp;Ib = n × I<sub>1</sub>&nbsp;&nbsp;&nbsp;Ib ≤ 0.8 × In</div>
  <div class="tiles">
    <div class="tile"><span class="ic">💡</span><b>هاي باي 150 W</b><span class="mono">0.69 A</span></div>
    <div class="tile"><span class="ic">🔌</span><b>دائرة 230 V</b><span>قاطع MCB لكل دائرة</span></div>
    <div class="tile"><span class="ic">⏳</span><b>حمل مستمر</b><span>≤ 80 % من القاطع</span></div>
  </div>
  <p class="alert"><b>لا يُظلم المكان كله</b> عند فصل قاطع واحد: وزّع الكشافات المتجاورة على دوائر مختلفة.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>لماذا عدد الكشافات على القاطع محدود؟</h2>
  <p>مشغّل LED يسحب <b>تيارًا لحظيًّا كبيرًا</b> عند التشغيل، وقد يفصل القاطع إذا زاد العدد. وهذا أقصى عدد من كشاف 150 W على كل قاطع (مثال من كتالوج):</p>
  <ul class="lsec scale">
    <li><b>B10</b><span class="bar"><i style="width:38%"></i><em>5</em></span></li>
    <li><b>B16</b><span class="bar"><i style="width:62%"></i><em>8</em></span></li>
    <li><b>C10</b><span class="bar"><i style="width:62%"></i><em>8</em></span></li>
    <li><b>C16</b><span class="bar"><i style="width:100%"></i><em>13</em></span></li>
  </ul>
  <p>ومقطع الكابل حسب القاطع:</p>
  <div class="rule2"><div><b>حتى 10 A</b><span class="big">1.5 mm²</span></div><div><b>حتى 16 A</b><span class="big">2.5 mm²</span></div></div>
  <p class="tip">المنحنى C يتحمّل بدءًا أكبر، لكن تحقّق من زمن الفصل (الدرس 8). وإذا كان العدد كبيرًا فاستخدم كونتاكتور.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نحسب هبوط الجهد ونوزّع الأطوار؟</h2>
  <div class="formula">ΔU = 2 × ρ × Σ(L<sub>i</sub> × I<sub>i</sub>) / S&nbsp;&nbsp;&nbsp;ρ = 0.0225&nbsp;&nbsp;&nbsp;ΔU ≤ 3 %</div>
  <p class="tip">كل جزء من الكابل يحمل تيار الكشافات التي بعده فقط. والرقم 2 للذهاب في الطور والعودة في المحايد.</p>
  <p>ولهذا يفرق كثيرًا عدد الكشافات على الدائرة الواحدة:</p>
  <div class="vs">
    <div class="side"><b>عمود واحد · 4 كشافات</b><span class="big">1.4 %</span><span><bdi dir="ltr">182 A·m</bdi> ✓</span></div>
    <i>مقابل</i>
    <div class="side"><b>3 أعمدة · 12 كشافًا</b><span class="big">≈ 5 %</span><span class="nc">✗ أكبر من <bdi dir="ltr">3 %</bdi></span></div>
  </div>
  <p>وتُوزَّع الدوائر على الأطوار بالتناوب: L1 ثم L2 ثم L3 ثم تكرّر، حتى تتساوى أحمال الأطوار والفرق لا يتجاوز <bdi dir="ltr">15 %</bdi>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نتحكم في الإنارة وماذا عن الطوارئ؟</h2>
  <p>طريقة التحكم تتبع المكان:</p>
  <ul class="fx">
    <li><b>المكاتب</b><span>مفتاح محلي</span></li>
    <li><b>الممرات والمخازن</b><span>حساس حركة</span></li>
    <li><b>قرب النوافذ</b><span>حساس ضوء النهار</span></li>
    <li><b>العنابر والخارج</b><span>كونتاكتور + مؤقت</span></li>
  </ul>
  <p>وإنارة الطوارئ تحكمها المواصفة EN 1838:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🚪</span><b>مسار الهروب</b><span class="mono">≥ 1 lx</span></div>
    <div class="tile"><span class="ic">⬜</span><b>منطقة مفتوحة</b><span class="mono">≥ 0.5 lx</span></div>
    <div class="tile"><span class="ic">⚠️</span><b>عمل خطر</b><span class="mono">≥ 10 %</span></div>
    <div class="tile"><span class="ic">🔋</span><b>البطارية</b><span>ساعة، وغالبًا 3</span></div>
  </div>
  <p class="tip">كشافات الطوارئ توصَّل على دائرة غير مفصولة بالمفتاح حتى تبقى بطاريتها مشحونة.</p>
  <p>وبتطبيق ذلك على عنبر المشروع:</p>
  <div class="tiles"><div class="tile"><span class="ic">🏭</span><b>العنبر</b><span class="mono">9 دوائر</span></div><div class="tile"><span class="ic">💡</span><b>كل دائرة</b><span class="mono">4 × 150 W = 600 W</span></div><div class="tile"><span class="ic">🛡️</span><b>القاطع والكابل</b><span class="mono">B10 · 2.5 mm²</span></div><div class="tile"><span class="ic">⚖️</span><b>كل طور</b><span class="mono">1800 W</span></div></div>
  <div class="box key"><b>في التمرين:</b> وزّع كشافات العنبر الـ 36 على الدوائر، واختر القاطع والكابل، حتى تتوازن الأطوار وتسلم كل دائرة.</div>
</section>
<section class="panel lsec" aria-labelledby="sx">
  <h2 id="sx"><span class="k">✎</span>التمرين: توزيع دوائر إنارة العنبر</h2>
  <div id="lt" class="wd"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من EN 12464-1 لإضاءة أماكن العمل الداخلية، و EN 1838 لإنارة الطوارئ، و IEC 60364 للتركيبات، ومن كتالوجات الشركات المصنّعة. الكود السعودي SBC والكود المصري يعتمدان قيمًا قريبة؛ ارجع إلى الإصدار المعتمد في بلدك وملف الكشاف الضوئي من الصانع قبل أي تصميم فعلي. الأرقام في الجداول للتعلّم. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l17');
LT.mount(document.getElementById('lt'), 'circuit', {lesson:'l17'});
IL.quiz(document.getElementById('quiz'), [{"q": "10 كشافات 150 W و cos φ = 0.95 على 230 V. كم تيار الدائرة؟", "o": ["6.9 A", "0.69 A", "15 A", "1.5 A"], "a": 0, "why": "1500 ÷ (230 × 0.95) = 6.9 A."}, {"q": "جدول المشغّل يسمح بـ 5 كشافات على B10. لدينا 10 كشافات. ما الحل؟", "o": ["دائرتان من 5 كشافات", "دائرة واحدة على B10", "دائرة واحدة على B16 وكابل 1.5 mm²", "نرفع الكشافات"], "a": 0, "why": "تيار البدء يحدّد العدد، فنقسمها على دائرتين."}, {"q": "كابل 1.5 mm² في دائرة إنارة. أي قاطع يحميه؟", "o": ["10 A", "16 A", "20 A", "32 A"], "a": 0, "why": "في الممارسة الشائعة 1.5 mm² يحميه قاطع حتى 10 A."}, {"q": "دائرة 30 m تحمل 5 A في نهايتها بكابل 2.5 mm². كم هبوط الجهد؟", "o": ["2.7 V", "1.35 V", "5.4 V", "0.27 V"], "a": 0, "why": "ΔU = 2 × 0.0225 × 30 × 5 ÷ 2.5 = 2.7 V، أي 1.2 %."}, {"q": "أين يفيد حساس الحركة أكثر؟", "o": ["الممرات ودورات المياه", "طاولة الفحص", "لافتات المخارج", "غرفة التحكم"], "a": 0, "why": "أماكن يمر بها الناس ولا يبقون فيها."}, {"q": "ما أقل إضاءة طوارئ على خط منتصف مسار الهروب؟", "o": ["1 lx", "100 lx", "0.1 lx", "50 lx"], "a": 0, "why": "EN 1838: 1 lx على خط منتصف المسار."}, {"q": "9 دوائر متساوية على لوحة ثلاثية الطور. كيف توزّعها؟", "o": ["3 دوائر لكل طور", "كلها على L1", "4 و 4 و 1", "5 و 2 و 2"], "a": 0, "why": "التوزيع المتساوي يوازن الأطوار ويقلل تيار المحايد."}], {lesson:'l17', pass:0.8});
</script>
</body>
</html>
