<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>مشروع الإضاءة: إنارة عنبر الإنتاج + الامتحان</title>
<meta name="description" content="الدرس 18: مشروع تصميم إنارة عنبر إنتاج 48 × 24 m: اختيار الكشاف بالمقارنة، عدد الكشافات وتوزيعها، التحقق من الإضاءة والتوحّد وكثافة القدرة، الدوائر وحمل لوحة الإنارة، ثم امتحان جزء الإضاءة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="panel.css?v=20261028p1">
<script src="panel.js?v=20261030L1"></script>
<link rel="stylesheet" href="lighting.css?v=20261030L1">
<script src="lighting.js?v=20261030L1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس تصميم اللوحات الكهربية · الجزء الثاني: توزيع الإضاءة · الدرس 18 من 18</p>
    <h1>مشروع الإضاءة: إنارة عنبر الإنتاج + الامتحان</h1>
    <p>نجمع كل ما سبق في تصميم واحد: عنبر الإنتاج في مصنع المشروع، من اختيار الكشاف حتى حمله على لوحة الإنارة. ثم امتحان جزء الإضاءة.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="lighting.html#project">مصمّم الإضاءة</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما بيانات العنبر؟</h2>
  <p>هذه معطيات التصميم:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🏭</span><b>الأبعاد</b><span class="mono">48 × 24 × 8 m</span></div>
    <div class="tile"><span class="ic">🎯</span><b>المطلوب</b><span class="mono">300 lx · U0 0.6 · Ra 80</span></div>
    <div class="tile"><span class="ic">↕️</span><b>التعليق</b><span>من السقف <bdi dir="ltr">0.5 m</bdi> · العمل <bdi dir="ltr">0.8 m</bdi></span></div>
    <div class="tile"><span class="ic">🪞</span><b>الانعكاسات</b><span class="mono">0.5 / 0.3 / 0.2</span></div>
    <div class="tile"><span class="ic">🧹</span><b>الصيانة</b><span class="mono">MF 0.7</span></div>
    <div class="tile"><span class="ic">⚡</span><b>حد القدرة</b><span class="mono">6 W/m²</span></div>
  </div>
  <p>ومنها نحسب الارتفاع الفعّال ودليل الغرفة ومعامل الاستفادة وأقصى مسافة:</p>
  <div class="formula">Hm = 6.7 m&nbsp;&nbsp;&nbsp;K = 2.39&nbsp;&nbsp;&nbsp;UF = 0.73&nbsp;&nbsp;&nbsp;S ≤ 6.7 m</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>أي كشاف نختار؟</h2>
  <p>نقارن ثلاث قدرات، ولكل قدرة العدد والإضاءة الناتجة والقدرة الكلية وكثافتها:</p>
  <ul class="fx">
    <li><b><bdi dir="ltr">100 W · 13 × 4 = 52</bdi></b><span><bdi dir="ltr">323 lx · 5.2 kW · 4.5 W/m²</bdi></span></li>
    <li class="ok"><b><bdi dir="ltr">150 W · 9 × 4 = 36 ✓</bdi></b><span><bdi dir="ltr">336 lx · 5.4 kW · 4.7 W/m²</bdi></span></li>
    <li><b><bdi dir="ltr">200 W · 8 × 4 = 32</bdi></b><span><bdi dir="ltr">398 lx · 6.4 kW · 5.6 W/m²</bdi></span></li>
  </ul>
  <p class="alert"><bdi dir="ltr">200 W</bdi> بـ <bdi dir="ltr">7 × 4</bdi> يكفي إضاءةً، لكن <b><bdi dir="ltr">S = 6.86 m &gt; 6.7 m</bdi></b> فاحتجنا <bdi dir="ltr">8 × 4</bdi>.</p>
  <p class="tip"><bdi dir="ltr">100 W</bdi> = كشافات كثيرة للتعليق والصيانة. <b><bdi dir="ltr">150 W</bdi></b> هو التوازن الأفضل. الشروط الفنية أولًا ثم السعر.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف تُقسَّم الدوائر وما حمل اللوحة؟</h2>
  <p>نتيجة توزيع الـ 36 كشافًا على الدوائر والأطوار:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🔀</span><b>9 دوائر</b><span class="mono">B10 · 2.5 mm²</span></div>
    <div class="tile"><span class="ic">💡</span><b>كل دائرة</b><span class="mono">600 W · ΔU 1.4 %</span></div>
    <div class="tile"><span class="ic">⚖️</span><b>كل طور</b><span class="mono">1.8 kW · 8.2 A</span></div>
    <div class="tile"><span class="ic">🗄️</span><b>LTG DB</b><span class="mono">6.3 / 40 kW</span></div>
  </div>
  <p>ويضاف إلى جدول اللوحة: دائرة طوارئ غير مفصولة، ودائرة لكل تحكم، واحتياطي <bdi dir="ltr">20 %</bdi>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما خطوات التصميم باختصار؟</h2>
  <p>كل تصميم إضاءة يمر بهذه الخطوات الست بالترتيب:</p>
  <ol class="steps">
    <li>Em و U0 و UGR و Ra</li>
    <li><bdi dir="ltr">Hm · K · UF · MF → N</bdi></li>
    <li>صفوف وأعمدة · S/2 من الحائط</li>
    <li><bdi dir="ltr">E ≥ Em · U0 · LPD</bdi></li>
    <li>الدوائر · <bdi dir="ltr">ΔU ≤ 3 %</bdi> · الأطوار</li>
    <li class="on">التحكم والطوارئ ← جدول اللوحة</li>
  </ol>
  <div class="box key"><b>في التمرين:</b> اختر قدرة الكشاف وعدده وتوزيعه في العنبر حتى تتحقق كل الشروط، ثم أجب عن امتحان جزء الإضاءة.</div>
</section>
<section class="panel lsec" aria-labelledby="sx">
  <h2 id="sx"><span class="k">✎</span>التمرين: تصميم إنارة العنبر كاملة</h2>
  <div id="lt" class="wd"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>امتحان جزء الإضاءة</h2>
  <p>أجب عن 10 من 12 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من EN 12464-1 لإضاءة أماكن العمل الداخلية، و EN 1838 لإنارة الطوارئ، و IEC 60364 للتركيبات، ومن كتالوجات الشركات المصنّعة. الكود السعودي SBC والكود المصري يعتمدان قيمًا قريبة؛ ارجع إلى الإصدار المعتمد في بلدك وملف الكشاف الضوئي من الصانع قبل أي تصميم فعلي. الأرقام في الجداول للتعلّم. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l18');
LT.mount(document.getElementById('lt'), 'project', {lesson:'l18'});
IL.quiz(document.getElementById('quiz'), [{"q": "مخزن 20 × 10 m، والمطلوب 100 lx، والكشاف 10000 lm، و UF = 0.6، و MF = 0.7. كم كشافًا؟", "o": ["5", "4", "3", "10"], "a": 0, "why": "N = 20000 ÷ 4200 = 4.76 → 5."}, {"q": "عنبر سقفه 9 m والكشافات معلّقة 1 m وسطح العمل 1 m. كم Hm؟", "o": ["7 m", "9 m", "8 m", "6 m"], "a": 0, "why": "Hm = 9 − 1 − 1 = 7 m."}, {"q": "الكشاف SHR = 1.0 و Hm = 7 m. صف طوله 60 m. أقل عدد كشافات في الصف يحقق شرط المسافة؟", "o": ["9", "8", "7", "60"], "a": 0, "why": "S = 60/N ≤ 7 → N ≥ 8.6 → 9."}, {"q": "كم Em لطاولة فحص دقيق؟", "o": ["750 lx", "300 lx", "200 lx", "100 lx"], "a": 0, "why": "الفحص الدقيق 750 lx مع Ra ≥ 90."}, {"q": "خريطة إضاءة: Emin = 180 lx و Eavg = 340 lx. هل يحقق U0 ≥ 0.6؟", "o": ["لا، U0 = 0.53", "نعم، U0 = 0.6", "نعم، U0 = 1.9", "نعم، U0 = 0.65"], "a": 0, "why": "180 ÷ 340 = 0.53 أقل من 0.6."}, {"q": "32 كشافًا 200 W في 1152 m². كم LPD؟", "o": ["5.6 W/m²", "2.8 W/m²", "6.4 W/m²", "0.18 W/m²"], "a": 0, "why": "6400 ÷ 1152 = 5.6 W/m²."}, {"q": "لماذا لا نضع كشافات العنبر كلها على دائرة واحدة كبيرة؟", "o": ["تيار البدء وهبوط الجهد، ويظلم العنبر كله إذا فصلت", "لأن الكود يمنع أكثر من كشاف لكل دائرة", "لأن الكابل الكبير لا يُصنع", "لأن الكشافات تعمل على 400 V"], "a": 0, "why": "تقسيم الدوائر يحل تيار البدء والهبوط ويحافظ على جزء من الإضاءة عند العطل."}, {"q": "كابل 2.5 mm² في دائرة إنارة. أي قاطع أكبر يسمح به؟", "o": ["16 A", "25 A", "32 A", "40 A"], "a": 0, "why": "في الممارسة الشائعة 2.5 mm² يحميه قاطع حتى 16 A."}, {"q": "غرفة K كبير (واسعة ومنخفضة). ماذا تتوقع لـ UF؟", "o": ["كبير", "صغير", "صفر", "لا علاقة"], "a": 0, "why": "معظم الضوء يصل إلى سطح العمل بدل الجدران."}, {"q": "حسبت E = 290 lx والمطلوب 300 lx. ما التصرف الصحيح؟", "o": ["أزيد الكشافات أو أختار كشافًا أقوى", "أقبل لأن الفرق 3 %", "أرفع MF إلى 1", "أقلّل المساحة"], "a": 0, "why": "Em حد أدنى ولا يُقبل أقل منه."}, {"q": "ما أقل مدة تشغيل لكشاف الطوارئ من بطاريته في EN 1838؟", "o": ["ساعة واحدة", "10 دقائق", "24 ساعة", "لا يوجد حد"], "a": 0, "why": "ساعة على الأقل، وكثير من الجهات تطلب 3 ساعات."}, {"q": "أي ملف يعطيه الصانع لحساب الكشاف في DIALux؟", "o": ["IES أو LDT", "PDF الكتالوج فقط", "DWG", "XLS"], "a": 0, "why": "الملف الضوئي IES أو LDT فيه توزيع شدة الإضاءة."}], {lesson:'l18', pass:0.8});
</script>
</body>
</html>
