<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي PowerFlex 525</title>
<meta name="description" content="محاكي Allen-Bradley PowerFlex 525 تفاعلي: توصيل الأطراف، ضبط البارامترات من الكيباد، تشغيل المحرك وحل الأعطال.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<style>
/* Same bench as the other labs: drive faceplate + operator station on one side, motor + scope on the other, terminals and parameters below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b; --scope-bg:#0e1518; --grid:#22343a;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem} h2{font-size:1.2rem} h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:70ch}
.chips{display:flex;gap:8px;flex-wrap:wrap}
.chip{background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 12px;font-size:.85rem;font-weight:600}
.chip b{color:var(--accent)}
.bench{display:grid;grid-template-columns:minmax(320px,440px) minmax(0,1fr);gap:20px;align-items:start}
.grid2{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:940px){.bench,.grid2{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.04em;color:var(--muted);font-weight:600}
.btn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:6px 12px;cursor:pointer;font-weight:600}
.btn:hover{border-color:var(--accent)}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.btn.xs{padding:1px 8px;font-size:.78rem}
.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.hint{font-size:.85rem;color:var(--muted);margin:.4rem 0 0}
.tagc,.tagv{display:inline-flex;align-items:center;gap:4px;font:600 .72rem var(--font-body);border-radius:999px;padding:1px 9px;vertical-align:middle;margin-inline-start:8px}
.tagc{background:#2f7fe0;color:#fff}
.tagv{background:var(--panel);color:var(--muted);border:1px solid var(--line)}
.tagc::before{content:"";width:7px;height:7px;border-radius:50%;border:1.5px solid #fff}
.tagv::before{content:"👁";font-size:.7rem}
.legendbar{display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:.85rem;color:var(--muted);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 12px}


/* ---------- PowerFlex 525 faceplate ---------- */
.device{display:flex;justify-content:center}
.pf{direction:ltr;width:100%;max-width:360px;user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3))}
.pf-tab{height:10px;margin:0 24%;background:#121314;border-radius:5px 5px 0 0}
.pf-black{background:linear-gradient(#262729,#1b1c1e);border-radius:16px 16px 4px 4px;padding:12px 12px 16px;box-shadow:inset 0 1px 0 #3c3d40}
.pf-face{display:grid;grid-template-columns:minmax(0,1fr) 30%;gap:8px}
.pf-left{background:#27292b;border-radius:12px 6px 6px 12px;padding:8px 8px 6px;box-shadow:inset 0 0 0 1px #313336;min-width:0}
.pf-brand{font-family:Georgia,"Times New Roman",serif;font-style:italic;font-weight:700;color:#aeb2b6;font-size:14px;padding:0 0 6px 4px}
.pf-lcd{display:grid;grid-template-columns:auto minmax(0,1fr) auto;gap:4px;align-items:stretch;background:linear-gradient(180deg,#b9c7b0,#a8b8a0 55%,#9fb097);border-radius:3px;padding:5px 5px 4px;box-shadow:inset 0 0 0 2px #4d5a49,inset 0 3px 8px rgba(0,0,0,.35)}
.pf-lcd.off{background:linear-gradient(180deg,#76806f,#6c7666)}
.pf-ind{display:flex;flex-direction:column;justify-content:space-between;font:700 7.5px Arial,sans-serif;letter-spacing:.03em;color:rgba(20,30,20,.13);padding:2px 0}
.pf-ind span.on{color:#132015}
.pf-ind.r{text-align:right}
.pf-main{min-width:0}
.pf-seg{height:46px}
.pf-seg svg{width:100%;height:100%;display:block}
.pf-seg.bl svg .lit{animation:vblink .8s steps(2,start) infinite}
.pf-txt{margin-top:3px;height:13px;overflow:hidden;white-space:pre;font:600 10px/13px "IBM Plex Mono",ui-monospace,monospace;color:#142014;background:rgba(40,60,30,.08);border-radius:1px;padding:0 2px}
.pf-lcd.off .pf-txt{color:transparent}
@keyframes vblink{to{fill:rgba(20,40,20,.07)}}
.pf-leds{display:flex;gap:10px;align-items:center;margin:6px 0 0 4px;font:600 8px Arial,sans-serif;color:#7c8186;flex-wrap:wrap}
.pf-leds span{display:flex;align-items:center;gap:3px}
.pf-leds i,.pf-flt i{width:8px;height:8px;border-radius:50%;background:#45484b;display:inline-block;box-shadow:inset 0 1px 1px rgba(0,0,0,.5)}
.pf-leds i.g{background:#3fe36a;box-shadow:0 0 6px #3fe36a}
.pf-leds i.r{background:#ff3b24;box-shadow:0 0 6px #ff3b24}
.pf-leds i.fl{animation:ledfl .5s steps(2,start) infinite}
@keyframes ledfl{to{background:#45484b;box-shadow:none}}
.pf-pot{position:relative;background:#141516;border-radius:6px 12px 6px 6px;display:grid;place-items:center;box-shadow:inset 0 2px 6px #000;min-height:110px}
.pf-dial{width:86%;aspect-ratio:1;position:relative;display:grid;place-items:center}
.pf-dial::before{content:"";position:absolute;inset:0;border-radius:50%;background:repeating-conic-gradient(from -135deg,#d9dcdf 0 2deg,transparent 2deg 27deg);-webkit-mask:radial-gradient(circle,transparent 60%,#000 61%,#000 70%,transparent 71%);mask:radial-gradient(circle,transparent 60%,#000 61%,#000 70%,transparent 71%);clip-path:polygon(50% 50%,0 100%,0 0,100% 0,100% 100%)}
.pknob{width:62%;aspect-ratio:1;border-radius:50%;position:relative;cursor:grab;touch-action:none;z-index:1;background:repeating-conic-gradient(#1d1f21 0 6deg,#2c2f32 6deg 12deg);box-shadow:0 0 0 3px #0c0d0e,0 3px 5px rgba(0,0,0,.7)}
.pknob::before{content:"";position:absolute;inset:22%;border-radius:50%;background:radial-gradient(circle at 40% 35%,#3b3f43,#17191b)}
.pknob::after{content:"";position:absolute;left:50%;top:8%;width:7px;height:7px;margin-left:-3.5px;border-radius:50%;background:#f4f4f4;box-shadow:0 0 3px #fff}
.pf-flt{display:flex;justify-content:flex-end;align-items:center;gap:6px;margin:8px 34% 4px 0;font:600 10px Arial,sans-serif;color:#8d9296;letter-spacing:.04em}
.pf-flt i{width:16px;height:8px;border-radius:5px}
.pf-flt i.on{background:#ff3b24;box-shadow:0 0 7px #ff3b24;animation:ledfl .5s steps(2,start) infinite}
.pf-ctl{display:grid;grid-template-columns:58% minmax(0,1fr);gap:6px;align-items:center}
.dpad{width:100%;display:block;overflow:visible}
.dpad [data-k]{cursor:pointer;outline:none;touch-action:none}
.dpad [data-k] .w{fill:#3d7cc9;stroke:#16171a;stroke-width:4}
.dpad [data-k]:hover .w{fill:#4a88d4}
.dpad [data-k].down .w{fill:#2b5d9c}
.dpad [data-k]:focus-visible .w{stroke:#f0a03c}
.dpad text{fill:#fff;font-family:Arial,Helvetica,sans-serif;font-weight:700;pointer-events:none}
.pf-run{position:relative;height:150px}
.pk{position:absolute;border:0;cursor:pointer;padding:0;touch-action:none}
.pk.down{transform:translateY(2px)}
.pk.revk{left:4%;top:8px;width:50%;height:30px;border-radius:15px;background:linear-gradient(#8b8f93,#6c7074);box-shadow:0 0 0 3px #3a3c3f,0 3px 0 #0b0b0c}
.pk.revk svg{width:26px;height:16px;display:block;margin:auto}
.pk.startk{right:4%;top:52px;width:58%;height:36px;border-radius:9px;background:linear-gradient(#35c25a,#1b8a37);box-shadow:0 0 0 3px #3a3c3f,0 3px 0 #0b0b0c}
.pk.startk span{display:block;width:5px;height:16px;margin:auto;background:#fff;border-radius:2px}
.pk.stopk{right:4%;top:100px;width:58%;height:44px;border-radius:9px;background:linear-gradient(#e0333c,#c41e2a);box-shadow:0 0 0 3px #3a3c3f,0 3px 0 #0b0b0c}
.pk.stopk span{display:block;width:22px;height:22px;margin:auto;border:3px solid #fff;border-radius:50%}
.pk:focus-visible{outline:2px solid #f0a03c;outline-offset:3px}
.pf-grey{background:linear-gradient(90deg,#d5d7d6,#ececeb 30%,#e6e7e6 70%,#cfd1d0);border-radius:4px 4px 10px 10px;padding:12px 16px;margin-top:-2px;box-shadow:inset 0 2px 0 #f7f7f7}
.pf-tri{width:0;height:0;margin:0 auto 0 38%;border-left:9px solid transparent;border-right:9px solid transparent;border-top:10px solid #c4c6c5}
.pf-vents{display:flex;justify-content:space-between;align-items:flex-end;height:96px;margin-top:4px}
.pf-vents i{width:5.2%;border-radius:8px;background:linear-gradient(90deg,#9a9d9c,#c9cbca);box-shadow:inset 1px 1px 2px rgba(0,0,0,.35)}
.pf-logo{display:flex;align-items:flex-start;justify-content:space-between;margin-top:12px}
.pf-logo .nm{font-family:"Arial Black",Arial,Helvetica,sans-serif;font-style:italic;font-weight:900;font-size:26px;line-height:1;color:#a8323a;letter-spacing:-.02em}
.pf-logo .nm sup{font-size:.45em}
.pf-logo .num{display:block;font-style:italic;font-size:13px;color:#a8323a;text-align:center;margin-top:2px}
.pf-net{display:grid;gap:2px;font-size:9px;color:#333;text-align:right}
.pf-net span{display:flex;align-items:center;justify-content:flex-end;gap:4px}
.pf-net i{width:7px;height:7px;border-radius:50%;background:#9a9d9c;box-shadow:inset 0 1px 1px rgba(0,0,0,.4)}
.pf-plate{margin:10px 0 0;display:flex;justify-content:space-between;gap:8px;align-items:center;font-size:9px;color:#4b5055}
.pf-plate b{font-size:10px;color:#2b2f33}
.pf-chg{display:flex;align-items:center;gap:5px;font-weight:700}
.pf-chg i{width:9px;height:9px;border-radius:50%;background:#7a7d7a;box-shadow:inset 0 1px 1px rgba(0,0,0,.4)}
.pf-chg i.on{background:#ff4a2e;box-shadow:0 0 6px #ff4a2e}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}
.station .selpos{direction:ltr}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}

/* ---------- operator station ---------- */
.station{background:linear-gradient(180deg,#d6d9db,#c3c7ca);border-radius:10px;padding:14px;display:grid;grid-template-columns:repeat(auto-fill,minmax(92px,1fr));gap:14px 10px;box-shadow:inset 0 0 0 1px #a9aeb2,inset 0 2px 0 #eef0f1;direction:rtl}
.dev{display:flex;flex-direction:column;align-items:center;gap:6px;text-align:center}
.dev .tag{background:#1d2226;color:#f2f4f5;font:600 10.5px var(--font-body);padding:1px 8px;border-radius:3px;min-width:78px;line-height:1.5}
.dev .term{font:600 10px var(--font-mono);color:#3b4348;direction:ltr}
.pb{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;touch-action:none;position:relative;background:radial-gradient(circle at 50% 50%,#c4c7c9 0 60%,#7f8589 61% 70%,#5c6266 71%);box-shadow:0 3px 5px rgba(0,0,0,.35);display:grid;place-items:center;padding:0}
.pb::after{content:"";width:62%;height:62%;border-radius:50%;background:var(--cap,#1f9a3c);box-shadow:inset 0 -4px 6px rgba(0,0,0,.35),inset 0 3px 4px rgba(255,255,255,.35),0 3px 0 rgba(0,0,0,.35);transition:transform .05s}
.pb.down::after{transform:scale(.9);box-shadow:inset 0 -2px 4px rgba(0,0,0,.4),inset 0 2px 3px rgba(255,255,255,.25)}
.pb.green{--cap:linear-gradient(#35c25a,#1b8a37)}
.pb.black{--cap:linear-gradient(#4a4f53,#1f2326)}
.pb.mush::after{width:84%;height:84%;background:radial-gradient(circle at 40% 35%,#ff6b5e,#c4211a 70%)}
.pb.mush.latched::after{transform:scale(.88)}
.sel2{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 58%,#8a9095 59% 68%,#5c6266 69%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.sel2 i{position:absolute;left:50%;top:50%;width:12px;height:40px;margin:-20px 0 0 -6px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transform:rotate(-45deg);transition:transform .15s;box-shadow:0 1px 2px #000}
.sel2 i::after{content:"";position:absolute;left:4px;top:3px;width:4px;height:8px;border-radius:2px;background:#fff}
.sel2[aria-pressed="true"] i{transform:rotate(45deg)}
.sel2.key{background:radial-gradient(circle,#c9a54a 0 40%,#8a9095 41% 68%,#5c6266 69%)}
.sel2.key i{width:8px;margin-left:-4px;background:linear-gradient(90deg,#9d7d2a,#e7c76a,#9d7d2a)}
.selpos{display:flex;justify-content:space-between;width:80px;font:600 9.5px var(--font-body);color:#3b4348}
.lamp{width:30px;height:30px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#7b7f82,#3d4144);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 2px 4px 5px rgba(0,0,0,.25)}
.lamp.r.on{background:radial-gradient(circle at 40% 35%,#ffd1cc,#ff3b2a 55%,#b8170c);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ff3b2a88}
.lamp.g.on{background:radial-gradient(circle at 40% 35%,#d8ffd8,#2fd34b 55%,#13852a);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #2fd34b88}
.lamp.y.on{background:radial-gradient(circle at 40% 35%,#fff6c8,#ffc21a 55%,#b88400);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ffc21a88}
.lamp.w.on{background:radial-gradient(circle at 40% 35%,#ffffff,#cfe3ff 55%,#7ea2d0);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #cfe3ffaa}
.meter{width:96px;height:64px;background:linear-gradient(#fbfbf6,#eceee6);border-radius:4px;box-shadow:0 0 0 3px #2a2f33,0 2px 5px 3px rgba(0,0,0,.25);position:relative;overflow:hidden}
.meter svg{width:100%;height:100%;display:block}
.brk{width:46px;height:64px;border-radius:4px;border:0;cursor:pointer;padding:0;background:linear-gradient(#2d3236,#1a1d20);position:relative;box-shadow:0 3px 5px rgba(0,0,0,.35)}
.brk i{position:absolute;left:13px;width:20px;height:24px;border-radius:3px;background:linear-gradient(#f2f2f2,#b9bcbf);top:34px;transition:top .12s;box-shadow:0 2px 2px rgba(0,0,0,.5)}
.brk[aria-pressed="true"] i{top:6px;background:linear-gradient(#ffcf4a,#e0a400)}
.brk span{position:absolute;left:0;right:0;font:700 8px Arial;color:#ddd}
.station .knob{width:56px;height:56px}
.station .knob i{height:18px;transform-origin:50% 22px}
.station .kv{font:600 11px var(--font-mono);direction:ltr;color:#1d2226}
.rot{width:56px;height:56px;border-radius:50%;cursor:pointer;border:0;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 52%,#8a9095 53% 66%,#5c6266 67%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.rot i{position:absolute;left:50%;top:50%;width:10px;height:38px;margin:-19px 0 0 -5px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transition:transform .15s}
.rot i::after{content:"";position:absolute;left:3px;top:2px;width:4px;height:8px;border-radius:2px;background:#ffb44d}

/* ---------- motor + meters ---------- */
.mview{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(0,1fr);gap:12px;align-items:center}
@media (max-width:560px){.mview{grid-template-columns:minmax(0,1fr)}}
.mview svg{width:100%;height:auto;display:block;direction:ltr}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;margin-top:12px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{border:1px solid var(--line);border-radius:10px;padding:8px 10px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.15rem;font-weight:500;direction:ltr;text-align:right;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.tile .v small{font-size:.7rem;color:var(--muted);margin-left:3px}
.tile .bar{height:4px;border-radius:2px;background:var(--line);margin-top:4px;overflow:hidden}
.tile .bar i{display:block;height:100%;width:0;background:var(--cur)}
.tile .bar i.hot{background:var(--bad)}
.statusline{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
.pill{font-size:.78rem;font-weight:600;border-radius:999px;padding:2px 10px;border:1px solid var(--line);color:var(--muted)}
.pill.on{color:#fff;background:var(--good);border-color:var(--good)}
.pill.bad{color:#fff;background:var(--bad);border-color:var(--bad)}
.pill.warn{color:#fff;background:var(--warn);border-color:var(--warn)}
.scopewrap{position:relative;border-radius:10px;overflow:hidden;background:var(--scope-bg)}
#scope{width:100%;height:260px;display:block}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:.8rem;margin-top:8px}
.legend span{display:flex;align-items:center;gap:6px}
.legend i{width:14px;height:3px;border-radius:2px;display:inline-block}

/* ---------- inputs ---------- */
.io{display:grid;gap:6px}
.sw{width:50px;height:30px;border-radius:5px;border:0;padding:3px;background:linear-gradient(#2a2e32,#15181b);position:relative;cursor:pointer;flex:none;box-shadow:0 0 0 2px #2f7fe0aa,0 2px 3px rgba(0,0,0,.35)}
.sw::before{content:"O";position:absolute;inset:3px 3px 3px 50%;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#bfc5c9;background:linear-gradient(#4b5157,#2b3034);border-radius:0 3px 3px 0;transition:all .1s}
.sw::after{content:"I";position:absolute;inset:3px 50% 3px 3px;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#8d949a;background:linear-gradient(#30353a,#1f2327);border-radius:3px 0 0 3px;box-shadow:inset -2px 0 3px rgba(0,0,0,.5);transition:all .1s}
.sw[aria-pressed="true"]::after{background:linear-gradient(#3ec95a,#1f8a36);color:#fff;box-shadow:inset 0 0 6px rgba(255,255,255,.35),0 0 8px #3ec95a88}
.sw[aria-pressed="true"]::before{background:linear-gradient(#2b3034,#1c2023);color:#7d858b;box-shadow:inset 2px 0 3px rgba(0,0,0,.5)}
.knob{width:70px;height:70px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#6c747a,#2a2f33 70%);box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023,0 0 0 3px #2f7fe055}
.knob i{position:absolute;left:50%;top:6px;width:4px;height:22px;margin-left:-2px;border-radius:2px;background:#ffb44d;transform-origin:50% 29px}
.field{display:flex;flex-direction:column;gap:4px;min-width:0}
.field select,.field input[type=number],.field input[type=text]{border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 8px;min-width:0;width:100%}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:10px}
.check{display:flex;gap:8px;align-items:center;font-size:.9rem;cursor:pointer}
.check input{width:18px;height:18px;accent-color:var(--accent);flex:none}
input[type=range]{width:100%;accent-color:var(--accent)}
.subhead{margin:14px 0 8px;font-size:.95rem}
.inj{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:6px}
.inj .btn{text-align:right;font-weight:500;font-size:.88rem}
.inj .btn[aria-pressed="true"]{background:var(--bad);border-color:var(--bad);color:#fff}

/* ---------- wiring diagram ---------- */
.boardscroll{overflow-x:auto;border-radius:10px;border:1px solid var(--line);background:#f4f5f1}
#wd{width:100%;min-width:900px;height:auto;display:block;direction:ltr;user-select:none;-webkit-user-select:none}
#wd text{pointer-events:none;font-family:"IBM Plex Mono",ui-monospace,monospace}
#wd .ar{font-family:"IBM Plex Sans Arabic",system-ui,sans-serif;direction:rtl;unicode-bidi:plaintext}
#wd .clk{cursor:pointer}
#wd .clk:hover .hl{stroke:#ff8a00}
.wlegend{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;margin-top:8px;color:var(--muted)}
.wlegend span{display:flex;align-items:center;gap:6px}
.wlegend i{width:18px;height:5px;border-radius:3px;display:inline-block}

/* ---------- params ---------- */
.ptools{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px}
.tabs{display:flex;gap:4px;background:var(--bg);border-radius:10px;padding:4px;flex-wrap:wrap}
.tabs button{border:0;background:transparent;padding:5px 10px;border-radius:7px;cursor:pointer;font-weight:600;font-size:.82rem;direction:ltr}
.tabs button[aria-pressed="true"]{background:var(--accent);color:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 10px;border-bottom:1px solid var(--line);text-align:right;vertical-align:top}
th{font-size:.75rem;color:var(--muted);background:var(--bg);position:sticky;top:0;z-index:1}
tr:last-child td{border-bottom:0}
td.code{font-family:var(--font-mono);font-weight:600;white-space:nowrap;direction:ltr;text-align:right}
td.en{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-size:.82rem}
td.val input,td.val select{width:150px;border:1px solid var(--line);background:var(--bg);border-radius:7px;padding:4px 6px;font-family:var(--font-mono);direction:ltr}
td.val .ro{font-family:var(--font-mono);direction:ltr;display:inline-block}
.badge{display:inline-block;font-size:.68rem;border-radius:5px;padding:0 5px;margin-inline-start:4px;border:1px solid var(--line);color:var(--muted);white-space:nowrap}
.badge.s{color:var(--warn);border-color:var(--warn)}
.badge.r{color:var(--cur);border-color:var(--cur)}
#ptable tr{cursor:pointer}#ptable tr.sel td{background:color-mix(in srgb,var(--accent) 10%,transparent)}
tr.changed td.code{color:var(--accent)}
.pdet{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:0 0 10px;background:var(--bg);display:grid;gap:6px}
.pdet .h{display:flex;flex-wrap:wrap;gap:8px;align-items:baseline}.pdet .h b{font-family:var(--font-mono);font-size:1.05rem}
.pdet .facts{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.82rem;color:var(--muted)}.pdet .facts b{color:var(--ink);font-family:var(--font-mono);font-weight:500}
.pdet p{margin:0;line-height:1.75}
.reftabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}
.reftabs button{border:1px solid var(--line);background:transparent;border-radius:8px;padding:5px 11px;cursor:pointer;font-size:.86rem}
.reftabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.refbody h4{margin:12px 0 6px;font-size:.95rem}
.refbody ol,.refbody ul{margin:0;padding-inline-start:20px;line-height:1.85;font-size:.9rem}
.cards{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.cards .card{border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.cards h4{margin:0 0 6px}
.toast{font-size:.85rem;font-weight:600;color:var(--good)}

/* ---------- exercises & log ---------- */
.ex{border:1px solid var(--line);border-radius:10px;margin-bottom:8px;overflow:hidden}
.ex summary{cursor:pointer;padding:10px 12px;font-weight:600;display:flex;gap:10px;align-items:center;list-style:none}
.ex summary::-webkit-details-marker{display:none}
.ex summary .cnt{margin-inline-start:auto;font-family:var(--font-mono);font-size:.8rem;color:var(--muted)}
.ex.done summary{color:var(--good)}
.ex .body{padding:0 12px 12px}
.ex p{margin:.2rem 0 .6rem;color:var(--muted);font-size:.9rem}
.ex ol{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.ex li.ok{color:var(--good)}
.ex li.ok::marker{content:"✓ "}
.log{max-height:300px;overflow:auto;font-size:.85rem;display:grid;gap:2px}
.log div{display:flex;gap:8px;border-bottom:1px dashed var(--line);padding:3px 0}
.log time{font-family:var(--font-mono);color:var(--muted);flex:none}
.log .a{color:var(--bad);font-weight:600}
.flt td:first-child{font-family:var(--font-mono);font-weight:600;white-space:nowrap}
.flt tr.now td{background:color-mix(in srgb,var(--bad) 14%,transparent)}

/* ---------- solved applications ---------- */
:root{--w-pwr:#7b3f12;--w-mot:#c8261c;--w-pe:#2e9c3a;--w-dig:#d97706;--w-com:#20307a;--w-ana:#4f6b7d;--w-rly:#6b3fa0;--w-db:#d62f2f}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--w-pwr:#d39058;--w-mot:#ff7a6e;--w-pe:#5cc06f;--w-dig:#f5a742;--w-com:#93a6ff;--w-ana:#9fbcd0;--w-rly:#b993ec;--w-db:#ff7a7a} }
:root[data-theme="dark"]{--w-pwr:#d39058;--w-mot:#ff7a6e;--w-pe:#5cc06f;--w-dig:#f5a742;--w-com:#93a6ff;--w-ana:#9fbcd0;--w-rly:#b993ec;--w-db:#ff7a7a}
.soltabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:12px}
.soltabs button{border:1px solid var(--line);background:transparent;border-radius:8px;padding:5px 11px;cursor:pointer;font-size:.86rem;text-align:right}
.soltabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.solcard{border:1px solid var(--line);border-radius:10px;padding:12px 14px;display:grid;gap:12px;min-width:0}
.solcard .goal{margin:0;color:var(--muted);font-size:.92rem}
.solgrid{display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:14px;align-items:start}
@media (max-width:900px){.solgrid{grid-template-columns:minmax(0,1fr)}}
.solfig{margin:0;min-width:0}
.solsvg{width:100%;height:auto;display:block;direction:ltr;background:var(--bg);border:1px solid var(--line);border-radius:8px}
.solsvg text{font-family:var(--font-mono);fill:var(--ink);font-size:10px}
.solsvg .sv-tn{font-size:9.5px;font-weight:600}
.solsvg .sv-b{font-family:var(--font-display);font-size:12px;font-weight:700}
.solsvg .sv-s{fill:var(--muted);font-size:9px}
.solsvg .sv-ar{font-family:var(--font-body);direction:rtl;unicode-bidi:plaintext;font-size:10px;fill:var(--muted)}
.solsvg .sv-box{fill:var(--panel);stroke:var(--ink);stroke-width:1.4}
.solsvg .sv-term{fill:var(--panel);stroke:var(--ink);stroke-width:1.3}
.solsvg .sv-pin{fill:var(--ink)}
.solsvg .sv-dev{fill:none;stroke:var(--ink);stroke-width:1.6;stroke-linecap:round;stroke-linejoin:round}
.solsvg .sv-dash{stroke-dasharray:3 3;stroke-width:1.2}
.solsvg .sv-grp{fill:none;stroke:var(--muted);stroke-width:1;stroke-dasharray:4 3}
.solsvg .sw{fill:none;stroke-width:2.2;stroke-linejoin:round;stroke-linecap:round}
.solsvg .sw-pwr{stroke:var(--w-pwr)} .solsvg .sw-mot{stroke:var(--w-mot)} .solsvg .sw-pe{stroke:var(--w-pe);stroke-dasharray:6 3}
.solsvg .sw-dig{stroke:var(--w-dig)} .solsvg .sw-com{stroke:var(--w-com)} .solsvg .sw-ana{stroke:var(--w-ana)} .solsvg .sw-rly{stroke:var(--w-rly)} .solsvg .sw-db{stroke:var(--w-db)}
.solsvg .sd{stroke:none} .solsvg .sd-dig{fill:var(--w-dig)} .solsvg .sd-ana{fill:var(--w-ana)} .solsvg .sd-rly{fill:var(--w-rly)}
.solsvg .lmp{stroke:var(--ink);stroke-width:1.4} .solsvg .lmp-w{fill:#cfe3ff} .solsvg .lmp-r{fill:#ff6b5e} .solsvg .lmp-g{fill:#5cc06f}
.solsvg .sv-fill{fill:var(--panel);stroke:var(--ink);stroke-width:1.5}
.solcard .wlegend{margin-top:6px}
.solcard table{font-size:.84rem}
.solcard td.code{color:var(--accent)}
.solcard td.v{font-family:var(--font-mono);direction:ltr;text-align:right;font-weight:600;font-size:.8rem;min-width:70px}
.solcard td.code small{display:block;font-weight:400;font-size:.72rem;color:var(--muted);white-space:normal}
.solcard td{padding:6px 8px}
.solcard h3{margin:0 0 6px;font-size:.95rem}
.solcard ol.steps{margin:0;padding-inline-start:22px;display:grid;gap:5px;font-size:.9rem;line-height:1.75}
.solcard .solnote{font-size:.8rem;color:var(--muted);margin:6px 0 0}
.solact{display:flex;flex-wrap:wrap;gap:10px;align-items:center}
button.tagc.solbtn{border:0;cursor:pointer;font-size:.85rem;padding:5px 14px;margin:0}
button.tagc.solbtn:hover{background:#2368bd}
button.tagc.solbtn:disabled{opacity:.6;cursor:wait}
/* ---------- guided simple mode ---------- */
.btn.big{padding:12px 20px;font-size:1rem;min-height:48px;border-radius:10px}
#modeBtn{min-height:44px}
#modeBtn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent)}
body.guided header.top p,body.guided .legendbar,body.guided .chip{display:none}
body.guided[data-g="c"] .chip,body.guided[data-g="d"] .chip{display:inline-block}
body.guided .bench{display:none}
body.guided[data-g="c"] .bench,body.guided[data-g="d"] .bench{display:grid}
body.guided #pnlScope{display:none}
body.guided[data-g="c"] #pnlLoad{display:none}
body.guided:not(.adv) .advonly{display:none}
body.guided #advBar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center}
body.guided .keyguide,body.guided #faceHint{display:none}
/* show view: the exercise wired and running on one page */
#gShow .g-bar{display:flex;justify-content:space-between;gap:8px;flex-wrap:wrap}
.sh-title{margin:10px 0 8px}
.sh-stage{position:relative;display:grid;gap:10px;padding:12px;border-radius:14px;background:var(--bg);border:1px solid var(--line)}
.sh-cap{margin:0;min-height:3.1em;display:flex;align-items:center;padding:8px 12px;border-radius:10px;background:#1c2430;color:#fff;font-weight:600;font-size:1.02rem;line-height:1.45;transition:background .3s}
.sh-cap b{color:#ffd28a}
.sh-cap.ok{background:#17703f}.sh-cap.ok b{color:#c8ffd9}
.flt .sh-cap:not(.ok){background:#a3261d}
.sh-cap.in{animation:shIn .35s ease}
@keyframes shIn{from{opacity:.2;transform:translateY(4px)}}
.sh-top{display:grid;grid-template-columns:minmax(0,1.5fr) minmax(0,1fr);gap:10px;align-items:center}
.sh-face .device{display:block}
.sh-face .pf{max-width:none;width:360px;filter:drop-shadow(0 6px 10px rgba(0,0,0,.28))}
.sh-face .pf-grey,.sh-face .pf-tab{display:none}
.sh-motor{display:grid;gap:6px;justify-items:center}
.sh-mot{width:100%;max-width:220px;height:auto}
.sh-read{display:flex;flex-wrap:wrap;justify-content:center;gap:4px 10px;font:600 12px var(--font-mono);direction:ltr;color:var(--muted)}
.sh-read b{font-size:15px;color:var(--ink);font-variant-numeric:tabular-nums}
.sh-ctl{padding:10px;grid-template-columns:repeat(auto-fit,minmax(84px,1fr))}
.sh-ctl[hidden]{display:none}
.sh-fig{margin:0}
.sh-fig .solsvg .sw{opacity:.35;transition:opacity .3s}
.sh-fig .solsvg .sw.flow{opacity:1;stroke-dasharray:8 5;animation:shFlow .6s linear infinite}
.sh-fig .solsvg .sw.flow.rev{animation-direction:reverse}
.sh-fig .solsvg .sw-pe.flow{animation:none;stroke-dasharray:6 3}
@keyframes shFlow{to{stroke-dashoffset:-13}}
.sh-fig .solsvg circle.sv-term.on{fill:#2fbf5b;stroke:#17703f;filter:drop-shadow(0 0 3px #2fbf5b)}
.sh-fig .solsvg .lmp{opacity:.35}.sh-fig .solsvg .lmp.lit{opacity:1;filter:drop-shadow(0 0 5px currentColor)}
.sh-fig .solsvg .lmp-w.lit{color:#9cc8ff}.sh-fig .solsvg .lmp-r.lit{color:#ff6b5e}.sh-fig .solsvg .lmp-g.lit{color:#5cc06f}
.sh-db{position:absolute;inset-inline-start:24px;bottom:84px;font-size:.8rem;color:var(--muted)}
.sh-fing{position:absolute;left:-60px;top:-60px;width:34px;height:40px;margin:-4px 0 0 -12px;z-index:5;pointer-events:none;opacity:0;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 4px rgba(0,0,0,.4))}
.sh-fing svg{width:100%;height:100%;display:block;transition:transform .12s}
.sh-fing.press svg{transform:scale(.82)}
.sh-fing::before{content:"";position:absolute;left:4px;top:-4px;width:22px;height:22px;border-radius:50%;border:3px solid var(--accent);opacity:0}
.sh-fing.press::before{animation:shRip .5s ease-out}
@keyframes shRip{from{opacity:.9;transform:scale(.4)}to{opacity:0;transform:scale(1.8)}}
.sh-bar{display:flex;flex-wrap:wrap;align-items:center;gap:8px}
.sh-bar .btn{min-height:44px}
.sh-prog{flex:1 1 80px;height:6px;border-radius:3px;background:var(--line);overflow:hidden;min-width:60px}
.sh-prog i{display:block;height:100%;width:0;background:var(--accent);transition:width .5s}
@media (min-width:900px){.sh-stage{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}.sh-cap,.sh-bar,.sh-ctl{grid-column:1/-1}.sh-top{grid-column:1}.sh-fig{grid-column:2;grid-row:2/4}}
@media (prefers-reduced-motion:reduce){.sh-fig .solsvg .sw.flow{animation:none}.sh-cap.in{animation:none}}
.guide{padding:20px;border-color:color-mix(in srgb,var(--accent) 45%,var(--line))}
.g-head h2{font-size:1.5rem;margin-bottom:6px}
.g-sub{margin:0 0 16px;color:var(--muted);max-width:70ch;line-height:1.8}
.g-cards{display:grid;gap:12px;grid-template-columns:repeat(auto-fill,minmax(260px,1fr))}
.g-card{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;align-items:center;text-align:right;border:1px solid var(--line);background:var(--bg);border-radius:12px;padding:14px;cursor:pointer;min-height:104px;color:inherit;font:inherit}
.g-card:hover,.g-card:focus-visible{border-color:var(--accent);background:var(--accent-soft)}
.g-card .n{grid-row:1/3;width:48px;height:48px;border-radius:50%;display:grid;place-items:center;font:700 1.3rem var(--font-display);background:var(--accent);color:#fff}
.g-card.done .n{background:var(--good)}
.g-card .t{font:600 1.02rem var(--font-display);line-height:1.35}
.g-card .g{font-size:.86rem;color:var(--muted);line-height:1.6}
.g-card .ico{grid-column:1/3;display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:6px;font-size:.78rem;color:var(--muted)}
.g-card .ico svg{width:84px;height:34px;display:block;direction:ltr;color:var(--ink)}
.g-bar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center;margin-bottom:12px}
.g-bar .btn{min-height:44px}
.g-prog{display:flex;gap:6px;flex:1;min-width:220px;align-items:center}
.g-prog span{flex:1;height:10px;border-radius:5px;background:var(--line);position:relative}
.g-prog span.on{background:var(--accent)}.g-prog span.ok{background:var(--good)}
.g-prog b{font:600 .9rem var(--font-mono);white-space:nowrap;margin-inline-start:6px}
.g-steps{display:flex;gap:4px 14px;flex-wrap:wrap;font-size:.82rem;color:var(--muted);margin:-4px 0 12px}
.g-steps span.on{color:var(--accent);font-weight:700}
#gTitle{font-size:1.3rem;margin-bottom:10px}
.g-body{display:grid;gap:14px}
.g-lead{margin:0;font-size:1.02rem;line-height:1.8}
.g-fig{margin:0;border:1px solid var(--line);border-radius:12px;background:var(--panel);padding:10px;max-width:780px;justify-self:center;width:100%;min-width:0}
.g-fig .solsvg{width:100%}
.g-fig .solsvg .hlr{fill:color-mix(in srgb,var(--accent) 22%,transparent);stroke:var(--accent);stroke-width:1.2}
.g-fig .solsvg .hlr+circle.sv-term{fill:var(--accent);stroke:var(--accent)}
.g-terms{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.g-terms .tc{font:600 .95rem var(--font-mono);direction:ltr;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:3px 10px}
.g-list{margin:0;padding-inline-start:22px;display:grid;gap:6px;line-height:1.8}
.g-check{display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:1rem;line-height:1.7}
.g-check i{flex:none;width:30px;height:30px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-style:normal;font-weight:700;color:transparent;margin-top:2px}
.g-check.ok{border-color:var(--good)}.g-check.ok i{background:var(--good);border-color:var(--good);color:#fff}
.g-check .sub{display:block;font-size:.86rem;color:var(--muted)}
.g-live{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:.92rem;color:var(--muted)}
.g-live b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--ink)}
.g-warn{border:1px solid var(--warn);color:var(--warn);border-radius:10px;padding:10px 14px;font-weight:600}
.g-nav{display:flex;gap:10px;justify-content:space-between;margin-top:18px;flex-wrap:wrap}
.g-nav .btn{flex:1;min-width:140px}
.g-note{margin:0;font-size:.88rem;color:var(--muted)}
.g-tbl{font-size:.9rem;width:100%}
.g-tbl td.code{color:var(--accent);white-space:nowrap}
.g-tbl td.code small{display:block;font-weight:400;font-size:.72rem;color:var(--muted);white-space:normal}
.g-tbl td.v{font-family:var(--font-mono);direction:ltr;text-align:right;font-weight:600;white-space:nowrap}
.g-tbl .okc{color:var(--good);font-weight:700;font-family:var(--font-mono)}
.g-tbl tr.ok td{background:color-mix(in srgb,var(--good) 14%,transparent)}
.g-tbl .cur{display:inline-block;color:var(--bad);font-weight:600;font-size:.8rem;margin-inline-start:6px;white-space:nowrap}
.g-tbl .cur:empty{display:none}
.g-tbl .gpath{display:none;color:var(--muted);font-size:.72rem;font-weight:400;white-space:normal;margin-top:2px}
.g-hand .g-tbl .gpath{display:block}
.g-choice{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(220px,1fr))}
.g-choice .btn{min-height:52px;position:relative;line-height:1.4}
.g-choice .btn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);box-shadow:inset 0 0 0 1px var(--accent)}
.g-choice .rec{display:inline-block;font-size:.72rem;font-weight:600;color:var(--good);border:1px solid var(--good);border-radius:999px;padding:0 8px;margin-inline-start:8px;vertical-align:middle}
.g-howto{border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:.92rem;line-height:1.9}
.g-howto h4{margin:0 0 4px;font-size:.95rem}
.g-howto kbd{font:600 .82em var(--font-mono);border:1px solid var(--line);border-bottom-width:2px;border-radius:5px;padding:0 6px;background:var(--panel);direction:ltr;unicode-bidi:isolate;white-space:nowrap}
.g-howto p{margin:0}
.g-handgrid{display:grid;gap:14px;grid-template-columns:minmax(0,1fr);align-items:start}
@media (min-width:900px){.g-handgrid{grid-template-columns:minmax(280px,380px) minmax(0,1fr)}}
.g-face{min-width:0}
.g-face .device{margin:0}
.g-face .pf{max-width:360px;margin:0 auto}
.g-count{display:flex;flex-wrap:wrap;gap:8px 14px;align-items:center;font-weight:700;font-size:1rem;min-height:44px}
.g-count b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--accent)}
.g-count.ok{color:var(--good)}.g-count.ok b{color:var(--good)}
.g-count .runlock{color:var(--bad);font-weight:600;font-size:.9rem}
.g-pwr{font-size:.88rem;color:var(--warn);font-weight:600;margin:0}
@media (max-width:560px){.guide{padding:14px}.g-card{min-height:96px}.g-tbl thead{display:none}.g-tbl tr{display:grid;grid-template-columns:minmax(0,1fr) auto;border-bottom:1px solid var(--line)}.g-tbl tr:last-child{border-bottom:0}.g-tbl td{border-bottom:0;padding:6px 10px 2px}.g-tbl td.why{grid-column:1/-1;padding:0 10px 8px;color:var(--muted)}}
</style>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <h1>محاكي Allen-Bradley PowerFlex 525</h1>
    <p>انفرتر 25B-D010N104 (4 كيلووات / 5 حصان، 380-480 فولت، 10.5 أمبير) شغّال على محرك حقيقي. اشتغل من الكيباد بتاعه بالظبط (Esc و Sel والأسهم و Enter والبوتنشيوميتر)، شغّل من أطراف التحكم 01-08، جرّب الـ STO والإيثرنت، غيّر الباراميترات، اعمل أعطال واعرف تصلحها، وحل التمارين.</p>
  </div>
  <div class="chips">
    <a class="btn" href="../index.html" style="text-decoration:none">← كل الكورسات</a>
    <button class="btn" id="modeBtn" type="button" aria-pressed="false">الوضع الكامل</button>
    <span class="chip">المرجع: <b id="chipRef">Drive Pot</b></span>
    <span class="chip">الحالة: <b id="chipSt">Stopped</b></span>
    <span class="chip">العطل: <b id="chipF">لا يوجد</b></span>
  </div>
</header>
<div class="legendbar"><span class="tagc">تحكم</span> شيء تغيّره بيدك (أزرار، سلكتورات، مقابض، باراميترات) <span class="tagv">بيان</span> شيء تشاهده فقط (الشاشة، اللمبات، العدادات، الاسكوب)</div>

<section class="panel guide" id="guide" hidden aria-label="الوضع المبسّط">
  <div id="gStart">
    <div class="g-head"><h2>ابدأ من هنا</h2><p class="g-sub">اختر تمرينًا: ستجده <b>موصّلًا ويعمل أمامك</b> كالفيديو، ثم اضغط «جرّب بنفسك».</p></div>
    <div class="g-cards" id="gCards"></div>
  </div>
  <div id="gShow" hidden></div>
  <div id="gRun" hidden>
    <div class="g-bar">
      <button class="btn" id="gBack" type="button">‹ رجوع للقايمة</button>
      <button class="btn" id="gToShow" type="button">▶ شوفه شغّال</button>
      <div class="g-prog" id="gProg" aria-live="polite"></div>
    </div>
    <h2 id="gTitle"></h2>
    <div class="g-body" id="gBody"></div>
    <div class="g-nav">
      <button class="btn big" id="gPrev" type="button">السابق</button>
      <button class="btn big pri" id="gNext" type="button">التالي</button>
    </div>
  </div>
</section>

<div class="bench">
  <div class="col">
    <div class="panel">
      <div class="device">
        <div class="pf" aria-label="انفرتر Allen-Bradley PowerFlex 525">
          <div class="pf-tab"></div>
          <div class="pf-black">
            <div class="pf-face">
              <div class="pf-left">
                <div class="pf-brand">Allen-Bradley</div>
                <div class="pf-lcd" id="lcd" title="بيان: شاشة الـ LCD">
                  <div class="pf-ind"><span id="iFwd">FWD</span><span id="iRev">REV</span><span id="iPrg">PROGRAM</span><span id="iFlt">FAULT</span></div>
                  <div class="pf-main"><div class="pf-seg" id="seg"></div><div class="pf-txt" id="txt"></div></div>
                  <div class="pf-ind r"><span id="uHz">Hz</span><span id="uV">Volts</span><span id="uA">Amps</span><span id="uP">%</span></div>
                </div>
                <div class="pf-leds"><span><i id="lEnet"></i>ENET</span><span><i id="lLink"></i>LINK</span><span style="font-size:7px">EtherNet/IP</span></div>
              </div>
              <div class="pf-pot"><div class="pf-dial"><div class="pknob" id="dPot" role="slider" tabindex="0" aria-label="بوتنشيوميتر السرعة اللي على الانفرتر" aria-valuemin="0" aria-valuemax="100"></div></div></div>
            </div>
            <div class="pf-flt"><span>FAULT</span><i id="lFault"></i></div>
            <div class="pf-ctl">
              <svg class="dpad" id="dpad" viewBox="0 0 200 200" role="group" aria-label="أزرار التنقل"></svg>
              <div class="pf-run">
                <button class="pk revk" data-k="REV" aria-label="Reverse عكس الاتجاه"><svg viewBox="0 0 24 16"><path d="M4 12 C4 3, 20 3, 20 12" fill="none" stroke="#fff" stroke-width="2.4" stroke-linecap="round"/><path d="M1 10 L4 14 L7 10" fill="none" stroke="#fff" stroke-width="2.2" stroke-linejoin="round"/></svg></button>
                <button class="pk startk" data-k="START" aria-label="Start تشغيل"><span></span></button>
                <button class="pk stopk" data-k="STOP" aria-label="Stop إيقاف"><span></span></button>
              </div>
            </div>
          </div>
          <div class="pf-grey">
            <div class="pf-tri"></div>
            <div class="pf-vents" id="vents"></div>
            <div class="pf-logo"><div><div class="nm">PowerFlex<sup>®</sup></div><span class="num">525</span></div>
              <div class="pf-net"><span>PORT<i></i></span><span>MOD<i></i></span><span>NET A<i></i></span><span>NET B<i></i></span></div></div>
            <div class="pf-plate"><div><b>25B-D010N104</b> · 4kW/5HP · 380–480V 3PH · 10.5A</div><div class="pf-chg">BUS<i id="busLed"></i></div></div>
          </div>
        </div>
      </div>
      <p class="hint" id="faceHint" style="text-align:center"><span class="tagc">تحكم</span> كل أزرار الكيباد والبوتنشيوميتر اللي على الانفرتر <span class="tagv">بيان</span> الشاشة ولمبات FWD/REV و PROGRAM و FAULT و ENET و LINK ولمبة BUS</p>
      <ul class="keyguide">
        <li><b>Esc</b> يرجع خطوة لورا أو يلغي التعديل. من شاشة القيمة: يظهر رقم الباراميتر، وبعدين حرف الجروب.</li>
        <li><b>Sel</b> يدخل الجروب، وفي التعديل ينقل الخانة اللي بترمش (آحاد ← عشرات ← مئات…).</li>
        <li><b>▲ ▼</b> يتنقلوا بين الجروبات والباراميترات ويغيّروا الخانة اللي بترمش. امسكهم عشان يكرروا. لو <code>P047 = 2 Keypad Freq</code> وانت على <code>b001</code> بيغيّروا السرعة على طول.</li>
        <li><b>↵ Enter</b> يدخل على اللي مختاره، يعرض القيمة، ويدخل التعديل (كلمة <code>PROGRAM</code> تنور)، ويحفظ.</li>
        <li><b>البوتنشيوميتر</b> اللي على اليمين هو المرجع لما <code>P047 = 1 Drive Pot</code> (المصنع).</li>
        <li><b>▶ أخضر</b> تشغيل لو <code>P046 = 1 Keypad</code>. <b>↺</b> يعكس الاتجاه. <b>■ أحمر</b> إيقاف دايماً، وبيمسح العطل.</li>
      </ul>
    </div>

    <div class="panel">
      <h2>لوحة التشغيل (أطراف التحكم)<span class="tagc">تحكم</span></h2>
      <div class="station" id="station">
        <div class="dev"><span class="tag">المفتاح الرئيسي</span><button class="brk" id="dBrk" aria-pressed="true" aria-label="المفتاح الرئيسي"><span style="top:2px">ON</span><i></i><span style="bottom:2px">OFF</span></button><span class="term">L1 L2 L3</span></div>
        <div class="dev"><span class="tag">STOP</span><button class="pb mush" id="dStop" aria-label="زر إيقاف طرف 01"></button><span class="term">01 · NC</span></div>
        <div class="dev"><span class="tag" id="tRun">RUN FWD</span><button class="pb green" id="dRun" aria-label="زر تشغيل طرف 02"></button><span class="term" id="tRunT">02 · ثابت</span></div>
        <div class="dev"><span class="tag" id="tDir">RUN REV</span><button class="sel2" id="dRev" aria-pressed="false" aria-label="سلكتور طرف 03"><i></i></button><div class="selpos"><span>OFF</span><span>ON</span></div><span class="term">03</span></div>
        <div class="dev"><span class="tag">سرعات ثابتة</span><button class="rot" id="dSpd" aria-label="سلكتور السرعات الثابتة"><i></i></button><span class="term" id="dSpdV">0 · 00</span><span class="term">05 / 06</span></div>
        <div class="dev"><span class="tag" id="tJog">JOG FWD</span><button class="pb black" id="dJog" aria-label="زر طرف 07"></button><span class="term">07 · NO</span></div>
        <div class="dev"><span class="tag">إنترلوك خارجي</span><button class="sel2" id="dAux" aria-pressed="true" aria-label="الإنترلوك الخارجي طرف 08"><i></i></button><div class="selpos"><span>فاتح</span><span>OK</span></div><span class="term">08 · NC</span></div>
        <div class="dev"><span class="tag">ريليه الأمان STO</span><button class="sel2 key" id="dSto" aria-pressed="true" aria-label="ريليه الأمان Safe Torque Off"><i></i></button><div class="selpos"><span>فاتح</span><span>OK</span></div><span class="term">S1 S2 S+</span></div>
        <div class="dev"><span class="tag">بوتنشيوميتر خارجي</span><div class="knob" id="kPot" tabindex="0" role="slider" aria-label="البوتنشيوميتر الخارجي على طرف 13"><i></i></div><span class="kv" id="kPotV">0.00 V</span><span class="term">12 / 13 / 14</span></div>
        <div class="dev"><span class="tag">4-20mA ترانسميتر</span><div class="knob" id="kMa" tabindex="0" role="slider" aria-label="إشارة 4-20 مللي على طرف 15"><i></i></div><span class="kv" id="kMaV">4.0 mA</span><span class="term">15 / 14</span></div>
        <div class="dev"><span class="tag">كابل الإيثرنت</span><button class="sel2" id="dEth" aria-pressed="true" aria-label="كابل الإيثرنت"><i></i></button><div class="selpos"><span>مفصول</span><span>متوصل</span></div><span class="term">RJ45</span></div>
        <div class="dev"><span class="tag">PLC: أمر Run</span><button class="sel2" id="dPlc" aria-pressed="false" aria-label="أمر التشغيل من الـ PLC"><i></i></button><div class="selpos"><span>Stop</span><span>Run</span></div><span class="term">EtherNet/IP</span></div>
        <div class="dev"><span class="tag">PLC: السرعة</span><div class="knob" id="kPlc" tabindex="0" role="slider" aria-label="السرعة المبعوتة من الـ PLC"><i></i></div><span class="kv" id="kPlcV">0.0 Hz</span><span class="term">EtherNet/IP</span></div>
        <div class="dev"><span class="tag">H1 · Relay 1 NO</span><div class="lamp w" id="lH1"></div><span class="term" id="fH1">Ready/Fault</span><span class="term">R1-R2</span></div>
        <div class="dev"><span class="tag">H2 · Relay 1 NC</span><div class="lamp r" id="lH2"></div><span class="term">عطل / مفصول</span><span class="term">R3-R2</span></div>
        <div class="dev"><span class="tag">H3 · Relay 2</span><div class="lamp g" id="lH3"></div><span class="term" id="fH3">MotorRunning</span><span class="term">R5-R6</span></div>
        <div class="dev"><span class="tag">H4 · Opto 1</span><div class="lamp y" id="lH4"></div><span class="term" id="fH4">MotorRunning</span><span class="term">17 / 19</span></div>
        <div class="dev"><span class="tag">H5 · Opto 2</span><div class="lamp y" id="lH5"></div><span class="term" id="fH5">At Frequency</span><span class="term">18 / 19</span></div>
        <div class="dev"><span class="tag">عداد الخرج التناظري</span><div class="meter"><svg viewBox="0 0 96 64" id="aoMeter"></svg></div><span class="term" id="aoV">0.00 V</span><span class="term">16 / 14</span></div>
      </div>
      <p class="hint">الانفرتر بيطلع من المصنع وعليه جمبر بين 01 و 11، وجمبر بين S1 و S2 و S+. هنا مكانهم زر STOP (مقفول NC، دوسة تعلّقه ودوسة تفكه) وريليه الأمان. في <b>2-Wire</b> (المصنع) زر RUN FWD ثابت: دوسة تقفل 02 ودوسة تفتحه، وسلكتور 03 = Run REV. لو <code>t062 = 3-Wire Start</code> يبقى الزر لحظي، و 03 يبقى اتجاه. الإيثرنت والـ PLC بيشتغلوا لما <code>P046 = 5</code> أو <code>P047 = 15</code>. دبل كليك على أي مقبض يصفّره.</p>
    </div>
  </div>

  <div class="col">
    <div class="panel">
      <h2>المحرك والحمل<span class="tagv">بيان</span></h2>
      <div class="mview">
        <svg viewBox="0 0 380 170" aria-label="محرك حثي">
          <defs>
            <linearGradient id="mb" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6c8fb3"/><stop offset=".45" stop-color="#3d5f84"/><stop offset="1" stop-color="#253d58"/></linearGradient>
            <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f1f3f4"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient>
          </defs>
          <rect x="6" y="76" width="46" height="18" rx="2" fill="url(#sh)"/>
          <rect x="50" y="34" width="18" height="102" rx="3" fill="url(#mb)"/>
          <rect x="68" y="32" width="196" height="106" rx="10" fill="url(#mb)"/>
          <g stroke="#1d3349" stroke-width="2" opacity=".55"><line x1="78" y1="44" x2="254" y2="44"/><line x1="78" y1="56" x2="254" y2="56"/><line x1="78" y1="114" x2="254" y2="114"/><line x1="78" y1="126" x2="254" y2="126"/></g>
          <rect x="264" y="40" width="34" height="90" rx="14" fill="url(#mb)"/>
          <rect x="140" y="12" width="56" height="22" rx="3" fill="#36536f"/>
          <path d="M170 12C170 0 250-2 376 4" stroke="#222" stroke-width="7" fill="none"/>
          <rect x="102" y="66" width="122" height="40" rx="3" fill="#d6dadd"/>
          <text x="108" y="79" font-size="8" font-weight="700" fill="#1b2226" font-family="Arial" id="mPlate1">3~ MOTOR 4 kW</text>
          <text x="108" y="90" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate2">400V 50Hz 8.2A</text>
          <text x="108" y="100" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate3">1440 r/min  cos 0.82</text>
          <rect x="70" y="140" width="190" height="10" fill="#2b3d50"/>
          <g transform="translate(316 85)"><circle r="30" fill="none" stroke="#8a96a2" stroke-width="2" stroke-dasharray="3 3"/><g id="fanBlades"><path d="M0 0 L5 -26 L-5 -26Z M0 0 L26 5 L26 -5Z M0 0 L-5 26 L5 26Z M0 0 L-26 -5 L-26 5Z" fill="#9aa6b1"/></g><circle r="5" fill="#556"/></g>
          <g transform="translate(29 85)"><g id="shaftMark"><rect x="-3" y="-9" width="6" height="18" fill="#c0352b"/></g></g>
          <text x="190" y="166" text-anchor="middle" font-size="10" fill="#7a868f" font-family="Arial" id="mDir"></text>
        </svg>
        <svg viewBox="0 0 160 160" id="loadSvg" aria-label="الحمل"></svg>
      </div>
      <div class="tiles">
        <div class="tile"><div class="label">تردد الخرج</div><div class="v" id="tF">0.00<small>Hz</small></div></div>
        <div class="tile"><div class="label">سرعة المحرك</div><div class="v" id="tN">0<small>rpm</small></div></div>
        <div class="tile"><div class="label">التيار</div><div class="v" id="tI">0.00<small>A</small></div><div class="bar"><i id="bI"></i></div></div>
        <div class="tile"><div class="label">جهد الخرج</div><div class="v" id="tV">0<small>V</small></div></div>
        <div class="tile"><div class="label">العزم</div><div class="v" id="tT">0<small>%</small></div></div>
        <div class="tile"><div class="label">DC Bus</div><div class="v" id="tB">0<small>V</small></div><div class="bar"><i id="bB"></i></div></div>
        <div class="tile"><div class="label">حمل المحرك الحراري</div><div class="v" id="tOL">0<small>%</small></div><div class="bar"><i id="bOL"></i></div></div>
        <div class="tile"><div class="label">حرارة الانفرتر</div><div class="v" id="tHS">35<small>°C</small></div><div class="bar"><i id="bHS"></i></div></div>
      </div>
      <div class="statusline" id="pills"></div>
    </div>
    <div class="panel" id="pnlScope">
      <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">الاسكوب<span class="tagv">بيان</span></h2>
        <div class="row"><select id="scopeSpan" class="btn" aria-label="مدة العرض"><option value="5">5 ثوانٍ</option><option value="15" selected>15 ثانية</option><option value="40">40 ثانية</option></select><button class="btn" id="scopePause">إيقاف مؤقت</button></div></div>
      <div class="scopewrap"><canvas id="scope"></canvas></div>
      <div class="legend">
        <span><i style="background:#ffb44d"></i>أمر التردد Hz</span>
        <span><i style="background:#4cc0cf"></i>تردد الخرج Hz</span>
        <span><i style="background:#ff6b5e"></i>التيار % من 10.5A</span>
        <span><i style="background:#a98bff"></i>DC Bus (÷10 V)</span>
      </div>
    </div>
    <div class="panel" id="pnlLoad">
      <h2>الحمل والكهرباء والأعطال<span class="tagc">تحكم</span></h2>
      <div class="fields">
        <div class="field"><span class="label">المحرك المركّب</span><select id="motSel"><option value="iec">4 kW · 400V · 50Hz · 1440 rpm</option><option value="nema">5 HP · 460V · 60Hz · 1750 rpm</option></select></div>
        <div class="field"><span class="label">جهد المصدر</span><select id="lineSel"><option>380</option><option selected>400</option><option>415</option><option>460</option><option>480</option></select></div>
        <div class="field"><span class="label">نوع الحمل</span><select id="loadSel"><option value="conv">سير ناقل (عزم ثابت)</option><option value="fan">مروحة / طلمبة (عزم ∝ السرعة²)</option><option value="hoist">ونش (الحمل يشد لأسفل)</option></select></div>
        <div class="field"><span class="label">الحمل: <b id="lpV" class="mono">40%</b> من عزم المحرك</span><input type="range" id="lp" min="0" max="160" step="1" value="40"></div>
        <div class="field"><span class="label">قصور الحمل ÷ قصور المحرك: <b id="jrV" class="mono">3</b></span><input type="range" id="jr" min="0" max="40" step="0.5" value="3"></div>
        <div class="field"><span class="label">حرارة الجو: <b id="ambV" class="mono">35°C</b></span><input type="range" id="amb" min="10" max="50" step="1" value="35"></div>
      </div>
      <div class="io" style="margin-top:12px">
        <label class="check"><input type="checkbox" id="dbChk"> مركّب مقاومة فرملة 120Ω على BR+ و BR−</label>
      </div>
      <h3 class="subhead">اعمل عطل</h3>
      <div class="inj">
        <button class="btn" data-inj="dip" aria-pressed="false">⚡ انقطاع كهرباء لحظي (0.8 ث)</button>
        <button class="btn" data-inj="hiline" aria-pressed="false">⬆ جهد المصدر عالي +18%</button>
        <button class="btn" data-inj="loline" aria-pressed="false">⬇ جهد المصدر واطي −34%</button>
        <button class="btn" data-inj="gnd" aria-pressed="false">⏚ تسريب أرضي على فاز U</button>
        <button class="btn" data-inj="short" aria-pressed="false">✕ قصر بين U و V</button>
        <button class="btn" data-inj="phase" aria-pressed="false">✂ فاز W مفصول عند المحرك</button>
        <button class="btn" data-inj="jam" aria-pressed="false">⛓ انحشر الحمل (Jam)</button>
        <button class="btn" data-inj="belt" aria-pressed="false">⭘ انقطع السير (Load Loss)</button>
        <button class="btn" data-inj="fan" aria-pressed="false">🌀 مروحة الانفرتر متوقفة</button>
        <button class="btn" data-inj="mabrk" aria-pressed="false">✂ سلك 4-20mA مقطوع</button>
      </div>
      <p class="hint" id="loadHint"></p>
    </div>
  </div>
</div>

<div class="panel" id="advBar" hidden><button class="btn big" id="advBtn" type="button" aria-expanded="false">عرض المتقدم ▾</button><span class="hint" style="margin:0">التمارين المحلولة كاملة، ومخطط التوصيل الحي، وجدول الباراميترات، والأعطال، والمرجع، والتمارين، والسجل. كلها ما زالت موجودة.</span></div>

<div class="panel advonly" id="solPanel">
  <h2 style="margin:0 0 4px">تمارين محلولة: التوصيل والباراميترات<span class="tagc">تحكم</span></h2>
  <p class="hint" style="margin:0 0 12px">6 تطبيقات بتتعمل في المصانع كل يوم على الـ PowerFlex 525. كل واحد فيه رسمة التوصيل على أطراف الانفرتر الحقيقية، وجنبها الباراميترات اللي بتتظبط، والخطوات. زر <b>طبّق في المحاكي</b> بيكتب الباراميترات في الانفرتر اللي فوق ويظبط اللوحة زي الرسمة.</p>
  <div class="soltabs" id="solTabs" role="group" aria-label="اختار التطبيق"></div>
  <div id="solBody"></div>
</div>

<div class="panel advonly">
  <h2 style="margin:0 0 6px">مخطط التوصيل الحي<span class="tagv">بيان</span><span class="tagc">الأزرار التي فيه</span></h2>
  <p class="hint" style="margin-top:0">نفس اللوحة اللي فوق مرسومة بأسلاكها على أطراف الـ PowerFlex 525 الحقيقية. السلك اللي عليه جهد بيبقى ملوّن، والمقطوع رمادي. تقدر تدوس على الأزرار والسلكتورات اللي في الرسمة كمان.</p>
  <div class="boardscroll"><svg id="wd" viewBox="0 0 1200 860" aria-label="مخطط التوصيل"></svg></div>
  <div class="wlegend">
    <span><i style="background:#7b3f12"></i>L1 L2 L3</span><span><i style="background:repeating-linear-gradient(90deg,#2e9c3a 0 5px,#f3d21b 5px 10px)"></i>أرضي PE</span><span><i style="background:#c8261c"></i>U V W للمحرك</span>
    <span><i style="background:#d62f2f"></i>DC+ / BR+</span><span><i style="background:#20307a"></i>Common</span><span><i style="background:#e8870c"></i>دخول ديجيتال 24V</span><span><i style="background:#5b6670"></i>أنالوج</span><span><i style="background:#6b3fa0"></i>ريليهات</span><span><i style="background:#c99a00"></i>STO</span><span><i style="background:#1f8fa0"></i>إيثرنت</span>
  </div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">الباراميترات<span class="tagc">تحكم</span></h2><span class="toast" id="ptoast"></span></div>
  <div class="ptools">
    <div class="tabs" id="ptabs"></div>
    <input type="text" id="psearch" placeholder="دوّر برقم أو اسم…" style="flex:1;min-width:160px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 10px">
    <label class="check"><input type="checkbox" id="pchanged"> المتغير فقط</label>
  </div>
  <div class="pdet" id="pdetail"></div>
  <div class="tablewrap" style="max-height:520px;overflow:auto"><table><thead><tr><th>رقم</th><th>الاسم على الشاشة</th><th>الوظيفة</th><th>القيمة</th><th>المصنع</th><th>المدى</th></tr></thead><tbody id="ptable"></tbody></table></div>
  <p class="hint"><span class="badge s">Stop</span> يتغير والانفرتر متوقف فقط. <span class="badge r">قراءة</span> بيان فقط. الجدول والكيباد يعملان على الباراميترات نفسها، فأي تغيير هنا يظهر على الشاشة والعكس. اضغط على أي صف ليظهر شرحه.</p>
</div>

<div class="grid2 advonly">
  <div class="panel">
    <h2>الأعطال<span class="tagv">بيان</span></h2>
    <div class="tablewrap" style="max-height:360px;overflow:auto"><table class="flt"><thead><tr><th>الكود</th><th>على الشاشة</th><th>السبب</th><th>الحل</th></tr></thead><tbody id="fltTable"></tbody></table></div>
  </div>
  <div class="panel" id="refPanel">
    <h2>المرجع الفني<span class="tagv">بيان</span></h2>
    <div class="reftabs" id="reftabs"></div>
    <div class="refbody" id="refBody"></div>
  </div>
</div>

<div class="grid2 advonly">
  <div class="panel"><h2>تمارين</h2><div id="exList"></div></div>
  <div class="panel"><div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">السجل</h2><div class="row"><button class="btn" id="btnFactory">أعد المحاكي كله إلى البداية</button><button class="btn" id="logClr">امسح</button></div></div><div class="log" id="log"></div></div>
</div>
<p class="hint advonly">أرقام الباراميترات والأطراف وأكواد الأعطال والقيم الافتراضية مكتوبة على أساس مانيوال PowerFlex 525 (520-UM001) من الذاكرة، وممكن تختلف حسب إصدار الفيرموير وقدرة الانفرتر. راجع المانيوال اللي مع الجهاز قبل أي توصيل حقيقي.</p>
</div>
<script>
'use strict';
const $=s=>document.querySelector(s), $$=s=>[...document.querySelectorAll(s)];
const TAU=Math.PI*2, DT=0.002, SQ3=Math.sqrt(3);
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const rnd=(v,d)=>{const k=Math.pow(10,d);return Math.round(v*k)/k;};
const fcFmt=v=>v?String(v):'0';

/* ---------------- hardware ---------------- */
const DRV={In:10.5,ov:810,uv:390,busLim:760,dbOn:780,dbOff:755,C:0.0009,hw:2.4*10.5,dbR:120,hsTrip:100};
const MOT={
 iec:{V:400,f:50,rpm:1440,I:8.2,kw:4,J:0.015,Rs:1.5,plate:['3~ MOTOR 4 kW','400V 50Hz 8.2A','1440 r/min  cos 0.82']},
 nema:{V:460,f:60,rpm:1750,I:6.6,kw:3.73,J:0.016,Rs:1.9,plate:['3~ MOTOR 5 HP','460V 60Hz 6.6A','1750 r/min  PF 0.83']}};
for(const m of Object.values(MOT)){m.ns=60*m.f/2;m.wn=m.rpm*TAU/60;m.Tn=m.kw*1000/m.wn;m.sn=(m.ns-m.rpm)*TAU/60;m.vhz=m.V/m.f;m.I0=0.42*m.I;m.Iq=Math.sqrt(m.I*m.I-m.I0*m.I0);m.slk=5.2*m.sn;m.Tmax=2.7*m.Tn;m.ir=m.Rs*m.I*SQ3;}

/* ---------------- parameter data ---------------- */
const G=[['b','Basic Display'],['P','Basic Program'],['t','Terminal Block'],['C','Communications'],['L','Logic'],['d','Advanced Display'],['A','Advanced Program'],['N','Network'],['m','Modified'],['F','Fault and Diag']];
const GAR={b:'القراءات الأساسية',P:'البرمجة الأساسية',t:'الأطراف',C:'الاتصالات',L:'Step Logic',d:'قراءات متقدمة',A:'برمجة متقدمة',N:'كارت الشبكة',m:'المتغيّر عن المصنع',F:'الأعطال والتشخيص'};
const ED={0:'Disabled',1:'Enabled'};
const DIO={0:'Not Used',1:'Jog',2:'Aux Fault',3:'Clear Fault',4:'RampStop,CF',5:'CoastStop,CF',6:'DCInjStop,CF',7:'Preset Freq',10:'Acc 2 & Dec 2',13:'Jog Forward',14:'Jog Reverse'};
const DIAR={0:'غير مستخدم',1:'Jog في الاتجاه الحالي',2:'إنترلوك خارجي (يجب أن يبقى مغلقًا)',3:'مسح العطل',4:'وقوف برامب ومسح عطل',5:'وقوف حر ومسح عطل',6:'وقوف بحقن DC ومسح عطل',7:'سرعات ثابتة (بت)',10:'تسارع وتباطؤ 2',13:'Jog أمامي',14:'Jog عكسي'};
const DOO={0:'Ready/Fault',1:'At Frequency',2:'MotorRunning',3:'Reverse',4:'Motor Overld',5:'Ramp Reg',6:'Above Freq',7:'Above Cur',8:'Above DCVolt',9:'Retries Exst'};
const ANLOSS={0:'Disabled',1:'Fault',2:'Stop',3:'Zero Ref',4:'Min Freq Ref',5:'Max Freq Ref'};
const SRCO={1:'Keypad',2:'DigIn TrmBlk',5:'EtherNet/IP'};
const REFO={1:'Drive Pot',2:'Keypad Freq',5:'0-10V Input',6:'4-20mA Input',7:'Preset Freq',15:'EtherNet/IP'};
const PD=[],PM={},P={};
function def(c,nm,ar,o){const p=Object.assign({c,g:c[0],nm,ar,t:'n',mn:0,mx:0,st:1,dc:0,u:'',d:0,x:''},o||{});if(p.o){p.t='e';p.ok=Object.keys(p.o).map(Number).sort((a,b)=>a-b);}if(p.get)p.t='ro';PD.push(p);PM[c]=p;}
const RUNST=()=>S.st!=='off';
/* b: Basic Display */
def('b001','Output Freq','تردد الخرج',{get:()=>Math.abs(S.fOut),dc:2,u:'Hz',x:'التردد اللي طالع على U V W دلوقتي. دائمًا موجب، والاتجاه بيبان من لمبة FWD أو REV في الشاشة. ده اللي بيظهر أول ما الانفرتر يشتغل.'});
def('b002','Commanded Freq','التردد المطلوب',{get:()=>Math.abs(S.fCmd),dc:2,u:'Hz',x:'السرعة اللي الانفرتر رايح لها بعد ما اختار المصدر وطبّق Minimum و Maximum والتردد الممنوع، وقبل الرامب.'});
def('b003','Output Current','تيار الخرج',{get:()=>S.I,dc:2,u:'A',x:'التيار في كل فاز من المحرك. الانفرتر ده مقنن 10.5A في الحمل العادي (Normal Duty).'});
def('b004','Output Voltage','جهد الخرج',{get:()=>S.V,dc:0,u:'V',x:'الجهد بين فازين على الخرج (RMS).'});
def('b005','DC Bus Voltage','جهد الـ DC bus',{get:()=>S.bus,dc:0,u:'V',x:'جهد المكثفات. حوالي جهد المصدر × 1.41 (400V ← 565V). فوق 810V يطلع F005 OverVoltage، وتحت 390V وهو شغال يطلع F004 UnderVoltage.'});
def('b006','Drive Status','حالة الانفرتر',{get:()=>0,fmt:()=>statusBits(),x:'4 خانات من اليمين للشمال: Running، Forward، Accelerating، Decelerating. 1 = الحالة دي موجودة. مثلًا 0011 = شغال أمامي وثابت.'});
def('b007','Fault 1 Code','آخر عطل',{get:()=>S.fq[0]||0,fmt:fcFmt,x:'كود آخر عطل حصل. b008 و b009 العطلين اللي قبله، والباقي لحد 10 أعطال في جروب F.'});
def('b008','Fault 2 Code','العطل السابق',{get:()=>S.fq[1]||0,fmt:fcFmt,x:'تاني عطل في الطابور.'});
def('b009','Fault 3 Code','العطل التالت',{get:()=>S.fq[2]||0,fmt:fcFmt,x:'تالت عطل في الطابور.'});
def('b012','Control Source','مصدر التحكم الحالي',{get:()=>0,fmt:()=>S.srcStart+' '+String(S.src).padStart(2,'0'),x:'أول رقم = مصدر التشغيل الفعلي (1 كيباد، 2 أطراف، 5 إيثرنت)، وآخر رقمين = مصدر السرعة الفعلي (01 بوتنشيوميتر الانفرتر، 02 Keypad Freq، 05 طرف 13، 06 طرف 15، 07 سرعات ثابتة، 15 إيثرنت). مفيد لما السرعة مش راضية تتغير وعايز تعرف مين ماسكها.'});
def('b013','Contrl In Status','حالة دخول التحكم',{get:()=>0,fmt:()=>ctlBits(),x:'من اليمين: طرف 02، طرف 03، طرف 01 Stop، ترانزستور الفرملة. 1 = مقفول/شغال. لو خانة الـ Stop صفر يبقى طرف 01 مفتوح والانفرتر مش هيقوم.'});
def('b014','Dig In Status','حالة الدخول الديجيتال',{get:()=>0,fmt:()=>diBits(),x:'من اليمين: الأطراف 05 و 06 و 07 و 08. 1 = مقفول على 04 (أو واخد 24V في وضع Source).'});
def('b015','Output RPM','سرعة المحرك',{get:()=>Math.abs(S.wm*60/TAU),dc:0,x:'السرعة المحسوبة بالـ RPM من التردد وعدد الأقطاب P035.'});
def('b017','Output Power','قدرة الخرج',{get:()=>S.P/1000,dc:2,u:'kW',x:'القدرة اللي خارجة للمحرك. لو المحرك بيرجّع طاقة (فرملة) بتبقى سالبة.'});
def('b019','Elapsed Run Time','ساعات التشغيل',{get:()=>S.hrs,dc:2,x:'مجموع الساعات اللي الخرج كان شغال فيها.'});
def('b021','Elapsed kWh','الطاقة المستهلكة',{get:()=>S.kwh,dc:2,x:'الكيلووات ساعة اللي الانفرتر طلّعها للمحرك.'});
def('b027','Drive Temp','حرارة الانفرتر',{get:()=>S.hs,dc:0,x:'حرارة المشتت (°C). عند 100°C يطلع F008 Heatsink OvrTmp.'});
def('b029','Control SW Ver','إصدار الفيرموير',{get:()=>0,fmt:()=>'5.001',x:'إصدار سوفتوير التحكم (قيمة للعرض في المحاكي).'});
/* P: Basic Program */
def('P030','Language','لغة الشاشة',{o:{1:'English',2:'Francais',3:'Espanol',4:'Italiano',5:'Deutsch',7:'Portugues',9:'Polski',11:'Turkish',12:'Czech'},d:1,x:'لغة النص اللي بيعدّي في الشاشة. المحاكي بيعرض إنجليزي بس.'});
def('P031','Motor NP Volts','جهد لوحة المحرك',{mn:20,mx:510,st:1,u:'V',d:460,rl:1,x:'اكتب الجهد المكتوب على لوحة المحرك. ده الجهد اللي الانفرتر يوصله عند P032. لو أعلى من الحقيقي المحرك يتشبع ويسحب تيار وهو فاضي.'});
def('P032','Motor NP Hertz','تردد لوحة المحرك',{mn:15,mx:500,st:1,u:'Hz',d:60,rl:1,x:'تردد لوحة المحرك (50 في مصر). عنده الجهد بيوصل P031، وفوقه المحرك يدخل منطقة إضعاف الفيض.'});
def('P033','Motor OL Current','تيار حماية المحرك',{mn:0,mx:21,st:.1,dc:1,u:'A',d:10.5,x:'تيار الحماية الحرارية للمحرك (I²t). خليه تيار لوحة المحرك. لو التيار 150% من القيمة دي لمدة دقيقة تقريبًا يطلع F007 Motor Overload.'});
def('P034','Motor NP FLA','تيار لوحة المحرك',{mn:.1,mx:21,st:.1,dc:1,u:'A',d:10.5,rl:1,x:'تيار الحمل الكامل المكتوب على اللوحة. الـ SVC والـ Autotune بيستخدموه في الحسابات.'});
def('P035','Motor NP Poles','عدد الأقطاب',{mn:2,mx:40,st:2,d:4,rl:1,x:'عدد أقطاب المحرك. 1440 أو 1750 rpm = 4 أقطاب، 2900 = 2 قطب. بيدخل في حساب الانزلاق و b015.'});
def('P036','Motor NP RPM','سرعة لوحة المحرك',{mn:0,mx:24000,st:1,d:1750,rl:1,x:'السرعة المكتوبة على اللوحة. الانفرتر بيحسب منها الانزلاق اللي يعوّضه في SVC.'});
def('P037','Motor NP Power','قدرة لوحة المحرك',{mn:0,mx:30,st:.01,dc:2,u:'',d:4,rl:1,x:'القدرة بالكيلووات من اللوحة.'});
def('P039','Torque Perf Mode','طريقة التحكم في المحرك',{o:{0:'V/Hz',1:'SVC',2:'Economize'},d:1,rl:1,x:'V/Hz = الجهد بيتناسب مع التردد، بسيط وينفع لأكتر من محرك. SVC (المصنع) = Sensorless Vector، بيعوّض الانزلاق وهبوط الجهد، عزم أحسن في السرعات الواطية، ومحتاج بيانات المحرك صح و Autotune. Economize = زي SVC بس بيقلل الفيض في الأحمال الخفيفة عشان يوفّر كهرباء. (فيه كمان Vector مع إنكودر و PM Control مش متمثّلين هنا.)'});
def('P040','Autotune','الضبط التلقائي',{o:{0:'Ready/Idle',1:'Static Tune',2:'Rotate Tune'},d:0,rl:1,x:'اختار 1 Static Tune ودوس Start: الانفرتر يقيس مقاومة المحرك من غير ما يلف ويكتبها في A496 IR Voltage Drop. 2 Rotate Tune: يلف المحرك من غير حمل ويقيس كمان تيار المغنطة A497. لازم P031–P036 يبقوا متكتبين صح الأول. لو فيه حمل على العمود في Rotate Tune يطلع F080.'});
def('P041','Accel Time 1','زمن التسارع',{mn:0,mx:600,st:.01,dc:2,u:'',d:10,x:'الزمن بالثواني من صفر لـ P044 Maximum Freq. لو قليل والحمل تقيل الانفرتر يدخل في حد التيار A484.'});
def('P042','Decel Time 1','زمن التباطؤ',{mn:0,mx:600,st:.01,dc:2,u:'',d:10,x:'الزمن بالثواني من P044 لصفر. لو قليل مع قصور كبير الطاقة ترجع للـ DC bus، والـ Bus Regulator (A550) يطوّل الزمن، ولو مقفول يطلع F005.'});
def('P043','Minimum Freq','أقل تردد',{mn:0,mx:500,st:.01,dc:2,u:'Hz',d:0,x:'أقل تردد يشتغل عليه وهو في Run حتى لو المرجع صفر. وهو كمان قيمة الـ Lo بتاعة الدخول الأنالوج.'});
def('P044','Maximum Freq','أقصى تردد',{mn:0,mx:500,st:.01,dc:2,u:'Hz',d:60,rl:1,x:'أقصى تردد. البوتنشيوميتر والأنالوج بيوصلوا له في الآخر، وزمن التسارع والتباطؤ محسوبين عليه.'});
def('P045','Stop Mode','طريقة الوقوف',{o:{0:'Ramp, CF',1:'Coast, CF',2:'DC Brake, CF',3:'DCBrkAuto,CF',4:'Ramp',5:'Coast',6:'DC Brake',7:'DC BrakeAuto'},d:0,x:'Ramp = يهدّي على P042. Coast = يفصل الخرج والمحرك يقف وحده. DC Brake = يحقن DC بقيمة A435 لمدة A434. DCBrkAuto = يهدّي وبعدين يحقن DC. الاختيارات اللي فيها CF معناها إن فتح طرف 01 Stop بيمسح العطل كمان. زر Stop الأحمر بيمسح العطل في كل الحالات.'});
def('P046','Start Source 1','مصدر أمر التشغيل',{o:SRCO,d:1,rl:1,x:'1 Keypad (المصنع) = زر Start الأخضر. 2 DigIn TrmBlk = من الأطراف 02 و 03 (2-Wire أو 3-Wire حسب t062 و t063). 5 EtherNet/IP = من الـ PLC على الإيثرنت المدمج. زر Stop الأحمر بيوقف في كل الحالات. (فيه كمان 3 Serial/DSI و 4 Network Opt.)'});
def('P047','Speed Reference1','مصدر السرعة',{o:REFO,d:1,x:'1 Drive Pot (المصنع) = البوتنشيوميتر اللي على الانفرتر. 2 Keypad Freq = الأسهم (القيمة في A426). 5 0-10V Input = طرف 13. 6 4-20mA Input = طرف 15. 7 Preset Freq = A410 والسرعات الثابتة. 15 EtherNet/IP = من الـ PLC. لو دخل مبرمج Preset Freq اتقفل، السرعة الثابتة بتغلب أي مصدر.'});
def('P053','Reset To Defalts','رجوع لقيم المصنع',{o:{0:'Ready/Idle',1:'Param Reset',2:'Factory Reset',3:'Power Reset'},d:0,rl:1,x:'1 Param Reset = يرجّع كل الباراميترات ما عدا إعدادات الاتصالات. 2 Factory Reset = كله. 3 Power Reset = يعمل ريستارت للتحكم من غير ما يغيّر حاجة (زي ما تطفي وتولّع، مهم بعد تغيير IP). بعد 1 أو 2 يطلع F048 Params Defaulted وتمسحه بزر Stop.'});
/* t: Terminal Block */
def('t062','DigIn TermBlk 02','وظيفة طرف 02',{o:{0:'Not Used',48:'2-Wire FWD',49:'3-Wire Start'},d:48,rl:1,x:'48 2-Wire FWD (المصنع): طرف 02 مقفول = يشتغل أمامي، مفتوح = يقف. 49 3-Wire Start: زر لحظي NO، والوقوف بفتح طرف 01. بيشتغل بس لما P046 = 2.'});
def('t063','DigIn TermBlk 03','وظيفة طرف 03',{o:{0:'Not Used',50:'2-Wire REV',51:'3-Wire Dir'},d:50,rl:1,x:'50 2-Wire REV (المصنع): مقفول = يشتغل عكسي. 51 3-Wire Dir: مقفول = الاتجاه عكسي، مفتوح = أمامي. لو 02 و 03 مقفولين مع بعض في 2-Wire الانفرتر يقف.'});
def('t064','2-Wire Mode','طريقة 2-Wire',{o:{0:'Edge Trigger',1:'Level Sense'},d:0,x:'Edge Trigger (المصنع): بعد Stop أو عطل لازم تفتح طرف Run وتقفله تاني عشان يقوم (أمان). Level Sense: لو الطرف لسه مقفول بعد مسح العطل الانفرتر يقوم وحده. خطر على الناس، استخدمه بحذر.'});
[['t065','05',7],['t066','06',7],['t067','07',13],['t068','08',0]].forEach(([c,t,d])=>def(c,'DigIn TermBlk '+t,'وظيفة طرف '+t,{o:DIO,d,rl:1,x:'الوظيفة التي للطرف '+t+' بيعملها لما يتقفل على 04. Preset Freq: الأطراف 05 و 06 و 07 بيعملوا رقم باينري (05 = 1، 06 = 2، 07 = 4) يختار A411…A417. Aux Fault بيشتغل بالعكس: لازم يفضل مقفول، ولو فتح يطلع F002.'}));
const DOX=' 0 Ready/Fault: شغال طول ما الانفرتر عليه كهرباء ومفيش عطل، ويفصل مع العطل. 1 At Frequency: وصل للسرعة المطلوبة. 2 MotorRunning: الخرج شغال. 3 Reverse: بيلف عكسي. 4 Motor Overld: حماية المحرك عدّت 80%. 5 Ramp Reg: الانفرتر بيطوّل الرامب (حد تيار أو Bus Reg). 6/7/8: فوق التردد أو التيار أو جهد الـ bus اللي في الـ Level. 9 Retries Exst: خلصت محاولات الإعادة.';
def('t069','Opto Out1 Sel','وظيفة الأوبتو 1 (طرف 17)',{o:DOO,d:2,x:'خرج ترانزستور أوبتو على طرف 17 والكومن 19 (أقصى 50mA، 30V DC).'+DOX});
def('t070','Opto Out1 Level','حد الأوبتو 1',{mn:0,mx:800,st:.1,dc:1,d:0,x:'الحد لاختيارات 6 و 7 و 8: بالهرتز أو الأمبير أو الفولت حسب الاختيار.'});
def('t072','Opto Out2 Sel','وظيفة الأوبتو 2 (طرف 18)',{o:DOO,d:1,x:'خرج أوبتو على طرف 18 والكومن 19.'+DOX});
def('t073','Opto Out2 Level','حد الأوبتو 2',{mn:0,mx:800,st:.1,dc:1,d:0,x:'الحد لاختيارات 6 و 7 و 8.'});
def('t076','Relay Out1 Sel','وظيفة ريليه 1 (R1 R2 R3)',{o:DOO,d:0,x:'ريليه Form C: R1 = NO و R2 = Common و R3 = NC. في المصنع Ready/Fault: الريليه بيشد أول ما الانفرتر يجهز، ويفصل مع العطل أو انقطاع الكهربا، فلمبة على R3-R2 تبقى لمبة عطل حقيقية.'+DOX});
def('t077','Relay Out1 Level','حد ريليه 1',{mn:0,mx:800,st:.1,dc:1,d:0,x:'الحد لاختيارات 6 و 7 و 8.'});
def('t081','Relay Out2 Sel','وظيفة ريليه 2 (R5 R6)',{o:DOO,d:2,x:'ريليه Form A (NO) على R5 و R6.'+DOX});
def('t082','Relay Out2 Level','حد ريليه 2',{mn:0,mx:800,st:.1,dc:1,d:0,x:'الحد لاختيارات 6 و 7 و 8.'});
def('t088','Analog Out Sel','وظيفة الخرج الأنالوج (طرف 16)',{o:{0:'OutFreq 0-10',1:'OutCurr 0-10',2:'OutVolt 0-10',3:'OutPowr 0-10',4:'OutTorq 0-10',8:'Setpnt 0-10'},d:0,x:'الخرج 0-10V على طرف 16 والكومن 14. التردد على P044، التيار على 200% من 10.5A، الجهد على P031، القدرة على 200% من 4kW، العزم على 200%، و Setpnt = القيمة الثابتة t090. (الانفرتر الحقيقي فيه كمان مدى 0-20 و 4-20mA بجمبر.)'});
def('t089','Analog Out High','تكبير الخرج الأنالوج',{mn:0,mx:800,st:1,u:'%',d:100,x:'الـ 10V تقابل كام في المية من المدى. 200% = الإشارة تتضاعف (وبتقف عند 10V).'});
def('t090','Anlg Out Setpt','قيمة ثابتة للخرج',{mn:0,mx:100,st:.1,dc:1,u:'%',d:0,x:'الخرج لما t088 = Setpnt. مفيد تختبر بيه العداد أو كارت الـ PLC.'});
def('t091','Anlg In 0-10V Lo','بداية مدى طرف 13',{mn:0,mx:100,st:.1,dc:1,u:'%',d:0,x:'الجهد (كنسبة من 10V) اللي يقابل P043 Minimum Freq.'});
def('t092','Anlg In 0-10V Hi','نهاية مدى طرف 13',{mn:0,mx:100,st:.1,dc:1,u:'%',d:100,x:'الجهد (كنسبة من 10V) اللي يقابل P044 Maximum Freq. مثلًا 50% = الانفرتر يوصل أقصى سرعة عند 5V.'});
def('t094','Anlg In V Loss','لو إشارة طرف 13 ضاعت',{o:ANLOSS,d:0,x:'لو الجهد على طرف 13 نزل تحت حوالي 0.5V (السلك اتقطع): Fault = F029، Stop = يقف، Zero Ref = سرعة صفر، Min و Max = يروح عليهم. استخدمه لما t091 فوق الصفر.'});
def('t095','Anlg In4-20mA Lo','بداية مدى طرف 15',{mn:0,mx:100,st:.1,dc:1,u:'%',d:0,x:'نسبة من مدى 4-20mA تقابل P043. صفر = 4mA.'});
def('t096','Anlg In4-20mA Hi','نهاية مدى طرف 15',{mn:0,mx:100,st:.1,dc:1,u:'%',d:100,x:'نسبة من مدى 4-20mA تقابل P044. 100 = 20mA.'});
def('t097','Anlg In mA Loss','لو إشارة 4-20mA ضاعت',{o:ANLOSS,d:0,x:'لو التيار على طرف 15 نزل تحت 2mA (سلك مقطوع أو ترانسميتر واقع): 1 Fault = F029 Analog In Loss، 2 Stop، 3 Zero Ref، 4 Min Freq Ref، 5 Max Freq Ref. 0 Disabled = يعتبرها صفر وكمّل.'});
def('t099','Analog In Filter','فلتر الدخول الأنالوج',{mn:0,mx:14,st:1,d:3,x:'كل ما يزيد الإشارة تبقى أنعم وأبطأ. مفيد لو الإشارة فيها نويز.'});
/* C: Communications */
def('C123','RS485 Data Rate','سرعة RS485',{o:{0:'1200',1:'2400',2:'4800',3:'9600',4:'19.2K',5:'38.4K'},d:3,x:'سرعة المودبس RTU على أطراف RS485 (مش متمثّلة في المحاكي).'});
def('C124','RS485 Node Addr','عنوان المودبس',{mn:1,mx:247,st:1,d:100,x:'عنوان الانفرتر على شبكة RS485.'});
def('C125','Comm Loss Action','لو RS485 ضاع',{o:{0:'Fault',1:'Coast Stop',2:'Stop',3:'Continu Last'},d:0,x:'التصرف لو اتصال RS485 اتقطع (مش متمثّل).'});
def('C128','EN Addr Sel','مصدر عنوان الـ IP',{o:{1:'Parameters',2:'BOOTP'},d:2,x:'2 BOOTP (المصنع) = الانفرتر يستنى سيرفر BOOTP/DHCP يديله IP. في المحاكي مفيش سيرفر، فلازم تختار 1 Parameters وتكتب العنوان في C129…C140، وبعدين تطفي وتولّع (أو P053 = 3 Power Reset) عشان ياخده.'});
['IP Addr','Subnet','Gateway'].forEach((k,j)=>[1,2,3,4].forEach(i=>def('C'+(129+j*4+i-1),'EN '+k+' Cfg '+i,(j===0?'عنوان IP':j===1?'Subnet Mask':'Gateway')+' خانة '+i,{mn:0,mx:255,st:1,d:0,x:'الخانة رقم '+i+' من '+(j===0?'عنوان الـ IP (مثلًا 192.168.1.20)':j===1?'الـ Subnet Mask (مثلًا 255.255.255.0)':'الـ Gateway')+'. بتتطبّق بعد ما التحكم يعمل ريستارت.'})));
def('C141','EN Rate Cfg','سرعة الإيثرنت',{o:{0:'Auto Detect',1:'10Mbps Full',2:'10Mbps Half',3:'100Mbps Full',4:'100Mbps Half'},d:0,x:'سرعة البورت. سيبه Auto Detect.'});
def('C143','EN Comm Flt Actn','لو الإيثرنت ضاع',{o:{0:'Fault',1:'Stop',2:'Zero Data',3:'Hold Last',4:'Send Flt Cfg'},d:0,x:'لو الانفرتر واخد أوامره من الـ PLC والاتصال اتقطع: 0 Fault = F073 EN Net Loss، 1 Stop = يقف حسب P045، 2 Zero Data = سرعة صفر، 3 Hold Last = يكمّل على آخر أمر (خطر)، 4 Send Flt Cfg = قيم محددة مسبقاً.'});
def('C144','EN Idle Flt Actn','لو الـ PLC في Program',{o:{0:'Fault',1:'Stop',2:'Zero Data',3:'Hold Last',4:'Send Flt Cfg'},d:0,x:'نفس C143 بس لما الـ PLC يتحط في Program (Idle). مش متمثّل في المحاكي.'});
/* L: Logic */
def('L180','Stp Logic 0','خطوة Step Logic 0',{mn:0,mx:65535,st:1,d:241,fmt:v=>(+v).toString(16).toUpperCase().padStart(4,'0'),x:'Step Logic بيخلّي الانفرتر يمشي على برنامج خطوات (سرعة، اتجاه، تسارع، شرط الانتقال) من غير PLC. القيمة 4 خانات hex. (مش متمثّل في المحاكي، موجود للتعرّف بس.)'});
def('L181','Stp Logic 1','خطوة Step Logic 1',{mn:0,mx:65535,st:1,d:241,fmt:v=>(+v).toString(16).toUpperCase().padStart(4,'0'),x:'زي L180 للخطوة 1.'});
def('L190','Stp Logic Time 0','زمن الخطوة 0',{mn:0,mx:999.9,st:.1,dc:1,d:30,x:'مدة الخطوة 0 لو شرط الانتقال بالوقت.'});
def('L191','Stp Logic Time 1','زمن الخطوة 1',{mn:0,mx:999.9,st:.1,dc:1,d:30,x:'مدة الخطوة 1.'});
/* d: Advanced Display */
def('d360','Analog In 0-10V','قيمة طرف 13',{get:()=>S.io.pot*10,dc:1,u:'%',x:'إشارة طرف 13 كنسبة من 10V.'});
def('d361','Analog In 4-20mA','قيمة طرف 15',{get:()=>clamp((maIn()-4)/16*100,0,100),dc:1,u:'%',x:'إشارة طرف 15 كنسبة من مدى 4-20mA.'});
def('d362','Elapsed Time-hr','ساعات التشغيل منذ التوصيل',{get:()=>Math.floor(S.ton/3600),x:'الساعات من ساعة ما التحكم اشتغل.'});
def('d363','Elapsed Time-min','دقائق التشغيل',{get:()=>Math.floor(S.ton/60)%60,dc:0,x:'الدقايق (مع d362).'});
def('d367','Drive Type','موديل الانفرتر',{get:()=>0,fmt:()=>'D010',x:'25B = PowerFlex 525، D = 380-480V تلات فاز، 010 = 10.5A، N1 = من غير فلتر EMC، 04 = IP20.'});
def('d369','Motor OL Level','عدّاد حماية المحرك',{get:()=>S.olM,dc:0,u:'%',x:'لما يوصل 100% يطلع F007. بيقل لما المحرك يبرد.'});
def('d375','Slip Hz Meter','الانزلاق المعوّض',{get:()=>Math.abs(S.slip),dc:2,u:'Hz',x:'التردد اللي الـ SVC زوّده عشان يعوّض انزلاق المحرك تحت الحمل.'});
def('d381','Torque Current','تيار العزم',{get:()=>S.Iq,dc:2,u:'A',x:'الجزء من التيار اللي بيعمل عزم (من غير تيار المغنطة).'});
/* A: Advanced Program */
def('A410','Preset Freq 0','سرعة ثابتة 0',{mn:0,mx:500,st:.01,dc:2,u:'Hz',d:0,x:'السرعة لما P047 = 7 Preset Freq ومفيش ولا دخل سرعات مقفول.'});
[5,10,20,30,40,50,60].forEach((d,i)=>def('A41'+(i+1),'Preset Freq '+(i+1),'سرعة ثابتة '+(i+1),{mn:0,mx:500,st:.01,dc:2,u:'Hz',d,x:'بتشتغل لما الأطراف المبرمجة Preset Freq تعمل الرقم '+(i+1)+' بالباينري (05 = 1، 06 = 2، 07 = 4).'}));
def('A426','Keypad Freq','سرعة الكيباد',{mn:0,mx:500,st:.01,dc:2,u:'Hz',d:60,x:'السرعة لما P047 = 2. بتتغيّر بالأسهم وانت على b001 أو b002، أو من هنا.'});
def('A431','Jog Frequency','تردد الـ Jog',{mn:0,mx:500,st:.01,dc:2,u:'Hz',d:10,x:'السرعة طول ما دخل Jog مقفول والانفرتر مش شغال Run.'});
def('A432','Jog Accel/Decel','رامب الـ Jog',{mn:.01,mx:600,st:.01,dc:2,d:10,x:'زمن التسارع والتباطؤ للـ Jog بالثواني.'});
def('A434','DC Brake Time','زمن حقن الـ DC',{mn:0,mx:99.9,st:.1,dc:1,d:0,x:'مدة حقن الـ DC في المحرك مع Stop Mode = DC Brake أو DCBrkAuto.'});
def('A435','DC Brake Level','تيار حقن الـ DC',{mn:0,mx:15.8,st:.1,dc:1,u:'A',d:5.3,x:'تيار الـ DC اللي بيفرمل المحرك أو يمسكه واقف.'});
def('A437','DB Resistor Sel','مقاومة الفرملة',{o:{0:'Disabled',1:'Normal RA Res',2:'NoProtection'},d:0,x:'الانفرتر فيه ترانزستور فرملة جوه. لو ركّبت مقاومة على BR+ و BR− اختار 1 أو 2 عشان الترانزستور يشتغل لما الـ bus يعدّي حوالي 780V. وخلي A550 = Disabled عشان الـ Bus Regulator ميشتغلش قبل المقاومة.'});
def('A439','S Curve %','منحنى S',{mn:0,mx:100,st:1,u:'%',d:0,x:'نسبة من زمن التسارع والتباطؤ تبقى ناعمة في الأول والآخر. مفيد للسيور اللي عليها حاجات ممكن تقع.'});
def('A440','PWM Frequency','تردد التقطيع',{mn:2,mx:16,st:.1,dc:1,u:'',d:4,x:'تردد تقطيع الـ IGBT بالكيلوهرتز. أعلى = المحرك أهدى بس الانفرتر يسخن أكتر.'});
def('A442','Accel Time 2','زمن التسارع 2',{mn:0,mx:600,st:.01,dc:2,d:10,x:'بيشتغل بدل P041 لما دخل مبرمج Acc 2 & Dec 2 يتقفل.'});
def('A443','Decel Time 2','زمن التباطؤ 2',{mn:0,mx:600,st:.01,dc:2,d:10,x:'بيشتغل بدل P042 مع Acc 2 & Dec 2.'});
def('A448','Skip Frequency 1','تردد ممنوع',{mn:0,mx:500,st:.01,dc:2,u:'Hz',d:0,x:'تردد بيعمل رنين في الماكينة. الانفرتر ميثبتش عليه. صفر = مقفول.'});
def('A449','Skip Freq Band 1','عرض الحزمة الممنوعة',{mn:0,mx:30,st:.01,dc:2,u:'Hz',d:0,x:'عرض الحزمة حوالين A448.'});
def('A484','Current Limit 1','حد التيار',{mn:1.1,mx:21,st:.1,dc:1,u:'A',d:15.8,x:'لما التيار يوصل هنا الانفرتر يوقف التسارع، ولو زاد يقلل التردد. لو فضل كده حوالي 4 ثوانٍ ومش عارف يسرّع يطلع F006 Motor Stalled. المصنع 150% من تيار الانفرتر.'});
def('A486','Shear Pin1 Level','حد Shear Pin',{mn:0,mx:21,st:.1,dc:1,u:'A',d:0,x:'لو التيار عدّى القيمة دي مدة A487 والانفرتر شغال يفصل F063 SW OverCurrent. بيحمي الماكينة لو اتزنقت (زي مسمار الأمان). صفر = مقفول.'});
def('A487','Shear Pin 1 Time','زمن Shear Pin',{mn:0,mx:30,st:.1,dc:1,d:0,x:'الزمن اللي التيار لازم يفضل فيه فوق A486 قبل الفصل.'});
def('A490','Load Loss Level','حد فقد الحمل',{mn:0,mx:100,st:1,u:'%',d:0,x:'لو العزم نزل تحت النسبة دي من عزم المحرك المقنن مدة A491 والانفرتر ثابت على السرعة يطلع F015 Load Loss. مفيد يكشف سير مقطوع أو طلمبة ناشفة. صفر = مقفول.'});
def('A491','Load Loss Time','زمن فقد الحمل',{mn:0,mx:9999,st:1,d:0,x:'بالثواني.'});
def('A496','IR Voltage Drop','هبوط جهد مقاومة المحرك',{mn:0,mx:230,st:.1,dc:1,u:'V',d:14,x:'هبوط الجهد على مقاومة ملفات المحرك عند التيار المقنن. الـ SVC بيعوّضه عشان يدي عزم في السرعات الواطية. الـ Autotune بيقيسه. لو أقل من الحقيقي العزم في السرعات الواطية يضعف، ولو أكتر التيار يعلى.'});
def('A497','Flux Current Ref','تيار المغنطة',{mn:0,mx:21,st:.01,dc:2,u:'A',d:4.2,x:'تيار المغنطة اللي المحرك بيسحبه وهو فاضي. Rotate Tune بيقيسه.'});
def('A531','Start Boost','رفع الجهد عند البداية',{mn:0,mx:25,st:.1,dc:1,u:'%',d:2.5,x:'في V/Hz بس: جهد زيادة في السرعات الواطية يعوّض المقاومة. كتير = تيار عالي وسخونية.'});
def('A534','Maximum Voltage','أقصى جهد',{mn:20,mx:510,st:1,u:'V',d:460,rl:1,x:'أقصى جهد يطلعه الانفرتر فوق P032. عادة نفس P031.'});
def('A541','Auto Rstrt Tries','عدد محاولات الإعادة',{mn:0,mx:9,st:1,d:0,x:'كام مرة الانفرتر يمسح العطل وحده ويشغّل تاني (للأعطال اللي ينفع فيها زي F004 و F005 و F006 و F012). لو خلصت المحاولات يطلع F033.'});
def('A542','Auto Rstrt Delay','الوقت بين المحاولات',{mn:0,mx:120,st:.1,dc:1,d:1,x:'بالثواني.'});
def('A543','Start At PowerUp','تشغيل وحده بعد رجوع الكهرباء',{o:ED,d:0,x:'لو Enabled والانفرتر على الأطراف وطرف Run مقفول لما الكهرباء ترجع، يقوم وحده. خطر، استخدمه بحذر.'});
def('A544','Reverse Disable','منع العكس',{o:{0:'Rev Enabled',1:'Rev Disabled'},d:0,x:'1 = الانفرتر ميلفّش عكسي أبداً، لا من زر ↺ ولا من الأطراف. مهم للطلمبات والكمبروسورات.'});
def('A545','Flying Start En','اللحاق بمحرك يدور',{o:ED,d:0,x:'لو Enabled والمحرك لسه بيلف لما تشغّل، الانفرتر يبدأ من سرعته بدل صفر. لو Disabled مع مروحة أو حمل تقيل بيلف ممكن يدخل في حد التيار أو يطلع F005.'});
def('A550','Bus Reg Enable','منظّم جهد الـ bus',{o:ED,d:1,x:'Enabled (المصنع): لو الـ bus عدّى حوالي 760V وهو بيهدّي الانفرتر يطوّل التباطؤ وحده عشان ميطلعش F005. اقفله لو مركّب مقاومة فرملة. مع ونش نازل مش هيقدر يمنع F005 وحده.'});
def('A551','Fault Clear','مسح العطل',{o:{0:'Ready/Idle',1:'Reset Fault',2:'Clear Buffer'},d:0,x:'1 = يمسح العطل الحالي. 2 = يمسح طابور الأعطال (b007…F610). بيرجع 0 وحده.'});
def('A552','Program Lock','قفل البرمجة',{mn:0,mx:9999,st:1,d:0,x:'اكتب رقم سري من 4 خانات عشان تقفل التعديل. بعد كده أي تعديل يظهر Err ويتسجل إنه مقفول. عشان تفتح، ادخل A552 واكتب نفس الرقم وأكّد بـ Enter.'});
def('A557','Out Phas Loss En','كشف فقد فاز الخرج',{o:ED,d:0,x:'لو Enabled والانفرتر لقى فاز من U V W مفيهوش تيار يفصل F021 Output Ph Loss. لو Disabled المحرك هيكمّل على فازتين ويسخن.'});
/* N: Network option */
/* F: Fault & diag */
for(let i=4;i<=10;i++)def('F'+(600+i),'Fault '+i+' Code','العطل رقم '+i+' في الطابور',{get:()=>S.fq[i-1]||0,fmt:fcFmt,x:'الطابور بيشيل آخر 10 أعطال: 1 لـ 3 في b007…b009 والباقي هنا.'});
for(const p of PD)if(p.t!=='ro')P[p.c]=p.d;
const PRESETS=['A410','A411','A412','A413','A414','A415','A416','A417'];
const DITERM={t065:'05',t066:'06',t067:'07',t068:'08'};

/* ---------------- faults ---------------- */
const FL={
 2:['Auxiliary In','دخل مبرمج Aux Fault (هنا طرف 08) فتح','أغلق الإنترلوك أو افحص الحماية الخارجية التي فصلت (أوفرلود، باب، طوارئ)، ثم امسح العطل'],
 3:['Power Loss','الكهرباء اتقطعت أكتر من نص ثانية والانفرتر شغال','راجع المصدر والكونتاكتور والفيوزات، وامسح العطل بعد ما الكهرباء تثبت'],
 4:['UnderVoltage','الـ DC bus نزل تحت 390V والخرج شغال','راجع جهد المصدر والفيوزات والفاز الناقص. ينفع يتمسح وحده لو A541 أكبر من صفر'],
 5:['OverVoltage','الـ DC bus عدّى 810V: تباطؤ سريع لحمل تقيل، أو ونش نازل، أو جهد مصدر عالي','زوّد P042، أو خلي A550 = Enabled، أو ركّب مقاومة فرملة على BR+ BR− و A437 = 1'],
 6:['Motor Stalled','فضل في حد التيار A484 أكتر من 4 ثوانٍ ومش قادر يسرّع','قلل الحمل، زوّد P041، راجع A484، واتأكد إن الحمل مش زانق'],
 7:['Motor Overload','حماية المحرك الحرارية (I²t على P033) وصلت 100%','قلّل الحمل، واجعل P033 = تيار لوحة المحرك، وانتظر حتى يبرد المحرك'],
 8:['Heatsink OvrTmp','حرارة المشتت عدّت 100°C','راجع مروحة الانفرتر والمسافات حواليه وحرارة اللوحة، وقلل A440 أو الحمل'],
 12:['HW OverCurrent','تيار لحظي أكبر من حوالي 240% من 10.5A وهو شغال. غالبًا قصر في الكابل أو المحرك','افصل الكهرباء وقِس العزل بالميجر بين الفازات قبل التشغيل مرة أخرى'],
 13:['Ground Fault','تيار بيتسرب للأرضي من خرج الانفرتر وهو شغال','افصل الكهرباء وقِس العزل بين كل فاز والأرضي بالميجر'],
 15:['Load Loss','العزم فضل تحت A490 مدة A491 وهو ثابت على السرعة (سير مقطوع، طلمبة ناشفة)','صلّح الميكانيكا، أو راجع A490 و A491'],
 21:['Output Ph Loss','فاز من فازات الخرج مفيهوش تيار و A557 = Enabled','راجع كابل المحرك والكونتاكتور اللي على الخرج وأطراف المحرك'],
 29:['Analog In Loss','إشارة 4-20mA نزلت تحت 2mA أو طرف 13 ضاع، والـ Loss = Fault','راجع سلك الإشارة والترانسميتر، أو غيّر t097 / t094'],
 33:['Auto Rstrt Tries','خلصت محاولات الإعادة التلقائية A541 والعطل لسه بيرجع','شوف العطل الأصلي في b008 وصلحه'],
 38:['Phase U to Gnd','الانفرتر لقى تسريب أرضي على فاز U وهو بيبدأ','افصل الكهربا، افصل الموتور، وقيس عزل الكابل والمحرك بالميجر'],
 41:['Phase UV Short','الانفرتر لقى قصر بين U و V وهو بيبدأ','افصل الكهرباء وقِس بين الفازات، فقد يكون الكابل تالفًا أو مبللًا'],
 48:['Params Defaulted','الباراميترات رجعت لقيم المصنع (P053)','امسح العطل بزر Stop، ثم أدخل بيانات المحرك من جديد'],
 59:['Safety Open','دخول الأمان S1 و S2 فتحوا (Safe Torque Off)','اقفل دايرة الطوارئ / ريليه الأمان وبعدين امسح العطل. المحرك بيقف حر لأن العزم بيتشال فورًا'],
 63:['SW OverCurrent','التيار فضل فوق A486 Shear Pin1 Level مدة A487','شوف إيه اللي زانق الماكينة، أو راجع A486 و A487'],
 64:['Drive Overload','حماية الانفرتر نفسه: التيار فوق 10.5A مدة طويلة (150% لمدة دقيقة)','قلل الحمل أو استخدم انفرتر أكبر'],
 73:['EN Net Loss','الانفرتر واخد أوامره من الإيثرنت والاتصال بالـ PLC اتقطع و C143 = Fault','راجع الكابل والسويتش والـ IP، وامسح العطل'],
 80:['Autotune Failure','الـ Autotune فشل: حمل على العمود في Rotate Tune أو المحرك مش متوصل','فك الحمل أو استخدم Static Tune، واتأكد من التوصيل وبيانات P031–P036']};
const AUTOFLT=new Set([3,4,5,6,12,63]);

/* ---------------- state ---------------- */
const S={
 mot:'iec',lineV:400,load:'conv',lp:40,jr:3,amb:35,dbInst:false,
 brk:true,bus:0,busNom:566,ctrl:false,boot:0,ipOk:false,
 st:'off',run:false,jog:false,dir:1,fRamp:0,rv:0,fOut:0,fCmd:0,fTgt:0,slip:0,
 wm:0,th:0,T:0,TL:0,I:0,If:0,Iq:0,V:0,P:0,phi:0,olM:0,olD:0,hs:35,hrs:0,kwh:0,ton:0,
 fault:0,fq:[],retries:0,retryT:0,okRunT:0,stallT:0,llT:0,gT:0,dcT:0,tuneT:0,tuneK:0,startT:0,spT:0,lossT:0,phT:0,netT:0,
 climit:false,blimit:false,db:false,src:1,srcStart:1,code:0,need2w:true,puRun:false,maF:4,vF:0,
 inj:{dip:false,hiline:false,loline:false,gnd:false,short:false,phase:false,jam:false,belt:false,fan:false,mabrk:false},dipT:0,lineLostT:0,
 io:{stopLatched:false,run:false,rev:false,jog:false,aux:true,spd:0,sto:true,pot:0,ma:4,dpot:0,eth:true,plc:false,plcHz:0},
 prev:{},out:{r1:false,r2:false,o1:false,o2:false},lock:0,stopOk:false,stopFrom:0,t:0};
const EV={};
let H={scr:'off',gi:0,gpos:{},pi:0,list:[],disp:'b001',ed:null,msg:null,refT:0,numT:0,blinkAll:false,txo:0,txT:0};

/* ---------------- logic helpers ---------------- */
function tc(t){const io=S.io;switch(t){case '01':return !io.stopLatched;case '02':return io.run;case '03':return io.rev;case '05':return !!(io.spd&1);case '06':return !!(io.spd&2);case '07':return io.jog;case '08':return io.aux;}return false;}
function fnTerms(k){return Object.keys(DITERM).filter(c=>P[c]===k).map(c=>DITERM[c]);}
function fnOn(k){return fnTerms(k).some(tc);}
function statusBits(){const run=S.st!=='off'&&S.st!=='tune';const fw=S.dir>0;const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);const acc=run&&d>.05,dec=run&&d<-.05;return [dec,acc,fw,run].map(b=>b?'1':'0').join('');}
function ctlBits(){return [S.db,tc('01'),tc('03'),tc('02')].map(b=>b?'1':'0').join('');}
function diBits(){return ['08','07','06','05'].map(t=>tc(t)?'1':'0').join('');}
function maIn(){return S.inj.mabrk?0:S.io.ma;}
const ctlOk=()=>S.ctrl&&S.boot<=0;
const isNet=()=>P.P046===5||P.P047===15;
const netOk=()=>S.io.eth&&S.ipOk;
function log(t,a){const d=document.createElement('div');const tm=new Date();d.innerHTML='<time>'+tm.toTimeString().slice(0,8)+'</time><span'+(a?' class="a"':'')+'></span>';d.lastChild.textContent=t;const L=$('#log');L.prepend(d);while(L.children.length>200)L.lastChild.remove();}
function statusText(){
 if(!S.ctrl)return '';
 if(S.fault)return 'F'+String(S.fault).padStart(3,'0')+' '+FL[S.fault][0];
 switch(S.st){case 'off':return 'Stopped';case 'tune':return 'Autotuning';case 'dc':return 'DC Braking';case 'stop':return S.blimit?'Bus Reg':'Stopping';}
 if(S.climit)return 'Current Limit';
 if(S.blimit)return 'Bus Reg';
 if(S.jog)return 'Jogging';
 const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);
 if(Math.sign(S.fTgt)!==Math.sign(S.fRamp)&&Math.abs(S.fRamp)>.05)return 'Decel';
 if(d>.05)return 'Accel';if(d<-.05)return 'Decel';
 return 'At Speed';
}
function refHz(dt){
 const io=S.io;
 const code=(fnTerms(7).includes('05')&&tc('05')?1:0)+(fnTerms(7).includes('06')&&tc('06')?2:0)+(fnTerms(7).includes('07')&&tc('07')?4:0);S.code=code;
 const mn=P.P043,mx=P.P044;let f,src=P.P047;
 if(code)src=7;S.src=src;
 const ft=Math.max(.002,P.t099*.03);
 S.vF+=(io.pot*10-S.vF)*Math.min(1,dt/ft);S.maF+=(maIn()-S.maF)*Math.min(1,dt/ft);
 const loss=(sel,cur)=>{switch(sel){case 1:if(ctlOk()&&S.st!=='off')trip(29);return 0;case 2:if(S.run){S.run=false;log('إشارة الأنالوج ضاعت: الانفرتر وقف (Loss = Stop)',1);}return 0;case 3:return 0;case 4:return mn;case 5:return mx;}return cur;};
 switch(src){
  case 1:f=io.dpot*mx;break;
  case 2:f=P.A426;break;
  case 5:{const lo=P.t091/100,hi=P.t092/100,v=S.vF/10;f=mn+clamp((v-lo)/Math.max(.001,hi-lo),0,1)*(mx-mn);if(S.vF<.5&&P.t094)f=loss(P.t094,f);break;}
  case 6:{const lo=P.t095/100,hi=P.t096/100,v=(S.maF-4)/16;f=mn+clamp((v-lo)/Math.max(.001,hi-lo),0,1)*(mx-mn);if(maIn()<2&&P.t097)f=loss(P.t097,f);break;}
  case 7:f=P[PRESETS[code]];break;
  case 15:f=netOk()?io.plcHz:(P.C143===2?0:S.lastNet||0);if(netOk())S.lastNet=io.plcHz;break;
  default:f=0;
 }
 f=clamp(f,mn,mx);
 if(P.A449>0&&P.A448>0){const s=P.A448,b=P.A449/2;if(Math.abs(f-s)<b)f=f<s?s-b:s+b;}
 return clamp(f,mn,mx);
}
function trip(c){
 if(S.fault)return;
 const wasRun=S.run||S.st==='run';
 S.fault=c;S.fq.unshift(c);if(S.fq.length>10)S.fq.length=10;
 S.st='off';S.run=false;S.jog=false;S.rv=0;S.need2w=true;
 EV['f'+c]=1;log('عطل F'+String(c).padStart(3,'0')+' — '+FL[c][0]+': '+FL[c][1],1);
 if(H.scr!=='off'&&H.scr!=='boot'){H.scr='fault';H.ed=null;}
 if(P.A541>0&&AUTOFLT.has(c)&&wasRun){S.retryT=Math.max(.5,P.A542);S.retryRun=true;}else S.retryT=0;
 save();
}
function clearFault(src){
 if(!S.fault)return false;
 const c=S.fault;S.fault=0;S.retryT=0;EV['clr'+c]=1;S.need2w=P.t064!==1;
 if(H.scr==='fault')H.scr='top';
 log('مُسح العطل F'+String(c).padStart(3,'0')+(src?' من '+src:''));return true;
}
function canStart(){return ctlOk()&&!S.fault&&tc('01')&&S.io.sto;}
function startKey(){
 if(!ctlOk())return;
 if(P.P046!==1){hmsg('','Start Source = '+SRCO[P.P046]);kpWhy('زر Start مش شغال: P046 (Start Source) = '+SRCO[P.P046]+'. خليه 1 (Keypad) عشان تشغّل من الكيباد.');return;}
 if(S.fault){kpWhy('يوجد عطل على الانفرتر: امسحه بزر الـ Reset أولًا، ثم شغّل.');return;}
 if(!tc('01')){hmsg('','Stop input 01 open');kpWhy('طرف 01 (Stop) مفتوح: اقفله بجمبر أو بزر Stop NC عشان الانفرتر يشتغل.');return;}
 if(P.P040){beginTune();return;}
 if(!S.run)log('تشغيل من الكيباد');
 S.run=true;EV.kStart=1;
}
function beginTune(){if(!canStart())return;S.st='tune';S.tuneK=P.P040;S.tuneT=P.P040===2?9:4;S.run=false;log('بدأ '+(P.P040===2?'Rotate Tune: المحرك هيلف من غير حمل':'Static Tune: الانفرتر بيحقن تيار ويقيس مقاومة المحرك'));}
function stopCmd(from,mode){
 if(!S.ctrl)return;
 if(S.run||S.st==='run'||S.jog)log('إيقاف من '+from);
 S.run=false;S.need2w=true;S.stopMode=mode;
 if(from==='الكيباد')EV.kStop=1;else EV.tStop=1;
 if(S.st==='tune'){S.st='off';P.P040=0;log('الـ Autotune اتلغى');}
}
function setDir(d,from){
 if(d===S.dir)return;
 if(d<0&&P.A544===1){if(from==='الكيباد')hmsg('','Reverse Disabled');return;}
 S.dir=d;log('أصبح الاتجاه '+(d>0?'Forward':'Reverse')+' من '+from);
 if(S.st==='run'&&Math.abs(S.fRamp)>1)EV.revRun=1;
}
function powerUp(){
 S.ctrl=true;S.boot=1.8;S.fault=0;S.run=false;S.st='off';S.retries=0;S.need2w=true;S.ton=0;
 S.ipOk=P.C128===1&&P.C129>0&&P.C132>0;
 H.scr='boot';H.ed=null;H.msg=null;
 S.puRun=P.A543===1&&P.P046===2;
 log('التحكم اشتغل. DC bus = '+S.bus.toFixed(0)+'V'+(S.ipOk?' · IP '+[P.C129,P.C130,P.C131,P.C132].join('.'):' · مفيش IP (C128 = '+(P.C128===2?'BOOTP':'Parameters')+')'));
}
function powerDown(){
 S.ctrl=false;S.st='off';S.run=false;S.jog=false;S.fault=0;S.retryT=0;H.scr='off';H.ed=null;H.msg=null;
 log('فصل التحكم (انخفض الـ DC bus)');
}

/* ---------------- physics step ---------------- */
function startReq(from){
 if(!canStart())return false;
 if(P.P040){if(S.st==='off')beginTune();return false;}
 if(!S.run)log('تشغيل من '+from);
 S.run=true;S.need2w=false;
 if(from==='الكيباد')EV.kStart=1;else if(from==='الـ PLC')EV.nStart=1;else EV.tStart=1;
 return true;
}
function step(dt){
 const m=MOT[S.mot],io=S.io;
 S.t+=dt;
 if(S.dipT>0){S.dipT-=dt;if(S.dipT<=0){S.inj.dip=false;syncInj();log('عادت الكهرباء بعد الانقطاع اللحظي');}}
 const lineOk=S.brk&&!S.inj.dip;
 const Vpk=S.lineV*(S.inj.hiline?1.18:S.inj.loline?.66:1)*Math.SQRT2;
 if(lineOk)S.busNom=S.lineV*Math.SQRT2*.98;
 if(!S.ctrl&&S.bus>400)powerUp();
 if(S.ctrl&&S.bus<300)powerDown();
 if(S.ctrl)S.ton+=dt;
 if(S.boot>0){S.boot-=dt;if(S.boot<=0){H.scr='top';H.numT=1.2;if(S.puRun&&P.t062===48&&tc('02')&&tc('01')&&io.sto){S.need2w=false;log('Start At PowerUp: الانفرتر قام وحده');}}}
 const ok=ctlOk();
 /* ---- inputs ---- */
 S.srcStart=P.P046;
 if(ok){
  const c01=tc('01'),c02=tc('02'),c03=tc('03');
  if(!c01&&S.prev['01']!==false){if(S.run||S.st!=='off')stopCmd('طرف 01');if(S.fault&&[0,1,2,3].includes(P.P045))clearFault('طرف 01 (CF)');}
  if(!io.sto)trip(59);
  if(P.P046===2){
   if(P.t062===49){
    if(c02&&!S.prev['02'])startReq('طرف 02');
    if(P.t063===51)setDir(c03?-1:1,'طرف 03');
   }else if(P.t062===48){
    const fw=c02,rv=P.t063===50&&c03,want=fw!==rv;
    if(!fw&&!rv&&!S.fault)S.need2w=false;
    if(want){
     if(rv&&P.A544===1){}else{
      setDir(fw?1:-1,fw?'طرف 02':'طرف 03');
      if(!S.run&&!S.need2w&&S.st!=='tune')startReq(fw?'طرف 02':'طرف 03');}
    }else if(S.run&&(S.prev['02']||S.prev['03']))stopCmd('الأطراف');
   }
  }else if(P.P046===5){
   if(netOk()){if(io.plc&&!S.prev.plc)startReq('الـ PLC');if(!io.plc&&S.prev.plc&&S.run)stopCmd('الـ PLC');}
  }
  /* network loss */
  const netCtl=(P.P046===5&&(S.run||S.st==='run'))||(P.P047===15&&S.st==='run');
  if(netCtl&&!netOk()){S.netT+=dt;if(S.netT>.6&&!S.netLost){S.netLost=true;const a=P.C143;log('الاتصال بالـ PLC اتقطع (C143 = '+PM.C143.o[a]+')',1);if(a===0)trip(73);else if(a!==3)stopCmd('فقد الإيثرنت');}}
  else if(netOk()){S.netT=0;S.netLost=false;}
  /* DI functions */
  if(fnTerms(2).some(t=>!tc(t)))trip(2);
  const clr=fnOn(3);if(clr&&!S.prev.clr)clearFault('دخل Clear Fault');S.prev.clr=clr;
  [[4,'ramp'],[5,'coast'],[6,'dc']].forEach(([k,md])=>{const on=fnOn(k);if(on&&!S.prev['s'+k]){if(S.fault)clearFault('دخل '+DIO[k]);if(S.run||S.st==='run')stopCmd('دخل '+DIO[k],md);}S.prev['s'+k]=on;});
  S.prev['01']=c01;S.prev['02']=c02;S.prev['03']=c03;S.prev.plc=io.plc;
 }
 const enabled=ok&&!S.fault&&io.sto;
 if(!enabled){S.run=false;if(S.st!=='off'){S.st='off';}}
 let jd=fnOn(13)?1:fnOn(14)?-1:fnOn(1)?S.dir:0;if(jd<0&&P.A544===1)jd=0;
 const jogReq=jd!==0&&enabled&&tc('01')&&S.st!=='tune';
 S.jog=jogReq&&!S.run&&(S.st==='off'||S.st==='stop'||S.jog);
 if(S.jog&&jd!==S.jogDir){S.jogDir=jd;}
 const want=enabled&&(S.run||S.jog)&&S.st!=='tune';
 const ref=refHz(dt);
 /* ---- state machine ---- */
 if(S.st==='tune'){
  S.tuneT-=dt;
  if(!enabled)S.st='off';
  else{
   if(S.inj.phase&&S.tuneT<3.5)trip(80);
   if(S.tuneK===2&&S.tuneT<6&&Math.abs(S.wm)<.25*m.wn&&S.TL>.2*m.Tn)trip(80);
   if(!S.fault&&S.tuneT<=0){
    S.st='off';const meas=m.Rs*Math.max(.1,P.P034)*SQ3*(1+(Math.random()-.5)*.04);P.A496=rnd(clamp(meas,0,230),1);
    if(S.tuneK===2)P.A497=rnd(m.I0*(1+(Math.random()-.5)*.04),2);
    log('الـ Autotune خلص. A496 IR Voltage Drop = '+P.A496.toFixed(1)+' V'+(S.tuneK===2?' و A497 Flux Current = '+P.A497.toFixed(2)+' A':''));
    P.P040=0;EV.tuned=1;if(S.tuneK===2)EV.rtuned=1;save();hmsg('donE','Autotune Complete');renderParams();
   }
  }
 }
 else if(want){if(S.st!=='run'){if(S.st==='off'){S.startT=.06;if(P.A545===1&&Math.abs(S.wm)>1){S.fRamp=clamp(S.wm*2/TAU,-P.P044,P.P044);log('Flying Start: الانفرتر لحق المحرك على '+Math.abs(S.fRamp).toFixed(1)+' Hz');}}S.st='run';S.stallT=0;}}
 else if(S.st==='run'){
  const md=S.stopMode||['ramp','coast','dc','auto'][P.P045%4];S.stopMode=null;
  if(md==='coast')S.st='off';
  else if(md==='dc'){S.st='dc';S.dcT=P.A434;if(S.dcT<=0||P.A435<=0)S.st='off';}
  else{S.st='stop';S.stopAuto=md==='auto';S.stopFrom=Math.abs(S.fRamp);S.stopOk=S.jr>=15&&P.P042<=1&&(P.A550===1&&P.A437===0||(S.dbInst&&P.A437>0));}
 }
 if(S.st==='stop'&&Math.abs(S.fRamp)<.05){
  if(S.stopOk&&S.stopFrom>45&&!S.fault)EV.decelOk=1;
  if(S.stopAuto&&P.A434>0&&P.A435>0){S.st='dc';S.dcT=P.A434;}else S.st='off';
 }
 if(S.st==='dc'){S.dcT-=dt;if(S.dcT<=0)S.st='off';}
 const tune2=S.st==='tune'&&S.tuneK===2;
 if(S.st==='off'||S.st==='dc'||(S.st==='tune'&&!tune2)){S.fRamp=0;S.rv=0;}
 /* ---- ramp ---- */
 S.fCmd=ref*S.dir;
 let tgt=0;
 if(S.st==='run')tgt=S.jog?P.A431*S.jogDir:ref*S.dir;
 if(tune2)tgt=S.tuneT>3.2?.6*P.P032*S.dir:0;
 S.fTgt=tgt;
 const two=fnOn(10),fmx=Math.max(1,P.P044);
 let acc=two?P.A442:P.P041,dec=two?P.A443:P.P042;
 if(S.jog){acc=dec=P.A432;}
 if(tune2){acc=dec=2.5*fmx/P.P032;}
 const ra=acc>0?fmx/acc:5000,rd=dec>0?fmx/dec:5000;
 if(S.st==='run'||S.st==='stop'||tune2){
  const d=tgt-S.fRamp;
  const away=Math.abs(tgt)>Math.abs(S.fRamp)&&(Math.sign(tgt)===Math.sign(S.fRamp)||Math.abs(S.fRamp)<1e-6);
  const rate=away?ra:rd;
  let wv=Math.abs(d)<1e-6?0:Math.sign(d)*rate;
  const sc=P.A439/100*(away?acc:dec);
  if(sc>0){const j=rate/sc;if(Math.sign(S.rv)===Math.sign(d)&&Math.abs(d)<=S.rv*S.rv/(2*j)+1e-6)wv=0;S.rv+=clamp(wv-S.rv,-j*dt,j*dt);}else S.rv=wv;
  let df=S.rv*dt;if(Math.abs(df)>=Math.abs(d)){df=d;if(sc===0)S.rv=0;}
  /* current limit */
  const Ilim=P.A484;S.climit=false;
  const motoring=S.T*S.wm>=0;
  if(S.I>Ilim){
   S.climit=true;
   if(motoring){if(Math.abs(S.fRamp+df)>Math.abs(S.fRamp))df=0;if(S.I>Ilim*1.06)df=-Math.sign(S.fRamp)*Math.min(Math.abs(S.fRamp),Math.max(rd*.25,40*(S.I/Ilim-1)*fmx)*dt);}
   else if(Math.abs(S.fRamp+df)<Math.abs(S.fRamp))df=0;
  }
  /* bus regulator */
  S.blimit=false;
  if(P.A550===1&&P.A437===0&&S.bus>DRV.busLim-20&&S.T*S.wm<0){
   const fe=S.wm*2/TAU,sl=Math.max(0,.5-(S.bus-(DRV.busLim-20))*.025),lim=fe-Math.sign(fe)*sl-(S.fOut-S.fRamp);
   if(Math.sign(lim)===Math.sign(S.fRamp)&&Math.abs(S.fRamp+df)<Math.abs(lim)){df=lim-S.fRamp;S.blimit=true;}
  }
  if(S.I>Ilim*.95&&motoring&&S.st==='run'&&Math.abs(tgt)>Math.abs(S.fRamp)+.5&&Math.abs(S.fRamp+df)-Math.abs(S.fRamp)<ra*dt*.1)S.stallT+=dt;else S.stallT=Math.max(0,S.stallT-dt);
  if(S.stallT>4)trip(6);
  S.fRamp=clamp(S.fRamp+df,-P.P044,P.P044);
 }else{S.climit=false;S.blimit=false;}
 /* ---- slip comp + voltage ---- */
 const on=S.st==='run'||S.st==='stop'||tune2;
 if(on&&P.P039>=1){const sHz=Math.max(0,P.P032-P.P036*P.P035/120);S.slip+=(sHz*clamp(S.T/m.Tn,-1.5,1.5)-S.slip)*dt/.05;}else S.slip=0;
 S.fOut=on?S.fRamp+(Math.abs(S.fRamp)>.2?Math.sign(S.fRamp)*S.slip:0):0;
 const f=Math.abs(S.fOut),fb=Math.max(1,P.P032),Vb=P.P031,Vmx=P.A534;
 let V=0,phi=0;
 if(on){
  const Vav=Math.min(Vmx,S.bus/Math.SQRT2*.97);
  if(P.P039>=1){
   const RsE=P.A496/(Math.max(.1,P.P034)*SQ3);
   const low=Math.max(0,1-f/10),e=clamp((RsE-m.Rs)/m.Rs,-1,1);
   phi=(Vb/fb)/m.vhz*(1+.4*e*low);
   if(P.P039===2){S.eco=(S.eco||1)+((clamp(.55+.6*Math.abs(S.T)/m.Tn,.55,1))-(S.eco||1))*dt/.4;phi*=S.eco;}
   if(f>fb)phi*=fb/f;
   phi=Math.min(phi,Math.max(0,Vav-S.If*m.Rs*SQ3*.95)/(Math.max(f,.5)*m.vhz));
   V=Math.min(Vav,phi*m.vhz*f+S.If*RsE*SQ3*.95);
  }else{
   const boost=P.A531/100*Vb;
   if(f<=fb)V=boost*(1-f/fb)+Vb*f/fb;
   else V=Vb+(Vmx-Vb)*Math.min(1,(f-fb)/Math.max(1,P.P044-fb));
   V=Math.min(V,Vav);
   phi=Math.max(0,V-S.If*m.Rs*SQ3*.95)/(Math.max(f,1.5)*m.vhz);
  }
  phi=clamp(phi,0,1.6);
 }
 /* ---- motor ---- */
 let T=0,I=0;S.Iq=0;
 if(on){
  S.phi=phi;
  const ws=TAU*S.fOut/2,sl=ws-S.wm;
  T=2*m.Tmax*phi*phi*sl*m.slk/(sl*sl+m.slk*m.slk);
  const sat=1+12*Math.max(0,phi-1.06)**2;
  const Iq=m.Iq*Math.sqrt(1+27.04)*phi*Math.abs(sl)/Math.sqrt(sl*sl+m.slk*m.slk);
  I=Math.hypot(m.I0*phi*sat,Iq);S.Iq=Iq;
  if(S.inj.phase){T*=.55;I*=1.6;}
  if(S.inj.short)I=9*DRV.In;
 }else if(S.st==='dc'){
  T=-Math.sign(S.wm)*m.Tn*(P.A435/m.I)*1.1*Math.min(1,Math.abs(S.wm)/(.03*m.wn));
  I=P.A435;V=I*m.Rs*SQ3;S.phi=0;
 }else if(S.st==='tune'){I=.5*Math.max(.1,P.P034);V=I*m.Rs*SQ3;S.phi=0;}
 else S.phi=0;
 S.T=T;S.I=I;S.V=V;S.If+=(I-S.If)*Math.min(1,dt/.02);
 /* ---- load ---- */
 const lp=(S.inj.belt?0:S.lp)/100*m.Tn,w=S.wm;let TL=0;
 if(S.load==='conv')TL=lp*Math.tanh(w/1.5);
 else if(S.load==='fan')TL=lp*(w/m.wn)*Math.abs(w/m.wn);
 else TL=lp;
 TL+=.015*m.Tn*Math.tanh(w/1)+.0004*m.Tn*w;
 if(S.inj.jam)TL+=3.2*m.Tn*Math.tanh(w/.5);
 S.TL=TL;
 const J=m.J*(1+(S.inj.belt?0:S.jr));
 if(S.load==='hoist'&&!S.inj.belt&&S.st==='off')S.wm*=Math.max(0,1-dt*25);
 else S.wm+=(T-TL)/J*dt;
 S.th+=S.wm*dt;
 /* ---- power + bus ---- */
 const ws=TAU*S.fOut/2;
 const Pout=(on||S.st==='dc'||S.st==='tune')?T*ws+3*I*I*m.Rs+(on?90*S.phi*S.phi*Math.min(1,f/m.f):0):0;
 S.P=Pout;if(Pout>0)S.kwh+=Pout*dt/3.6e6;
 const Pd=.015*Math.abs(Pout)+2.0*I*(.6+.05*P.A440)+(S.ctrl?15:0);
 if(S.db){if(S.bus<DRV.dbOff)S.db=false;}else if(S.dbInst&&P.A437>0&&S.bus>DRV.dbOn)S.db=true;
 if(!S.dbInst&&S.db)S.db=false;
 const Pdb=S.db?S.bus*S.bus/DRV.dbR:0;
 const Pctl=S.ctrl?30:0;
 const iL=(Pout+Pd+Pdb+Pctl)/Math.max(S.bus,40)+S.bus/9000;
 let Vn=S.bus-dt/DRV.C*iL;
 if(lineOk&&Vn<Vpk){const R=S.bus<.75*Vpk?20:1.2;Vn=(S.bus+dt/DRV.C*(Vpk/R-iL))/(1+dt/(DRV.C*R));}
 S.bus=Math.max(0,Vn);
 /* ---- thermal ---- */
 const Rth=S.inj.fan?1.2:.25;
 S.hs+=(Pd-(S.hs-S.amb)/Rth)/60*dt;
 const kM=(I/Math.max(.1,P.P033))**2-1;S.olM=clamp(S.olM+dt*kM*(kM>0?1.333:.8),0,120);
 const kD=(I/DRV.In)**2-1;S.olD=clamp(S.olD+dt*kD*(kD>0?1.333:.8),0,120);
 if(on)S.hrs+=dt/3600;
 /* ---- protections ---- */
 if(ok){
  if(S.startT>0){S.startT-=dt;if(on){if(S.inj.short)trip(41);else if(S.inj.gnd)trip(38);}}
  if(S.bus>DRV.ov)trip(5);
  if(on&&!lineOk&&S.bus<.9*S.busNom){S.llT+=dt;if(S.llT>.004)trip(3);}else S.llT=0;
  if(on&&S.bus<DRV.uv)trip(4);
  if(S.hs>DRV.hsTrip)trip(8);
  if(S.olM>=100)trip(7);
  if(S.olD>=100)trip(64);
  if(S.If>DRV.hw||(S.inj.short&&I>DRV.hw))trip(12);
  if(S.inj.gnd&&(on||S.st==='dc')){S.gT+=dt;if(S.gT>.03)trip(13);}else S.gT=0;
  if(S.inj.phase&&on&&P.A557===1){S.phT+=dt;if(S.phT>.3)trip(21);}else S.phT=0;
  if(P.A486>0&&on&&I>P.A486){S.spT+=dt;if(S.spT>=Math.max(.02,P.A487))trip(63);}else S.spT=0;
  const atSp=S.st==='run'&&!S.jog&&Math.abs(S.fTgt)>1&&Math.abs(S.fRamp-S.fTgt)<.3;
  if(P.A490>0&&atSp&&Math.abs(S.T)/m.Tn*100<P.A490){S.lossT+=dt;if(S.lossT>Math.max(.1,P.A491))trip(15);}else S.lossT=0;
 }
 /* ---- auto restart ---- */
 if(S.fault&&S.retryT>0){S.retryT-=dt;if(S.retryT<=0){
  if(S.retries<P.A541){S.retries++;const c=S.fault;S.fault=0;if(H.scr==='fault')H.scr='top';log('إعادة تلقائية رقم '+S.retries+' بعد F'+String(c).padStart(3,'0'));EV.autoRst=1;if(S.retryRun&&tc('01')&&io.sto){S.run=true;S.need2w=false;}}
  else{S.fault=0;trip(33);}
 }}
 if(S.st==='run'&&!S.fault){S.okRunT+=dt;if(S.okRunT>30)S.retries=0;}else S.okRunT=0;
 /* ---- outputs ---- */
 const atSp=S.st==='run'&&Math.abs(S.fTgt)>.1&&Math.abs(S.fRamp-S.fTgt)<.5;
 const dof=(sel,lv)=>{if(!S.ctrl)return false;switch(sel){case 0:return ok&&!S.fault;case 1:return atSp;case 2:return S.st==='run'||S.st==='stop'||S.st==='dc';case 3:return S.fOut<-.05;case 4:return S.olM>80;case 5:return S.climit||S.blimit;case 6:return Math.abs(S.fOut)>lv;case 7:return S.I>lv;case 8:return S.bus>lv;case 9:return S.fault===33;}return false;};
 S.out.r1=dof(P.t076,P.t077);S.out.r2=dof(P.t081,P.t082);S.out.o1=dof(P.t069,P.t070);S.out.o2=dof(P.t072,P.t073);
}
function aoVolts(){
 if(!S.ctrl)return 0;
 const fm=P.P044||60,m=MOT[S.mot];let r=0;
 switch(P.t088){case 0:r=Math.abs(S.fOut)/fm;break;case 1:r=S.I/(2*DRV.In);break;case 2:r=S.V/Math.max(1,P.P031);break;case 3:r=Math.abs(S.P)/8000;break;case 4:r=Math.abs(S.T)/(2*m.Tn);break;case 8:r=P.t090/100;break;}
 return clamp(r*10*P.t089/100,0,10);
}
</script>
<script>
/* ---------------- keypad / LCD (PowerFlex 525 navigation) ---------------- */
const SEGS={'0':'abcdef','1':'bc','2':'abged','3':'abgcd','4':'fgbc','5':'afgcd','6':'afgedc','7':'abc','8':'abcdefg','9':'abcdfg',
 'A':'abcefg','b':'fgedc','C':'adef','c':'ged','d':'bcdeg','E':'adefg','F':'aefg','G':'acdef','H':'bcefg','h':'cefg','I':'bc','i':'c','J':'bcde','L':'def','m':'abcef','N':'abcef','n':'ceg','O':'abcdef','o':'cdeg','P':'abefg','q':'abcfg','r':'eg','S':'afgcd','t':'defg','U':'bcdef','u':'cde','y':'bcdfg','-':'g','_':'d',' ':''};
const SEGPOLY=(()=>{const t=8,xl=6,xr=42,yt=5,ym=45,yb=85;
 const Hh=(x1,x2,y)=>`${x1+t/2},${y} ${x1+t},${y-t/2} ${x2-t},${y-t/2} ${x2-t/2},${y} ${x2-t},${y+t/2} ${x1+t},${y+t/2}`;
 const Vv=(x,y1,y2)=>`${x},${y1+t/2} ${x+t/2},${y1+t} ${x+t/2},${y2-t} ${x},${y2-t/2} ${x-t/2},${y2-t} ${x-t/2},${y1+t}`;
 return {a:Hh(xl,xr,yt),g:Hh(xl,xr,ym),d:Hh(xl,xr,yb),f:Vv(xl,yt,ym),b:Vv(xr,yt,ym),e:Vv(xl,ym,yb),c:Vv(xr,ym,yb)};})();
function cellsOf(str){const c=[];for(const ch of String(str)){if(ch==='.'&&c.length){c[c.length-1].dp=true;continue;}c.push({ch,dp:false});}while(c.length<5)c.unshift({ch:' ',dp:false});return c.slice(-5);}
function segSVG(cells,on){
 const pitch=56;let o='<svg viewBox="0 0 '+(5*pitch+8)+' 92" preserveAspectRatio="xMidYMid meet" aria-hidden="true"><g transform="translate(10,0) skewX(-7)">';
 cells.forEach((c,i)=>{const lit=on?(SEGS[c.ch]??SEGS[c.ch.toUpperCase()]??SEGS[c.ch.toLowerCase()]??''):'';o+='<g transform="translate('+i*pitch+',0)">';
  for(const k of 'abcdefg'){const L=lit.includes(k);o+='<polygon points="'+SEGPOLY[k]+'" '+(L?'class="lit" ':'')+'fill="'+(L?'#121c12':'rgba(20,40,20,.07)')+'"'+(L&&c.bl?' style="animation:vblink .7s steps(2,start) infinite"':'')+'/>';}
  o+='<circle cx="50" cy="85" r="4.5" fill="'+(on&&c.dp?'#121c12':'rgba(20,40,20,.07)')+'"/></g>';});
 return o+'</g></svg>';
}
const UNITMAP={Hz:'uHz',V:'uV',A:'uA','%':'uP'};
function valStr(p,v){
 if(p.t==='e')return String(v);
 if(p.fmt)return p.fmt(v);
 let dc=p.dc,s=(+v).toFixed(dc);
 while(s.replace('.','').replace('-','').length>5&&dc>0){dc--;s=(+v).toFixed(dc);}
 return s;
}
function pval(p){return p.t==='ro'?p.get():P[p.c];}
function curList(){const g=G[H.gi][0];if(g==='m')return PD.filter(p=>p.t!=='ro'&&P[p.c]!==p.d).map(p=>p.c);if(g==='N')return [];return PD.filter(p=>p.g===g).map(p=>p.c);}
const BLIST=PD.filter(p=>p.g==='b').map(p=>p.c);
function hmsg(seg,txt,t){H.msg={seg,txt,t:t||1.8};}
function lcdState(){
 const r={on:false,cells:cellsOf(''),txt:'',ind:{},unit:null};
 if(H.scr==='off')return r;
 r.on=true;
 if(H.scr==='boot'){r.cells=cellsOf('PF525');r.txt='PowerFlex 525  ·  25B-D010N104';return r;}
 const run=S.st!=='off';r.ind.fwd=S.dir>0;r.ind.rev=S.dir<0;r.ind.flt=!!S.fault;
 const blAll=c=>{c.forEach(x=>x.bl=true);return c;};
 const showVal=(p,ed)=>{const v=ed?H.ed.v:pval(p);r.cells=cellsOf(valStr(p,v));if(p.u&&UNITMAP[p.u])r.unit=UNITMAP[p.u];r.txt=p.t==='e'?(p.o[v]||'')+'   ·   '+p.nm:p.nm;};
 switch(H.scr){
  case 'top':{
   const p=PM[H.disp];
   if(H.refT>0){r.cells=cellsOf(valStr(PM.A426,P.A426));r.unit='uHz';r.txt='Keypad Freq';r.cells.forEach(x=>x.bl=false);break;}
   if(H.numT>0){r.cells=blAll(cellsOf(p.c));r.txt=p.nm;break;}
   showVal(p);break;}
  case 'topnum':{const p=PM[H.disp];r.cells=blAll(cellsOf(p.c));r.txt=p.nm;break;}
  case 'fault':r.cells=blAll(cellsOf('F'+String(S.fault).padStart(3,'0')));r.txt=FL[S.fault][0]+'   ·   Stop = Clear';break;
  case 'grp':{const g=G[H.gi][0],L=curList();const code=L.length?L[clamp(H.gpos[g]||0,0,L.length-1)]:g+'---';r.cells=cellsOf(code);const ix=r.cells.findIndex(x=>x.ch!==' ');if(ix>=0)r.cells[ix].bl=true;r.txt=G[H.gi][1];break;}
  case 'plist':{if(!H.list.length){r.cells=cellsOf(G[H.gi][0]==='N'?'nonE':'nonE');r.txt=G[H.gi][0]==='N'?'No Option Card':'No Modified Params';break;}
   const p=PM[H.list[H.pi]];r.cells=cellsOf(p.c);r.cells[4].bl=true;r.txt=p.nm;break;}
  case 'pval':showVal(PM[H.list[H.pi]]);break;
  case 'edit':{const p=PM[H.ed.c];showVal(p,true);r.ind.prg=true;
   if(p.t==='e')r.cells.forEach(x=>{if(x.ch!==' ')x.bl=true;});
   else{const nd=nDigits(p);let ds=String(Math.round(Math.abs(H.ed.v)*Math.pow(10,p.dc))).padStart(nd,'0');if(p.dc>0)ds=ds.slice(0,-p.dc)+'.'+ds.slice(-p.dc);r.cells=cellsOf(ds);r.cells[4-H.ed.dig].bl=true;}
   break;}
 }
 if(H.msg){r.cells=cellsOf(H.msg.seg||'');if(H.msg.seg)r.cells.forEach(x=>x.bl=false);r.txt=H.msg.txt||r.txt;}
 return r;
}
function enterGroup(){const g=G[H.gi][0];H.list=curList();H.pi=clamp(H.gpos[g]||0,0,Math.max(0,H.list.length-1));H.scr='plist';}
function beginEdit(){
 const p=PM[H.list[H.pi]];if(!p||p.t==='ro')return;
 if(S.lock&&p.c!=='A552'){EV.lockBlocked=1;log('محاولة تعديل '+p.c+' والبرمجة مقفولة (A552)',1);return hmsg('Err','Program Locked (A552)');}
 if(p.rl&&S.st!=='off')return hmsg('Err','Stop drive first');
 H.ed={c:p.c,v:p.c==='A552'?0:P[p.c],dig:0};H.scr='edit';
}
function nDigits(p){return Math.min(5,Math.max(1,String(Math.round(Math.max(Math.abs(p.mx),Math.abs(p.mn))*Math.pow(10,p.dc))).length));}
function editStep(sg,mult){
 const p=PM[H.ed.c];
 if(p.t==='e'){const i=p.ok.indexOf(H.ed.v);H.ed.v=p.ok[((i<0?0:i)+sg+p.ok.length)%p.ok.length];return;}
 let u=Math.pow(10,H.ed.dig-p.dc);if(H.ed.dig===0&&p.st>u)u=p.st;
 if(mult>=10&&H.ed.dig===0)u*=mult>=100?100:10;
 H.ed.v=clamp(rnd(H.ed.v+sg*u,p.dc),p.mn,p.mx);
}
function speedStep(sg,mult){
 const st=mult>=100?1:mult>=10?.5:.1;
 P.A426=clamp(rnd(P.A426+sg*st,2),0,P.P044);H.refT=1.4;S.kfDirty=1;
}
function kpWhy(t){try{if(window.SIMTOUR&&SIMTOUR.state&&SIMTOUR.state.on)return;let e=document.getElementById('kpWhy');if(!e){e=document.createElement('div');e.id='kpWhy';e.setAttribute('role','status');e.style.cssText='position:fixed;left:50%;bottom:calc(16px + env(safe-area-inset-bottom));transform:translateX(-50%);z-index:9999;width:max-content;max-width:min(92vw,460px);background:#2b2f36;color:#fff;border-inline-start:4px solid #f0b429;border-radius:10px;padding:10px 14px;font:600 15px/1.7 system-ui,sans-serif;direction:rtl;text-align:start;box-shadow:0 6px 20px rgba(0,0,0,.35);transition:opacity .25s;pointer-events:none;opacity:0';document.body.appendChild(e);}e.textContent='⚠ '+t;e.style.opacity='1';clearTimeout(kpWhy.t);kpWhy.t=setTimeout(()=>{e.style.opacity='0';},5000);if(typeof log==='function'&&kpWhy.last!==t)log(t,1);kpWhy.last=t;clearTimeout(kpWhy.t2);kpWhy.t2=setTimeout(()=>{kpWhy.last=null;},5000);}catch(_){}}
function himKey(k){
 if(!ctlOk()){kpWhy('الانفرتر مطفأ: شغّل الكهرباء أولًا من القاطع، ثم استخدم الكيباد.');return;}
 if(k==='START')return startKey();
 if(k==='STOP'){if(S.fault){clearFault('زر Stop');EV.kClr=1;}stopCmd('الكيباد');return;}
 if(k==='REV'){if(P.P046!==1){hmsg('','Rev key: Start Source not Keypad');return;}setDir(-S.dir,'الكيباد');return;}
 H.msg=null;
 const cyc=(i,n,d)=>(i+d+n)%n,d=k==='UP'?1:k==='DN'?-1:0;
 switch(H.scr){
  case 'top':
   if(d){if(S.src===2&&(H.disp==='b001'||H.disp==='b002'))speedStep(d,1);else{H.disp=BLIST[cyc(BLIST.indexOf(H.disp),BLIST.length,d)];H.numT=1;}}
   else if(k==='ESC')H.scr='topnum';else if(k==='SEL')H.scr='grp';
   break;
  case 'topnum':if(d)H.disp=BLIST[cyc(BLIST.indexOf(H.disp),BLIST.length,d)];else if(k==='ENT')H.scr='top';else if(k==='ESC'||k==='SEL')H.scr='grp';break;
  case 'fault':if(k==='ESC'||k==='SEL')H.scr='grp';break;
  case 'grp':if(d)H.gi=cyc(H.gi,G.length,d);else if(k==='ENT'||k==='SEL')enterGroup();else if(k==='ESC')H.scr=S.fault?'fault':'top';break;
  case 'plist':if(d&&H.list.length){H.pi=cyc(H.pi,H.list.length,d);H.gpos[G[H.gi][0]]=H.pi;}else if(k==='ENT'&&H.list.length){H.scr='pval';const c=H.list[H.pi];if(c[0]==='b'){H.disp=c;}}else if(k==='ESC')H.scr='grp';syncDetail();break;
  case 'pval':if(k==='ENT'||k==='SEL')beginEdit();else if(k==='ESC')H.scr='plist';break;
  case 'edit':
   if(k==='SEL'){const p=PM[H.ed.c];if(p.t!=='e')H.ed.dig=(H.ed.dig+1)%nDigits(p);}
   else if(k==='ENT'){const c=H.ed.c,r=setParam(c,H.ed.v,'الكيباد');H.ed=null;if(H.scr==='edit')H.scr='pval';if(r==='run')hmsg('Err','Stop drive first');else if(r==='lock')hmsg('Err','Program Locked');else if(r==='badpw')hmsg('Err','Wrong Code');}
   else if(k==='ESC'){H.scr='pval';H.ed=null;}
   break;
 }
}
function act(k,mult){
 if(H.scr==='edit'&&(k==='UP'||k==='DN')&&ctlOk()){H.msg=null;return editStep(k==='UP'?1:-1,mult);}
 if(H.scr==='top'&&(k==='UP'||k==='DN')&&ctlOk()&&S.src===2&&(H.disp==='b001'||H.disp==='b002')&&!H.msg)return speedStep(k==='UP'?1:-1,mult);
 if(mult>1)return;
 himKey(k);
}
let rep=null;
function keyDown(el){
 const k=el.dataset.k;el.classList.add('down');
 act(k,1);
 if(k==='UP'||k==='DN'){const t0=performance.now();clearTimeout(rep&&rep.tm);rep={k,tm:setTimeout(function tick(){const e=performance.now()-t0;const m=e>3500?100:e>1500?10:2;if(H.scr==='edit'||(H.scr==='top'&&S.src===2&&(H.disp==='b001'||H.disp==='b002')))act(k,m);else if(['plist','grp','topnum','top'].includes(H.scr))himKey(k);rep.tm=setTimeout(tick,110);},450)};}
}
function keyUp(el){el.classList.remove('down');if(rep){clearTimeout(rep.tm);rep=null;}}
/* build dpad */
(function(){
 const wedge=(a0,a1,r0,r1)=>{const p=(a,r)=>[100+r*Math.cos(a*Math.PI/180),100+r*Math.sin(a*Math.PI/180)].map(v=>v.toFixed(2)).join(',');return 'M'+p(a0,r1)+' A'+r1+','+r1+' 0 0 1 '+p(a1,r1)+' L'+p(a1,r0)+' A'+r0+','+r0+' 0 0 0 '+p(a0,r0)+' Z';};
 $('#dpad').innerHTML='<circle cx="100" cy="100" r="98" fill="#16171a"/>'+
  '<g data-k="UP" tabindex="0" role="button" aria-label="لفوق"><path class="w" d="'+wedge(-135,-45,40,95)+'"/><text x="100" y="42" font-size="20" text-anchor="middle">▲</text></g>'+
  '<g data-k="ENT" tabindex="0" role="button" aria-label="Enter"><path class="w" d="'+wedge(-45,45,40,95)+'"/><text x="166" y="109" font-size="24" text-anchor="middle">↵</text></g>'+
  '<g data-k="DN" tabindex="0" role="button" aria-label="لتحت"><path class="w" d="'+wedge(45,135,40,95)+'"/><text x="100" y="172" font-size="20" text-anchor="middle">▼</text></g>'+
  '<g data-k="ESC" tabindex="0" role="button" aria-label="Esc"><path class="w" d="'+wedge(135,225,40,95)+'"/><text x="36" y="107" font-size="19" text-anchor="middle">Esc</text></g>'+
  '<g data-k="SEL" tabindex="0" role="button" aria-label="Sel"><circle class="w" cx="100" cy="100" r="34" style="stroke-width:6"/><text x="100" y="107" font-size="19" text-anchor="middle">Sel</text></g>';
 $('#vents').innerHTML=[10,16,22,26,28,22,12,6,4,4,6,10].map(t=>'<i style="height:'+(96-t*2)+'px"></i>').join('');
})();
$$('.pf [data-k]').forEach(b=>{
 b.addEventListener('pointerdown',e=>{e.preventDefault();b.setPointerCapture&&b.setPointerCapture(e.pointerId);keyDown(b);});
 ['pointerup','pointercancel','lostpointercapture'].forEach(ev=>b.addEventListener(ev,()=>{if(b.classList.contains('down'))keyUp(b);}));
 b.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();keyDown(b);}});
 b.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();keyUp(b);}});
 b.addEventListener('contextmenu',e=>e.preventDefault());
});

/* ---------------- parameter writes ---------------- */
function resetParams(full){
 for(const p of PD)if(p.t!=='ro'&&(full||p.g!=='C'))P[p.c]=p.d;
 S.lock=0;
}
function setParam(c,v,src){
 const p=PM[c];if(!p||p.t==='ro')return 'ro';
 if(c==='A552'){
  v=Math.round(+v)||0;
  if(S.lock){if(v===S.lock){S.lock=0;log('A552: البرمجة اتفتحت ('+src+')');save();renderParams();return 'ok';}log('A552: رقم غلط',1);return 'badpw';}
  if(v>0){S.lock=v;log('A552: البرمجة اتقفلت برقم سري ('+src+')');save();renderParams();return 'ok';}
  return 'same';
 }
 if(S.lock)return 'lock';
 if(p.rl&&S.st!=='off')return 'run';
 if(p.t==='n'){v=+v;if(isNaN(v))return 'bad';v=clamp(rnd(v,p.dc),p.mn,p.mx);}else{v=+v;if(!p.ok.includes(v))return 'bad';}
 if(P[c]===v)return 'same';
 const old=P[c];P[c]=v;
 log(c+' '+p.nm+': '+fmtV(p,old)+' ← '+fmtV(p,v)+' ('+src+')');
 if(c==='P053'&&v){
  P.P053=0;
  if(v===3){log('P053 = Power Reset: التحكم بيعمل ريستارت');S.ctrl=false;H.scr='off';}
  else{resetParams(v===2);log('P053: '+(v===2?'Factory Reset (كل الباراميترات)':'Param Reset (ما عدا الاتصالات)'));H.scr='top';trip(48);}
 }
 if(c==='A551'&&v){P.A551=0;if(v===1)clearFault('A551');else{S.fq=[];log('طابور الأعطال اتمسح (A551)');}}
 if(c==='P040'&&v)hmsg('','Press Start to tune');
 if(c==='P044')P.A426=Math.min(P.A426,v);
 if(c[0]==='C'&&c!=='C143'&&c!=='C144')log('تغيير إعدادات الإيثرنت بيتطبّق بعد ما التحكم يعمل ريستارت (اطفي وولّع أو P053 = 3)');
 save();renderParams();updLabels();
 return 'ok';
}
function fmtV(p,v){if(p.t==='e')return v+' '+(p.o[v]||'');if(p.fmt)return p.fmt(v);return (+v).toFixed(p.dc)+(p.u?' '+p.u:'');}

/* ---------------- persistence ---------------- */
const SKEY='pf525-lab-v1';
let EXS={};
function save(){try{const pv={};for(const p of PD)if(p.t!=='ro')pv[p.c]=P[p.c];localStorage.setItem(SKEY,JSON.stringify({pv,lock:S.lock,fq:S.fq,hrs:S.hrs,kwh:S.kwh,exs:EXS,su:{mot:S.mot,lineV:S.lineV,load:S.load,lp:S.lp,jr:S.jr,amb:S.amb,dbInst:S.dbInst}}));}catch(_){}}
function load(){try{const o=JSON.parse(localStorage.getItem(SKEY)||'null');if(!o)return;
 if(o.pv)for(const c in o.pv){const p=PM[c];if(p&&p.t!=='ro'&&typeof o.pv[c]==='number'&&(p.t!=='e'||p.ok.includes(o.pv[c])))P[c]=o.pv[c];}
 S.lock=o.lock|0;S.fq=Array.isArray(o.fq)?o.fq.filter(c=>FL[c]).slice(0,10):[];S.hrs=+o.hrs||0;S.kwh=+o.kwh||0;EXS=o.exs||{};
 if(o.su)Object.assign(S,{mot:MOT[o.su.mot]?o.su.mot:'iec',lineV:+o.su.lineV||400,load:['conv','fan','hoist'].includes(o.su.load)?o.su.load:'conv',lp:+o.su.lp||0,jr:+o.su.jr||0,amb:+o.su.amb||35,dbInst:!!o.su.dbInst});
}catch(_){}}

/* ---------------- LCD + LEDs drawing ---------------- */
let lcdKey='',txtStr='',txtPos=0,txtT=0;
function drawLCD(dt){
 const r=lcdState();
 $('#lcd').classList.toggle('off',!r.on);
 const k=r.on+'|'+r.cells.map(c=>c.ch+(c.dp?'.':'')+(c.bl?'*':'')).join('');
 if(k!==lcdKey){lcdKey=k;$('#seg').innerHTML=segSVG(r.cells,r.on);}
 [['iFwd','fwd'],['iRev','rev'],['iPrg','prg'],['iFlt','flt']].forEach(([id,f])=>$('#'+id).classList.toggle('on',r.on&&!!r.ind[f]));
 ['uHz','uV','uA','uP'].forEach(id=>$('#'+id).classList.toggle('on',r.on&&r.unit===id));
 const t=r.txt||'';
 if(t!==txtStr){txtStr=t;txtPos=0;txtT=-1;}
 const el=$('#txt'),w=Math.max(8,Math.floor((el.clientWidth||150)/6.3));
 if(t.length<=w)el.textContent=t;
 else{txtT+=dt;if(txtT>.28){txtT=0;txtPos=(txtPos+1)%(t.length+4);}const s=t+'    '+t;el.textContent=s.slice(txtPos,txtPos+w);}
}
</script>
<script>
/* ---------------- operator station ---------------- */
const io=S.io;
const is2w=()=>P.t062===48;
function devAct(dev,ev){
 if(dev==='brk'&&ev==='click'){S.brk=!S.brk;log(S.brk?'أُغلق المفتاح الرئيسي (ON)':'فُتح المفتاح الرئيسي (OFF)');}
 else if(dev==='run'){if(is2w()){if(ev==='click')io.run=!io.run;}else if(ev==='down')io.run=true;else if(ev==='up')io.run=false;}
 else if(dev==='stop'&&ev==='click')io.stopLatched=!io.stopLatched;
 else if(dev==='rev'&&ev==='click')io.rev=!io.rev;
 else if(dev==='jog'){if(ev==='down')io.jog=true;else if(ev==='up')io.jog=false;}
 else if(dev==='aux'&&ev==='click'){io.aux=!io.aux;log(io.aux?'الإنترلوك الخارجي اتقفل (طرف 08)':'الإنترلوك الخارجي فتح (طرف 08)');}
 else if(dev==='spd'&&ev==='click')io.spd=(io.spd+1)%4;
 else if(dev==='sto'&&ev==='click'){io.sto=!io.sto;log(io.sto?'ريليه الأمان اتقفل: S1 و S2 رجعوا':'ريليه الأمان فتح: S1 و S2 اتفصلوا (STO)',!io.sto);}
 else if(dev==='eth'&&ev==='click'){io.eth=!io.eth;log(io.eth?'كابل الإيثرنت اتركّب':'كابل الإيثرنت اتشال',!io.eth);}
 else if(dev==='plc'&&ev==='click'){io.plc=!io.plc;log('الـ PLC بعت '+(io.plc?'Run':'Stop'));}
 updStation();
}
function bindDev(el,dev,moment){
 const mom=()=>moment&&!(dev==='run'&&is2w());let dn=0;
 el.addEventListener('pointerdown',e=>{if(!moment)return;e.preventDefault();dn=performance.now();el.setPointerCapture&&el.setPointerCapture(e.pointerId);devAct(dev,mom()?'down':'click');});
 /* a quick tap still counts: keep a momentary contact closed at least 150 ms */
 ['pointerup','pointercancel','lostpointercapture'].forEach(t=>el.addEventListener(t,()=>{if(!(moment&&mom()))return;const w=150-(performance.now()-dn);if(w>0)setTimeout(()=>devAct(dev,'up'),w);else devAct(dev,'up');}));
 if(moment){el.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();devAct(dev,mom()?'down':'click');}});el.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();if(mom())devAct(dev,'up');}});}
 else el.addEventListener('click',()=>devAct(dev,'click'));
}
bindDev($('#dBrk'),'brk');bindDev($('#dStop'),'stop');bindDev($('#dRun'),'run',1);bindDev($('#dRev'),'rev');bindDev($('#dSpd'),'spd');
bindDev($('#dJog'),'jog',1);bindDev($('#dAux'),'aux');bindDev($('#dSto'),'sto');bindDev($('#dEth'),'eth');bindDev($('#dPlc'),'plc');
function updStation(){
 $('#dBrk').setAttribute('aria-pressed',S.brk);
 $('#dRun').classList.toggle('down',io.run);
 $('#dStop').classList.toggle('latched',io.stopLatched);
 $('#dRev').setAttribute('aria-pressed',io.rev);
 $('#dJog').classList.toggle('down',io.jog);
 $('#dAux').setAttribute('aria-pressed',io.aux);
 $('#dSto').setAttribute('aria-pressed',io.sto);
 $('#dEth').setAttribute('aria-pressed',io.eth);
 $('#dPlc').setAttribute('aria-pressed',io.plc);
 $('#dSpd i').style.transform='rotate('+(-45+io.spd*30)+'deg)';
 $('#dSpdV').textContent=io.spd+' · '+io.spd.toString(2).padStart(2,'0');
 $('#tRun').textContent=P.t062===49?'START':'RUN FWD';$('#tRunT').textContent=P.t062===49?'02 · NO لحظي':'02 · ثابت';
 $('#tDir').textContent=P.t063===51?'DIR':'RUN REV';
 $('#tJog').textContent=(DIO[P.t067]||'').toUpperCase();
}
function knob(el,out,get,set,min,max,fmt,dflt){
 const upd=()=>{const v=get();el.firstElementChild.style.transform='rotate('+(-135+270*(v-min)/(max-min))+'deg)';out.textContent=fmt(v);};
 let y0=null,v0=0;
 el.addEventListener('pointerdown',e=>{e.preventDefault();el.setPointerCapture(e.pointerId);y0=e.clientY;v0=get();});
 el.addEventListener('pointermove',e=>{if(y0===null)return;set(clamp(v0+(y0-e.clientY)/150*(max-min),min,max));upd();});
 ['pointerup','pointercancel'].forEach(t=>el.addEventListener(t,()=>{y0=null;}));
 el.addEventListener('wheel',e=>{e.preventDefault();set(clamp(get()-Math.sign(e.deltaY)*(max-min)/50,min,max));upd();},{passive:false});
 el.addEventListener('dblclick',()=>{set(dflt);upd();});
 el.addEventListener('keydown',e=>{const s=(max-min)/50;if(e.key==='ArrowUp'||e.key==='ArrowRight'){set(clamp(get()+s,min,max));upd();e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){set(clamp(get()-s,min,max));upd();e.preventDefault();}});
 upd();return upd;
}
const updPot=knob($('#kPot'),$('#kPotV'),()=>io.pot,v=>io.pot=v,0,1,v=>(v*10).toFixed(2)+' V',0);
const updMa=knob($('#kMa'),$('#kMaV'),()=>io.ma,v=>io.ma=v,0,20,v=>(S.inj.mabrk?0:v).toFixed(1)+' mA',4);
const updPlc=knob($('#kPlc'),$('#kPlcV'),()=>io.plcHz,v=>io.plcHz=v,0,60,v=>v.toFixed(1)+' Hz',0);
/* drive pot on the faceplate */
(function(){
 const el=$('#dPot');
 const upd=()=>{el.style.transform='rotate('+(-135+270*io.dpot)+'deg)';el.setAttribute('aria-valuenow',Math.round(io.dpot*100));};
 let a0=null,v0=0;
 const ang=e=>{const r=el.getBoundingClientRect();return Math.atan2(e.clientX-(r.left+r.width/2),-(e.clientY-(r.top+r.height/2)))*180/Math.PI;};
 el.addEventListener('pointerdown',e=>{e.preventDefault();el.setPointerCapture(e.pointerId);a0=ang(e);v0=io.dpot;});
 el.addEventListener('pointermove',e=>{if(a0===null)return;let d=ang(e)-a0;if(d>180)d-=360;if(d<-180)d+=360;io.dpot=clamp(v0+d/270,0,1);a0=ang(e);v0=io.dpot;upd();});
 ['pointerup','pointercancel'].forEach(t=>el.addEventListener(t,()=>{a0=null;}));
 el.addEventListener('wheel',e=>{e.preventDefault();io.dpot=clamp(io.dpot-Math.sign(e.deltaY)*.02,0,1);upd();},{passive:false});
 el.addEventListener('keydown',e=>{if(e.key==='ArrowUp'||e.key==='ArrowRight'){io.dpot=clamp(io.dpot+.02,0,1);upd();e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){io.dpot=clamp(io.dpot-.02,0,1);upd();e.preventDefault();}});
 el.addEventListener('dblclick',()=>{io.dpot=0;upd();});
 upd();window.updDPot=upd;
})();

/* ---------------- load, supply, faults panel ---------------- */
function bindRange(id,key,fmt){const el=$('#'+id),o=$('#'+id+'V');el.value=S[key];o.textContent=fmt(S[key]);el.addEventListener('input',()=>{S[key]=+el.value;o.textContent=fmt(S[key]);loadHint();save();});}
bindRange('lp','lp',v=>v+'%');bindRange('jr','jr',v=>String(v));bindRange('amb','amb',v=>v+'°C');
function loadHint(){
 const m=MOT[S.mot],J=m.J*(1+S.jr),E=.5*J*m.wn*m.wn/1000;
 const t={conv:'سير ناقل: العزم ثابت تقريبًا من أول ما يتحرك.',fan:'مروحة / طلمبة: يزيد العزم مع مربع السرعة، فيكون التيار منخفضًا في السرعات المنخفضة.',hoist:'ونش: يشد الحمل لأسفل دائمًا. عند الرفع (FWD) يحمل المحرك الحمل، وعند الإنزال (REV) يدير الحمل المحرك وتعود الطاقة إلى الـ DC bus. عندما يتوقف الخرج تُمسك الفرامل الميكانيكية.'}[S.load];
 $('#loadHint').textContent=t+' القصور الكلي '+J.toFixed(3)+' kg·m²، وطاقة الحركة عند السرعة المقننة حوالي '+E.toFixed(2)+' kJ، ودي اللي بترجع للـ DC bus لما توقف. مكثفات الانفرتر الصغير ده بتشيل حوالي 0.15 kJ بس قبل F005.';
}
$('#motSel').addEventListener('change',e=>{S.mot=e.target.value;updMotor();loadHint();save();log('تغيّر المحرك: '+MOT[S.mot].plate.join(' · '));});
$('#lineSel').addEventListener('change',e=>{S.lineV=+e.target.value;save();log('أصبح جهد المصدر '+S.lineV+'V');});
$('#loadSel').addEventListener('change',e=>{S.load=e.target.value;buildLoad();loadHint();save();});
$('#dbChk').addEventListener('change',e=>{S.dbInst=e.target.checked;save();buildWD();log(S.dbInst?'اتركّبت مقاومة فرملة 120Ω على BR+ و BR−':'أُزيلت مقاومة الفرملة');});
function updMotor(){const m=MOT[S.mot];['mPlate1','mPlate2','mPlate3'].forEach((id,i)=>$('#'+id).textContent=m.plate[i]);}
const INJT={dip:'انقطاع كهرباء 0.8 ثانية',hiline:'جهد المصدر عالي +18%',loline:'جهد المصدر واطي −34%',gnd:'تسريب أرضي على فاز U',short:'قصر بين U و V',phase:'فاز W مفصول عند المحرك',jam:'انحشر الحمل',belt:'انقطع السير (زال الحمل)',fan:'مروحة الانفرتر وقفت',mabrk:'انقطع سلك 4-20mA'};
$$('[data-inj]').forEach(b=>b.addEventListener('click',()=>{
 const k=b.dataset.inj;
 if(k==='dip'){if(!S.inj.dip){S.inj.dip=true;S.dipT=.8;log('عطل: '+INJT.dip,1);}}
 else{S.inj[k]=!S.inj[k];if(k==='hiline'&&S.inj.hiline)S.inj.loline=false;if(k==='loline'&&S.inj.loline)S.inj.hiline=false;log((S.inj[k]?'عطل: ':'أُصلح: ')+INJT[k],S.inj[k]);}
 syncInj();updMa();
}));
function syncInj(){$$('[data-inj]').forEach(b=>b.setAttribute('aria-pressed',!!S.inj[b.dataset.inj]));}

/* ---------------- motor + load drawing ---------------- */
function buildLoad(){
 const s=$('#loadSvg');
 if(S.load==='conv')s.innerHTML='<rect x="8" y="60" width="144" height="36" rx="18" fill="none" stroke="#2b3238" stroke-width="5" id="ldBelt"/><circle cx="26" cy="78" r="15" fill="#6d7378"/><circle cx="134" cy="78" r="15" fill="#6d7378"/><g id="ldA"><line x1="26" y1="78" x2="26" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldB"><line x1="134" y1="78" x2="134" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldBox"></g><rect x="20" y="96" width="6" height="40" fill="#8a9095"/><rect x="134" y="96" width="6" height="40" fill="#8a9095"/><text x="80" y="150" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">CONVEYOR</text>';
 else if(S.load==='fan')s.innerHTML='<circle cx="80" cy="76" r="62" fill="none" stroke="#7a868f" stroke-width="4"/><g id="ldFan"></g><circle cx="80" cy="76" r="9" fill="#3b4348"/><text x="80" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">FAN / PUMP</text>';
 else s.innerHTML='<rect x="10" y="8" width="140" height="8" fill="#6d7378"/><circle cx="80" cy="34" r="20" fill="#6d7378"/><g id="ldDrum"><line x1="80" y1="34" x2="80" y2="16" stroke="#e8870c" stroke-width="3"/><line x1="80" y1="34" x2="98" y2="34" stroke="#e8870c" stroke-width="3"/></g><line id="ldRope" x1="100" y1="34" x2="100" y2="90" stroke="#2b3238" stroke-width="2.5"/><g id="ldW"><rect x="84" y="0" width="32" height="26" rx="2" fill="#b85f00"/><text x="100" y="17" text-anchor="middle" font-size="9" fill="#fff" font-family="Arial">LOAD</text></g><text x="40" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">HOIST</text>';
 if(S.load==='fan'){let h='';for(let i=0;i<6;i++)h+='<path d="M80 76 C 70 40, 95 30, 104 46 Z" fill="#9aa6b1" transform="rotate('+i*60+' 80 76)"/>';$('#ldFan').innerHTML=h;}
 if(S.load==='conv'){let h='';for(let i=0;i<3;i++)h+='<rect class="bx" x="0" y="42" width="22" height="16" rx="2" fill="#c8a165" stroke="#7a5a2a"/>';$('#ldBox').innerHTML=h;}
}
function drawMotor(){
 if(!$('#loadSvg').firstChild)return;
 const deg=S.th*180/Math.PI;
 $('#fanBlades').setAttribute('transform','rotate('+(deg%360)+')');
 $('#shaftMark').setAttribute('transform','rotate('+(deg%360)+')');
 const rpm=S.wm*60/TAU;
 $('#mDir').textContent=Math.abs(rpm)<1?'':(rpm>0?'Forward ↻ ':'Reverse ↺ ')+Math.abs(rpm).toFixed(0)+' rpm';
 const lth=S.inj.belt?0:S.th;
 if(S.load==='conv'&&$('#ldA')){const a=(lth*180/Math.PI)%360;$('#ldA').setAttribute('transform','rotate('+a+' 26 78)');$('#ldB').setAttribute('transform','rotate('+a+' 134 78)');$('#ldBelt').setAttribute('stroke-dasharray',S.inj.belt?'30 14':'none');
  const off=((lth*.6)%150+150)%150;$$('#ldBox .bx').forEach((b,i)=>{const x=((off+i*50)%150)-6;b.setAttribute('x',x);b.style.opacity=x<0||x>134?0:1;});}
 else if(S.load==='fan'&&$('#ldFan'))$('#ldFan').setAttribute('transform','rotate('+((lth*180/Math.PI)%360)+' 80 76)');
 else if($('#ldDrum')){$('#ldDrum').setAttribute('transform','rotate('+((lth*180/Math.PI)%360)+' 80 34)');const y=46+(((-lth*.8)%80)+80)%80;$('#ldRope').setAttribute('y2',y);$('#ldW').setAttribute('transform','translate(0 '+y+')');}
}

/* ---------------- AO meter ---------------- */
(function(){let h='';for(let i=0;i<=10;i++){const a=(-50+i*10)*Math.PI/180,x1=48+Math.sin(a)*40,y1=58-Math.cos(a)*40,x2=48+Math.sin(a)*(i%5?36:33),y2=58-Math.cos(a)*(i%5?36:33);h+='<line x1="'+x1.toFixed(1)+'" y1="'+y1.toFixed(1)+'" x2="'+x2.toFixed(1)+'" y2="'+y2.toFixed(1)+'" stroke="#222" stroke-width="'+(i%5?.8:1.4)+'"/>';if(i%5===0)h+='<text x="'+(48+Math.sin(a)*28).toFixed(1)+'" y="'+(61-Math.cos(a)*28).toFixed(1)+'" font-size="7" text-anchor="middle" font-family="Arial" fill="#222">'+i+'</text>';}
 h+='<text x="48" y="52" font-size="7" text-anchor="middle" font-family="Arial" fill="#555">V</text><line id="aoN" x1="48" y1="58" x2="48" y2="18" stroke="#c0352b" stroke-width="1.6"/><circle cx="48" cy="58" r="3" fill="#222"/>';$('#aoMeter').innerHTML=h;})();

/* ---------------- wiring diagram ---------------- */
const CT=['01','02','03','04','05','06','07','08','C1','C2','11','12','13','14','15','16','17','18','19','S1','S2','S+'];
const CTX={};CT.forEach((t,i)=>{CTX[t]=300+i*36+(i>=10?10:0)+(i>=16?10:0)+(i>=19?14:0);});
const CTF={'01':'Stop','02':'','03':'','04':'DigIn Com','05':'','06':'','07':'','08':'','C1':'RS485 Shld','C2':'RS485 Com','11':'+24V DC','12':'+10V DC','13':'0-10V In','14':'Analog Com','15':'4-20mA In','16':'Analog Out','17':'Opto Out 1','18':'Opto Out 2','19':'Opto Com','S1':'Safety 1','S2':'Safety 2','S+':'Safety +24V'};
const SWDEV={'01':['STOP','stop'],'02':['RUN','run'],'03':['REV','rev'],'05':['','spd'],'06':['','spd'],'07':['JOG','jog'],'08':['AUX','aux']};
const PWR=[['R/L1',300],['S/L2',340],['T/L3',380],['PE',430],['DC+',500],['DC−',540],['BR+',600],['BR−',640],['U/T1',760],['V/T2',800],['W/T3',840]];
const RLY=[['R2',196,'COM'],['R1',224,'NO'],['R3',252,'NC'],['R6',318,'COM'],['R5',346,'NO']];
const WDEAD='#c3c8cc';
let WD={};
function buildWD(){
 const o=[],ln=(id,d,w)=>o.push('<path id="'+id+'" d="'+d+'" fill="none" stroke="'+WDEAD+'" stroke-width="'+(w||2.4)+'" stroke-linejoin="round"/>');
 const term=(x,y)=>o.push('<rect x="'+(x-11)+'" y="'+(y-9)+'" width="22" height="18" rx="2" fill="#eceeee" stroke="#4a5055"/><circle cx="'+x+'" cy="'+y+'" r="5.5" fill="#c3c7ca" stroke="#5d6368"/><line x1="'+(x-3.5)+'" y1="'+(y+3.5)+'" x2="'+(x+3.5)+'" y2="'+(y-3.5)+'" stroke="#4a5055" stroke-width="1.4"/>');
 const tx=(x,y,t,a)=>o.push('<text x="'+x+'" y="'+y+'" '+(a||'')+'>'+t+'</text>');
 const dot=(x,y)=>o.push('<circle cx="'+x+'" cy="'+y+'" r="3.4" fill="#2b3238"/>');
 const lamp=(id,x,y)=>o.push('<g id="'+id+'"><circle cx="'+x+'" cy="'+y+'" r="11" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M'+(x-7)+' '+(y-7)+'l14 14M'+(x+7)+' '+(y-7)+'l-14 14" stroke="#4a5055" stroke-width="1.2"/></g>');
 o.push('<rect x="0" y="0" width="1200" height="860" fill="#f4f5f1"/>');
 /* drive box */
 o.push('<rect x="250" y="170" width="920" height="300" rx="8" fill="#232527"/><rect x="256" y="176" width="908" height="288" rx="6" fill="none" stroke="#3d4145"/>');
 tx(560,262,'PowerFlex 525','font-size="30" font-weight="900" fill="#d65a62" text-anchor="middle" font-style="italic" font-family="Arial"');
 tx(560,286,'25B-D010N104 · 4kW · 10.5A · SRC mode (المصنع)','font-size="12" fill="#9aa3a9" text-anchor="middle"');
 o.push('<text id="wdSt" x="560" y="322" font-size="15" fill="#9cf29c" text-anchor="middle"></text>');
 /* supply + breaker */
 [['L3',40],['L2',58],['L1',76]].forEach(([n,y])=>{tx(8,y+4,n,'font-size="11" fill="#333"');ln('wIn'+n,'M24 '+y+'H112');});
 ln('wL1','M148 76H300V161');ln('wL2','M148 58H340V161');ln('wL3','M148 40H380V161');
 o.push('<g class="clk" data-dev="brk"><rect class="hl" x="100" y="22" width="60" height="70" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');
 [40,58,76].forEach((y,i)=>o.push('<line id="bb'+i+'" x1="114" y1="'+y+'" x2="146" y2="'+y+'" stroke="#1d2226" stroke-width="3" stroke-linecap="round"/><circle cx="114" cy="'+y+'" r="2.5" fill="#1d2226"/><circle cx="146" cy="'+y+'" r="2.5" fill="#1d2226"/>'));
 o.push('</g>');tx(130,108,'Q1 · المفتاح','font-size="11" fill="#333" text-anchor="middle" class="ar"');
 o.push('<path d="M430 161V112" stroke="#2e9c3a" stroke-width="3"/><path d="M430 161V112" stroke="#f3d21b" stroke-width="3" stroke-dasharray="5 5"/><path d="M418 112h24M422 106h16M426 100h8" stroke="#2e9c3a" stroke-width="2"/>');
 /* DB resistor on BR+ BR- */
 if(S.dbInst){ln('wBRp','M600 161V100',2.6);ln('wBRn','M640 161V100',2.6);o.push('<rect x="570" y="56" width="100" height="44" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><rect id="dbRes" x="585" y="66" width="70" height="14" fill="none" stroke="#4a5055" stroke-width="1.5"/>');tx(620,93,'DB 120Ω','font-size="10" fill="#333" text-anchor="middle"');}
 else{o.push('<rect x="570" y="56" width="100" height="44" rx="4" fill="none" stroke="#a9aeb2" stroke-dasharray="4 4"/>');tx(620,82,'من غير مقاومة','font-size="11" fill="#8a9095" text-anchor="middle" class="ar"');}
 tx(520,140,'DC bus','font-size="9" fill="#8a9095" text-anchor="middle"');
 /* motor */
 ln('wU','M760 161V60H961',2.6);ln('wV','M800 161V80H956',2.6);ln('wW','M840 161V100H961',2.6);
 o.push('<g id="wCut" visibility="hidden"><path d="M900 92l14 16M914 92l-14 16" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<circle id="wdM" cx="1000" cy="80" r="44" fill="#fff" stroke="#4a5055" stroke-width="2"/>');tx(1000,80,'M','font-size="26" font-weight="700" fill="#2b3238" text-anchor="middle" font-family="Arial"');tx(1000,100,'3~','font-size="13" fill="#2b3238" text-anchor="middle"');
 tx(1056,40,'','id="wdMp" font-size="10" fill="#555"');
 PWR.forEach(([n,x])=>{term(x,170);tx(x,194,n,'font-size="9" fill="#c9cfd3" text-anchor="middle"');});
 tx(570,214,'أطراف القوى','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');
 /* relays */
 tx(200,176,'L 220VAC','font-size="10" fill="#333" text-anchor="middle"');tx(40,176,'N','font-size="10" fill="#333" text-anchor="middle"');
 ln('wRL','M200 184V420',2.6);ln('wRN','M40 184V420',2.6);
 RLY.forEach(([t,y,k])=>{term(250,y);tx(232,y-6,t+' '+k,'font-size="8" fill="#555" text-anchor="end"');});
 ln('wR2','M239 196H200');dot(200,196);ln('wR6','M239 318H200');dot(200,318);
 [['R1',224,'H1'],['R3',252,'H2'],['R5',346,'H3']].forEach(([t,y,h])=>{ln('w'+t,'M239 '+y+'H142');ln('w'+t+'n','M118 '+y+'H40');dot(40,y);lamp('lmp'+h,130,y);tx(130,y+24,h,'font-size="9" fill="#555" text-anchor="middle"');});
 o.push('<line id="rb1" x1="270" y1="196" x2="270" y2="224" stroke="#e9ebec" stroke-width="2.2" stroke-linecap="round"/><path d="M262 196H270M262 224H276M262 252H276" stroke="#9aa3a9" stroke-width="1.5"/>');
 o.push('<line id="rb2" x1="270" y1="318" x2="270" y2="346" stroke="#e9ebec" stroke-width="2.2" stroke-linecap="round"/><path d="M262 318H270M262 346H276" stroke="#9aa3a9" stroke-width="1.5"/>');
 tx(286,226,'Relay 1','font-size="11" font-weight="700" fill="#e9ebec"');tx(286,240,'','id="rf1" font-size="9.5" fill="#9aa3a9"');
 tx(286,336,'Relay 2','font-size="11" font-weight="700" fill="#e9ebec"');tx(286,350,'','id="rf2" font-size="9.5" fill="#9aa3a9"');
 /* control terminals */
 CT.forEach(t=>{const x=CTX[t];term(x,470);tx(x,496,t,'font-size="10" fill="#333" text-anchor="middle"');tx(0,0,'','id="tf'+t.replace('+','p')+'" font-size="9.5" fill="#c9cfd3" transform="translate('+(x+3)+' 455) rotate(-90)"');});
 tx(560,372,'أطراف التحكم','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');
 /* RJ45 */
 o.push('<rect x="1126" y="440" width="38" height="30" rx="3" fill="#cfd3d6" stroke="#4a5055"/><rect x="1133" y="448" width="24" height="16" fill="#2b3238"/>');tx(1145,496,'RJ45','font-size="9" fill="#333" text-anchor="middle"');
 o.push('<g id="lnkLed"><circle cx="1131" cy="434" r="4" fill="#45484b"/></g>');
 /* +24V source bus from 11 */
 const x11=CTX['11'];ln('wP24','M'+x11+' 479V760H'+CTX['01']+' M'+x11+' 760H'+CTX['18'],2.6);
 tx(x11+6,776,'+24V من طرف 11','font-size="10" fill="#555" class="ar"');
 Object.keys(SWDEV).forEach(t=>{const x=CTX[t],[nm,dv]=SWDEV[t];
  ln('wt'+t,'M'+x+' 479V592');ln('wb'+t,'M'+x+' 638V760');dot(x,760);
  o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="bl'+t+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');
  if(t==='01'||t==='07'||t==='02')o.push('<path d="M'+(x-20)+' 608h8M'+(x-16)+' 608v10" stroke="#555" stroke-width="1.4"/><line x1="'+(x-12)+'" y1="613" x2="'+(x-4)+'" y2="613" stroke="#555" stroke-dasharray="2 2"/>');
  if(nm)tx(x,666,nm,'font-size="8.5" fill="#333" text-anchor="middle"');
  o.push('<rect class="clk" data-dev="'+dv+'" x="'+(x-16)+'" y="580" width="32" height="92" fill="transparent"/>');
 });
 o.push('<rect x="'+(CTX['05']-18)+'" y="578" width="'+(CTX['06']-CTX['05']+36)+'" height="72" rx="6" fill="none" stroke="#8a9095" stroke-dasharray="4 3"/>');tx((CTX['05']+CTX['06'])/2,690,'سلكتور السرعات','font-size="10" fill="#333" text-anchor="middle" class="ar"');
 tx(CTX['04'],720,'04','font-size="9" fill="#8a9095" text-anchor="middle"');
 /* analog: pot 12-13-14, 4-20 on 15, AO meter on 16 */
 const x12=CTX['12'],x13=CTX['13'],x14=CTX['14'],x15=CTX['15'],x16=CTX['16'];
 ln('wA12','M'+x12+' 479V600H'+(x12+6));ln('wA14','M'+x14+' 479V600H'+(x14-6)+'M'+x14+' 600V700H'+x16);
 o.push('<path id="potR" d="M'+(x12+6)+' 600l4-7 8 14 8-14 8 14 8-14 8 14 4-7" fill="none" stroke="#2b3238" stroke-width="1.8"/>');
 ln('wA13','M'+x13+' 479V560H'+x13+'V588');o.push('<path id="potA" d="M'+x13+' 588l-5-8h10z" fill="#2b3238"/>');
 tx((x12+x14)/2,630,'بوت خارجي','font-size="10" fill="#333" text-anchor="middle" class="ar"');
 ln('wA15','M'+x15+' 479V630');o.push('<rect x="'+(x15-15)+'" y="630" width="30" height="34" rx="3" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(x15,645,'4-20','font-size="8.5" fill="#333" text-anchor="middle"');tx(x15,657,'mA','font-size="8.5" fill="#333" text-anchor="middle"');ln('wA15b','M'+x15+' 664V700');dot(x15,700);
 o.push('<g id="cut" visibility="hidden"><path d="M'+(x15-10)+' 530l20 20M'+(x15+10)+' 530l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 ln('wA16','M'+x16+' 479V632');o.push('<circle cx="'+x16+'" cy="648" r="15" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(x16,653,'V','font-size="12" fill="#333" text-anchor="middle"');ln('wA16b','M'+x16+' 663V700');dot(x16,700);
 tx(x16,726,'','id="wdAo" font-size="10" fill="#555" text-anchor="middle"');
 /* opto lamps 17 18 to +24V, 19 to 04 */
 ['17','18'].forEach((t,i)=>{const x=CTX[t];ln('wo'+t,'M'+x+' 479V614');lamp('lmpO'+t,x,626);ln('wo'+t+'b','M'+x+' 637V760');dot(x,760);tx(x,656,'H'+(4+i),'font-size="9" fill="#555" text-anchor="middle"');});
 ln('w19','M'+CTX['19']+' 479V800H'+CTX['04']+'V479',2);
 /* STO */
 const xs1=CTX['S1'],xs2=CTX['S2'],xsp=CTX['S+'];
 ln('wSp','M'+xsp+' 479V700H'+xs1,2.6);
 ['S1','S2'].forEach(t=>{const x=CTX[t];ln('wt'+t,'M'+x+' 479V592');ln('wb'+t,'M'+x+' 638V700');dot(x,700);o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="bl'+t+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');});
 o.push('<rect class="clk" data-dev="sto" x="'+(xs1-22)+'" y="574" width="'+(xs2-xs1+44)+'" height="80" rx="6" fill="transparent" stroke="#c99a00" stroke-dasharray="4 3"/>');tx((xs1+xs2)/2,722,'ريليه الأمان','font-size="10" fill="#333" text-anchor="middle" class="ar"');
 /* Ethernet cable to PLC */
 ln('wEth','M1145 479V600',3);o.push('<g class="clk" data-dev="eth"><rect x="1105" y="600" width="80" height="50" rx="5" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><text x="1145" y="622" font-size="11" fill="#333" text-anchor="middle">PLC</text><text id="wdPlc" x="1145" y="638" font-size="9" fill="#555" text-anchor="middle"></text></g>');
 tx(1145,668,'دوس = شيل/ركّب الكابل','font-size="9" fill="#555" text-anchor="middle" class="ar"');
 $('#wd').innerHTML=o.join('');
 WD={};$$('#wd [id]').forEach(e=>WD[e.id]=e);
 $$('#wd .clk').forEach(g=>{const dv=g.dataset.dev;
  if(dv==='run'||dv==='jog'){const mom=()=>!(dv==='run'&&is2w());g.addEventListener('pointerdown',e=>{e.preventDefault();g.setPointerCapture&&g.setPointerCapture(e.pointerId);devAct(dv,mom()?'down':'click');});['pointerup','pointercancel','lostpointercapture'].forEach(t=>g.addEventListener(t,()=>{if(mom())devAct(dv,'up');}));}
  else g.addEventListener('click',()=>devAct(dv,'click'));});
 updLabels();updWD();
}
function wcol(id,live,col){const e=WD[id];if(!e)return;e.setAttribute('stroke',live?col:WDEAD);e.setAttribute('stroke-width',live?3:2.2);}
function updLabels(){
 if(!WD.tf01)return;
 for(const t of CT){const e=WD['tf'+t.replace('+','p')];if(e)e.textContent=CTF[t];}
 WD.tf02.textContent=PM.t062.o[P.t062];WD.tf03.textContent=PM.t063.o[P.t063];
 for(const c in DITERM)WD['tf'+DITERM[c]].textContent=DIO[P[c]];
 WD.rf1.textContent=DOO[P.t076];WD.rf2.textContent=DOO[P.t081];
 $('#fH1').textContent=DOO[P.t076];$('#fH3').textContent=DOO[P.t081];$('#fH4').textContent=DOO[P.t069];$('#fH5').textContent=DOO[P.t072];
 updStation();
}
function updWD(){
 if(!WD.wU)return;
 const lineIn=!S.inj.dip,lineOn=S.brk&&lineIn;
 ['L1','L2','L3'].forEach((n,i)=>{wcol('wIn'+n,lineIn,['#7b3f12','#1b1b1b','#7d7d7d'][i]);wcol('w'+n,lineOn,['#7b3f12','#1b1b1b','#7d7d7d'][i]);});
 [0,1,2].forEach(i=>{const y=[40,58,76][i],b=WD['bb'+i];b.setAttribute('x2',S.brk?146:142);b.setAttribute('y2',S.brk?y:y-14);});
 const out=S.st!=='off';['wU','wV'].forEach(id=>wcol(id,out,'#c8261c'));wcol('wW',out&&!S.inj.phase,'#c8261c');WD.wCut.setAttribute('visibility',S.inj.phase?'visible':'hidden');
 WD.wdM.setAttribute('stroke',out?'#c8261c':'#4a5055');
 WD.wdMp.textContent=Math.abs(S.wm)>.5?(S.wm*60/TAU).toFixed(0)+' rpm':'';
 if(WD.wBRp){wcol('wBRp',S.db,'#d62f2f');wcol('wBRn',S.db,'#20307a');WD.dbRes.setAttribute('fill',S.db?'#ff7a3d':'none');}
 WD.wdSt.textContent=S.ctrl?(statusText()+'  ·  '+(S.fOut>=0?'+':'')+S.fOut.toFixed(2)+' Hz'):(S.bus>50?'DC bus '+S.bus.toFixed(0)+'V':'OFF');
 WD.wdSt.setAttribute('fill',S.fault?'#ff8a80':'#9cf29c');
 /* relays */
 wcol('wRL',true,'#7b3f12');wcol('wRN',true,'#1f5fbf');wcol('wR2',true,'#6b3fa0');wcol('wR6',true,'#6b3fa0');
 const r1=S.out.r1,r2=S.out.r2;
 wcol('wR1',r1,'#6b3fa0');wcol('wR1n',r1,'#1f5fbf');wcol('wR3',!r1,'#6b3fa0');wcol('wR3n',!r1,'#1f5fbf');wcol('wR5',r2,'#6b3fa0');wcol('wR5n',r2,'#1f5fbf');
 WD.rb1.setAttribute('y2',r1?224:252);WD.rb2.setAttribute('x2',r2?270:280);WD.rb2.setAttribute('y2',r2?346:338);
 WD.lmpH1.firstChild.setAttribute('fill',r1?'#e6f0ff':'#fff');WD.lmpH2.firstChild.setAttribute('fill',!r1?'#ff5a4a':'#fff');WD.lmpH3.firstChild.setAttribute('fill',r2?'#3ee05a':'#fff');
 /* 24V + inputs */
 const c=S.ctrl;wcol('wP24',c,'#e8870c');
 Object.keys(SWDEV).forEach(t=>{const x=CTX[t],cl=tc(t);wcol('wt'+t,c&&cl,'#e8870c');wcol('wb'+t,c,'#e8870c');const b=WD['bl'+t];b.setAttribute('x2',cl?x:x-14);b.setAttribute('y2',cl?592:598);});
 /* analog */
 wcol('wA12',c,'#d62f2f');wcol('wA14',c,'#20307a');wcol('wA13',c&&io.pot>.005,'#5b6670');
 const ax=CTX['12']+6+io.pot*56;WD.wA13.setAttribute('d','M'+CTX['13']+' 479V560H'+ax.toFixed(1)+'V588');WD.potA.setAttribute('d','M'+ax.toFixed(1)+' 590l-5-8h10z');
 const ma=maIn();wcol('wA15',ma>.5,'#5b6670');wcol('wA15b',ma>.5,'#20307a');WD.cut.setAttribute('visibility',S.inj.mabrk?'visible':'hidden');
 const ao=aoVolts();wcol('wA16',ao>.05,'#5b6670');wcol('wA16b',ao>.05,'#20307a');WD.wdAo.textContent=ao.toFixed(2)+' V';
 /* opto */
 [['17','o1'],['18','o2']].forEach(([t,k])=>{const on=c&&S.out[k];wcol('wo'+t,on,'#e8870c');wcol('wo'+t+'b',c,'#e8870c');WD['lmpO'+t].firstChild.setAttribute('fill',on?'#ffc21a':'#fff');});
 wcol('w19',c&&(S.out.o1||S.out.o2),'#20307a');
 /* STO */
 wcol('wSp',c,'#c99a00');['S1','S2'].forEach(t=>{const x=CTX[t];wcol('wb'+t,c,'#c99a00');wcol('wt'+t,c&&io.sto,'#c99a00');const b=WD['bl'+t];b.setAttribute('x2',io.sto?x:x-14);b.setAttribute('y2',io.sto?592:598);});
 /* ethernet */
 const e=WD.wEth;e.setAttribute('stroke',io.eth?(S.ctrl&&S.ipOk?'#1f8fa0':'#8fc3ca'):WDEAD);e.setAttribute('stroke-dasharray',io.eth?'none':'6 6');
 WD.wdPlc.textContent=io.plc?'Run · '+io.plcHz.toFixed(1)+' Hz':'Stop';
 WD.lnkLed.firstChild.setAttribute('fill',S.ctrl&&io.eth?'#3fe36a':'#45484b');
}

/* ---------------- tiles, pills, LEDs ---------------- */
function setTile(id,v){const e=$('#'+id);e.firstChild.nodeValue=v.replace(/^-(0(\.0+)?)$/,'$1');}
let blinkT=0;
function ui(dt){
 drawLCD(dt);blinkT+=dt;
 const on=S.ctrl,fl=Math.floor(blinkT*2)%2===0;
 $('#lFault').classList.toggle('on',on&&!!S.fault);
 const link=on&&io.eth,enet=on&&io.eth&&S.ipOk;
 const lk=$('#lLink');lk.className=link?('g'+(enet?' fl':'')):'';
 const en=$('#lEnet');en.className=enet?('g'+(isNet()?'':' fl')):(on&&io.eth&&!S.ipOk&&P.C128===1?'r':'');
 $('#busLed').classList.toggle('on',S.bus>50);
 $('#lH1').classList.toggle('on',S.out.r1);$('#lH2').classList.toggle('on',!S.out.r1);$('#lH3').classList.toggle('on',S.out.r2);
 $('#lH4').classList.toggle('on',S.out.o1);$('#lH5').classList.toggle('on',S.out.o2);
 const ao=aoVolts();$('#aoN').setAttribute('transform','rotate('+(-50+ao*10)+' 48 58)');$('#aoV').textContent=ao.toFixed(2)+' V';
 setTile('tF',S.fOut.toFixed(2));setTile('tN',(S.wm*60/TAU).toFixed(0));setTile('tI',S.I.toFixed(2));setTile('tV',S.V.toFixed(0));
 setTile('tT',(S.T/MOT[S.mot].Tn*100).toFixed(0));setTile('tB',S.bus.toFixed(0));setTile('tOL',S.olM.toFixed(0));setTile('tHS',S.hs.toFixed(0));
 const bar=(id,v,hot)=>{const e=$('#'+id);e.style.width=clamp(v,0,100)+'%';e.classList.toggle('hot',!!hot);};
 bar('bI',S.I/(DRV.In*1.5)*100,S.I>DRV.In);bar('bB',S.bus/DRV.ov*100,S.bus>DRV.busLim);bar('bOL',S.olM,S.olM>80);bar('bHS',S.hs/DRV.hsTrip*100,S.hs>85);
 $('#chipRef').textContent=REFO[S.src]||'';$('#chipSt').textContent=S.ctrl?statusText():'OFF';$('#chipF').textContent=S.fault?'F'+String(S.fault).padStart(3,'0')+' '+FL[S.fault][0]:'لا يوجد';
 drawMotor();
}
function pills(){
 const L=[['Power',S.ctrl,'on'],['Ready',S.ctrl&&S.boot<=0&&!S.fault&&io.sto,'on'],['Running',S.st!=='off','on'],['Jog',S.jog,'on'],['Reverse',S.fOut<-.05,'warn'],['Current Limit',S.climit,'warn'],['Bus Reg',S.blimit,'warn'],['DB تعمل',S.db,'warn'],['STO مفتوح',S.ctrl&&!io.sto,'bad'],['Overload',S.olM>80,'warn'],['Program Lock',!!S.lock,'warn'],['Fault',!!S.fault,'bad']];
 $('#pills').innerHTML=L.map(([t,v,c])=>'<span class="pill'+(v?' '+c:'')+'">'+t+'</span>').join('');
}

/* ---------------- scope ---------------- */
const SC={buf:[],paused:false};
function sample(){if(SC.paused)return;SC.buf.push([S.fCmd*(S.st==='off'?0:1),S.fOut,S.I/DRV.In*100,S.bus/10]);if(SC.buf.length>820)SC.buf.shift();}
$('#scopePause').addEventListener('click',e=>{SC.paused=!SC.paused;e.target.textContent=SC.paused?'كمّل':'إيقاف مؤقت';});
function drawScope(){
 const cv=$('#scope'),dpr=window.devicePixelRatio||1,w=cv.clientWidth,h=cv.clientHeight;
 if(!w)return;
 if(cv.width!==Math.round(w*dpr)){cv.width=Math.round(w*dpr);cv.height=Math.round(h*dpr);}
 const g=cv.getContext('2d');g.setTransform(dpr,0,0,dpr,0,0);g.clearRect(0,0,w,h);
 const lo=-80,hi=120,y=v=>h-(clamp(v,lo,hi)-lo)/(hi-lo)*h;
 g.strokeStyle='#22343a';g.lineWidth=1;g.font='10px IBM Plex Mono,monospace';g.fillStyle='#5f7880';
 for(let v=lo;v<=hi;v+=20){g.beginPath();g.moveTo(0,y(v));g.lineTo(w,y(v));g.stroke();g.fillText(v,4,y(v)-2);}
 g.strokeStyle='#3b5660';g.beginPath();g.moveTo(0,y(0));g.lineTo(w,y(0));g.stroke();
 const n=Math.round(+$('#scopeSpan').value/.05),b=SC.buf.slice(-n);
 ['#ffb44d','#4cc0cf','#ff6b5e','#a98bff'].forEach((c,k)=>{g.strokeStyle=c;g.lineWidth=1.8;g.beginPath();b.forEach((s,i)=>{const x=w-(b.length-1-i)*w/(n-1);i?g.lineTo(x,y(s[k])):g.moveTo(x,y(s[k]));});g.stroke();});
}

/* ---------------- parameter table ---------------- */
let PTAB='P',PSEL='P041';
function renderTabs(){$('#ptabs').innerHTML=[['all','All'],...G].map(([k,n])=>'<button data-g="'+k+'" aria-pressed="'+(PTAB===k)+'" title="'+(n+' · '+(GAR[k]||'الكل'))+'">'+(k==='all'?'All':k)+'</button>').join('');}
$('#ptabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;PTAB=b.dataset.g;renderTabs();renderParams();});
$('#psearch').addEventListener('input',()=>renderParams());$('#pchanged').addEventListener('change',()=>renderParams());
function rangeText(p){if(p.t==='ro')return '—';if(p.t==='e')return p.ok.length+' اختيارات';return p.mn+' – '+p.mx+(p.u?' '+p.u:'');}
const isChg=p=>p.t!=='ro'&&P[p.c]!==p.d;
function renderParams(){
 const q=$('#psearch').value.trim().toLowerCase(),ch=$('#pchanged').checked;
 const rows=PD.filter(p=>(PTAB==='all'||(PTAB==='m'?isChg(p):p.g===PTAB))&&(!q||p.c.toLowerCase().includes(q)||p.nm.toLowerCase().includes(q)||p.ar.includes(q))&&(!ch||isChg(p)));
 let empty='لا توجد باراميترات بهذا الشكل';
 if(PTAB==='N')empty='جروب N بيظهر بس لما يكون فيه كارت اتصالات اختياري (25-COMM-…) متركّب. الانفرتر ده مفيهوش كارت، والإيثرنت المدمج إعداداته في جروب C.';
 if(PTAB==='m'&&!rows.length)empty='مفيش ولا باراميتر متغيّر عن المصنع.';
 $('#ptable').innerHTML=rows.map(p=>{
  let cell;
  if(p.t==='ro')cell='<span class="ro" id="pv'+p.c+'">'+fmtV(p,p.get())+'</span>';
  else if(p.c==='A552')cell='<input type="number" data-n="A552" placeholder="'+(S.lock?'مقفول':'0000')+'" value="" min="0" max="9999" step="1">';
  else if(p.t==='e')cell='<select data-n="'+p.c+'">'+p.ok.map(v=>'<option value="'+v+'"'+(v===P[p.c]?' selected':'')+'>'+v+' · '+p.o[v]+'</option>').join('')+'</select>';
  else cell='<input type="number" data-n="'+p.c+'" value="'+(+P[p.c]).toFixed(p.dc)+'" min="'+p.mn+'" max="'+p.mx+'" step="'+p.st+'">'+(p.u?' <span class="muted mono" style="font-size:.75rem">'+p.u+'</span>':'');
  return '<tr data-row="'+p.c+'" class="'+(isChg(p)?'changed ':'')+(p.c===PSEL?'sel':'')+'"><td class="code">'+p.c+'</td><td class="en">'+p.nm+'</td><td>'+p.ar+(p.rl?'<span class="badge s">Stop</span>':'')+(p.t==='ro'?'<span class="badge r">قراءة</span>':'')+'</td><td class="val">'+cell+'</td><td class="en">'+(p.t==='ro'?'—':fmtV(p,p.d))+'</td><td class="en">'+rangeText(p)+'</td></tr>';}).join('')||'<tr><td colspan="6" class="muted">'+empty+'</td></tr>';
 renderDetail();
}
$('#ptable').addEventListener('change',e=>{const el=e.target.closest('[data-n]');if(!el)return;const c=el.dataset.n,r=setParam(c,+el.value,'الجدول');
 const t=$('#ptoast');
 if(r==='run'){t.style.color='var(--bad)';t.textContent='أوقف الانفرتر أولًا لتغيّر '+c;renderParams();}
 else if(r==='lock'){t.style.color='var(--bad)';t.textContent='البرمجة مقفولة برقم سري (A552)';EV.lockBlocked=1;renderParams();}
 else if(r==='badpw'){t.style.color='var(--bad)';t.textContent='الرقم السري غلط';renderParams();}
 else if(r==='ok'){t.style.color='var(--good)';t.textContent='حُفظ '+c+' '+PM[c].nm;}
 setTimeout(()=>{t.textContent='';},2600);});
$('#ptable').addEventListener('click',e=>{const tr=e.target.closest('tr[data-row]');if(!tr)return;PSEL=tr.dataset.row;$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));tr.classList.add('sel');renderDetail();});
function renderDetail(){
 const p=PM[PSEL];if(!p){$('#pdetail').hidden=true;return;}$('#pdetail').hidden=false;
 const gname=G.find(g=>g[0]===p.g)[1];
 $('#pdetail').innerHTML='<div class="h"><b>'+p.c+' '+p.nm+'</b><span>'+p.ar+'</span></div><div class="facts"><span>القيمة: <b>'+(p.c==='A552'?(S.lock?'Locked':'0'):fmtV(p,pval(p)))+'</b></span>'+(p.t!=='ro'?'<span>المصنع: <b>'+fmtV(p,p.d)+'</b></span><span>المدى: <b>'+rangeText(p)+'</b></span>':'')+'<span>مكانه في الكيباد: <b>Esc ← '+p.g+' '+gname+' ← '+p.c+'</b></span>'+(p.rl?'<span><b>يتغير والانفرتر متوقف فقط</b></span>':'')+'</div><p>'+p.x+'</p>'+(p.t==='e'?'<p class="muted" style="font-size:.85rem">الاختيارات (الشاشة بتعرض الرقم، والاسم بيعدّي تحته): '+p.ok.map(v=>'<code>'+v+' '+p.o[v]+'</code>').join(' · ')+'</p>':'');
}
function syncDetail(){if((H.scr==='plist'||H.scr==='pval'||H.scr==='edit')&&H.list.length){const c=H.list[H.pi];if(c!==PSEL){PSEL=c;const g=PM[c].g;if(PTAB!=='all'&&PTAB!==g&&PTAB!=='m'){PTAB=g;renderTabs();renderParams();}else{$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));const tr=$('#ptable tr[data-row="'+c+'"]');tr&&tr.classList.add('sel');renderDetail();}}}}
function refreshRO(){for(const p of PD)if(p.t==='ro'){const e=$('#pv'+p.c);if(e)e.textContent=fmtV(p,p.get());}if(PM[PSEL]&&PM[PSEL].t==='ro')renderDetail();}
</script>
<script>
/* ---------------- faults + reference ---------------- */
function renderFaults(){const fs=Object.keys(FL).map(Number);$('#fltTable').innerHTML=fs.map(c=>'<tr class="'+(S.fault===c?'now':'')+'"><td>F'+String(c).padStart(3,'0')+'</td><td class="en">'+FL[c][0]+(AUTOFLT.has(c)?' <span class="badge">Auto-Reset</span>':'')+'</td><td>'+FL[c][1]+'</td><td>'+FL[c][2]+'</td></tr>').join('');}
let lastFR=-1;
const tbl=(head,rows)=>'<div class="tablewrap"><table><thead><tr>'+head.map(h=>'<th>'+h+'</th>').join('')+'</tr></thead><tbody>'+rows.map(r=>'<tr>'+r.map((c,i)=>'<td'+(i===0?' class="code"':'')+'>'+c+'</td>').join('')+'</tr>').join('')+'</tbody></table></div>';
const REF={
 key:['التنقل في الكيباد','<ol><li>أول ما الكهرباء تيجي الشاشة تكتب رقم باراميتر العرض (المصنع <code>b001</code>) وهو بيرمش، وبعدين قيمته (Output Freq) ولمبة <code>Hz</code> منورة.</li><li><code>Esc</code> مرة: يظهر رقم الباراميتر <code>b001</code> بيرمش. <code>Esc</code> كمان: حرف الجروب يرمش.</li><li><code>▲ ▼</code> بين الجروبات: <code>b P t C L d A N m F</code>، وفي سطر النص تحت الأرقام اسم الجروب.</li><li><code>Enter</code> أو <code>Sel</code> يدخل الجروب وآخر خانة من رقم الباراميتر ترمش. <code>▲ ▼</code> بين الباراميترات، واسم كل واحد بيعدّي في سطر النص.</li><li><code>Enter</code> يعرض القيمة. <code>Enter</code> أو <code>Sel</code> تاني يدخل التعديل: كلمة <code>PROGRAM</code> تنور والخانة اليمين ترمش.</li><li><code>▲ ▼</code> يغيّروا الخانة اللي بترمش، و <code>Sel</code> ينقلك للخانة اللي بعدها (عشرات، مئات…). في الاختيارات الرقم كله يرمش والأسهم تلف على الاختيارات.</li><li><code>Enter</code> يحفظ و <code>PROGRAM</code> تطفي، أو <code>Esc</code> يلغي.</li><li><code>Esc</code> كذا مرة للرجوع لشاشة العرض.</li></ol><h4>مثال: P041 Accel Time 1 = 5 ثوانٍ</h4><ol><li><code>Esc Esc</code> لحد ما حرف الجروب يرمش، <code>▲</code> لحد <code>P</code>، <code>Enter</code>.</li><li><code>▲</code> لحد <code>P041</code>، <code>Enter</code> تشوف <code>10.00</code>.</li><li><code>Enter</code> (PROGRAM تنور)، <code>Sel Sel</code> لحد خانة الآحاد، <code>▼ ▼ ▼ ▼ ▼</code> لحد <code>05.00</code>، <code>Enter</code>.</li></ol><p class="hint">لو <code>P047 = 2 Keypad Freq</code> والشاشة على b001 أو b002، الأسهم بتغيّر السرعة (A426) على طول. لو قفلت البرمجة بـ A552 أي تعديل يطلع <code>Err</code>.</p>'],
 grp:['الجروبات','<div class="cards">'+G.map(([k,n])=>'<div class="card"><h4 class="mono">'+k+' · '+n+'</h4><p style="margin:0;font-size:.88rem">'+({b:'قراءات بس: التردد، التيار، الجهد، الـ bus، الحالة، آخر 3 أعطال، حالة الأطراف، السرعة، الحرارة.',P:'أهم 20 باراميتر: بيانات لوحة الموتور، Autotune، التسارع والتباطؤ، أقل وأقصى تردد، طريقة الوقوف، مصدر التشغيل ومصدر السرعة، الرجوع للمصنع.',t:'وظايف الأطراف 02…08، الأوبتو والريليهات، الخرج الأنالوج، تدريج الدخول الأنالوج وفقد الإشارة.',C:'RS485 والإيثرنت المدمج: عنوان الـ IP والـ Subnet والـ Gateway والتصرف لو الاتصال ضاع.',L:'Step Logic: برنامج خطوات جوه الانفرتر من غير PLC.',d:'قراءات متقدمة: قيم الأنالوج، الوقت، مستوى حماية الموتور، الانزلاق، تيار العزم.',A:'كل الباقي: السرعات الثابتة، Jog، حقن DC، الفرملة، S-Curve، PWM، حد التيار، Shear Pin، Load Loss، Autotune، الإعادة التلقائية، Bus Reg، القفل.',N:'باراميترات كارت الاتصالات الاختياري لو متركّب.',m:'كل باراميتر متغيّر عن المصنع. أسرع طريقة تعرف مين لعب في الانفرتر.',F:'باقي طابور الأعطال (العطل 4 لـ 10) وبيانات التشخيص.'})[k]+'</p></div>').join('')+'</div>'],
 ctl:['أطراف التحكم',()=>tbl(['الطرف','الوظيفة الآن','ملاحظات'],[
  ['01','Stop','لازم يفضل مقفول على 11 (جمبر المصنع). فتحه = وقوف'+([0,1,2,3].includes(P.P045)?' ومسح عطل (P045 فيها CF)':'')],
  ['02',PM.t062.o[P.t062],'t062 · بيشتغل لما P046 = 2'],['03',PM.t063.o[P.t063],'t063'],['04','Digital Common','كومن الدخول في وضع Sink'],
  ['05',DIO[P.t065],'t065'],['06',DIO[P.t066],'t066'],['07',DIO[P.t067],'t067 (ممكن كمان Pulse In)'],['08',DIO[P.t068],'t068'],
  ['C1 C2','RS485 Shield / Common','مع بورت RJ45 بتاع DSI'],['11','+24V DC','تغذية الدخول في وضع Source (المصنع) والأوبتو'],['12','+10V DC','تغذية البوتنشيوميتر الخارجي (1-10kΩ)'],
  ['13','0-10V In','P047 = 5 · تدريج t091 t092 · فقد t094'],['14','Analog Common','كومن الأنالوج'],['15','4-20mA In','P047 = 6 · تدريج t095 t096 · فقد t097'],['16','Analog Out',PM.t088.o[P.t088]+' · t088'],
  ['17','Opto Out 1',DOO[P.t069]+' · t069'],['18','Opto Out 2',DOO[P.t072]+' · t072'],['19','Opto Common','إيميتر الأوبتو'],
  ['R1 R2 R3','Relay 1 (NO / COM / NC)',DOO[P.t076]+' · t076'],['R5 R6','Relay 2 (NO / COM)',DOO[P.t081]+' · t081'],
  ['S1 S2 S+','Safe Torque Off','جمبر المصنع بين التلاتة. فتح S1 أو S2 = العزم يتشال فورًا و F059']])+'<p class="hint">في الانفرتر الحقيقي فيه سويتش Sink/Source للدخول (المصنع Source = الزر يوصّل 24V من 11). وفيه جمبر للخرج الأنالوج 0-10V أو 0-20mA.</p>'],
 pwr:['أطراف القوى',tbl(['الطرف','الوظيفة'],[['R/L1 S/L2 T/L3','دخل 3 فاز 380-480V من المفتاح والفيوزات'],['PE ⏚','الأرضي. يجب توصيله قبل أي شيء'],['DC+ DC−','الـ DC bus: ربط أكتر من انفرتر أو موديول فرملة خارجي'],['BR+ BR−','مقاومة الفرملة الديناميكية (الترانزستور جوه الانفرتر). اضبط A437'],['U/T1 V/T2 W/T3','خرج المحرك']])+'<ul><li>لا تُدخل الكهرباء على U V W أبدًا.</li><li>لا تفصل كونتاكتورًا على الخرج والمحرك يعمل.</li><li>بعد فصل الكهرباء استنى 3 دقائق على الأقل قبل ما تلمس الأطراف، وقيس DC+ DC− بالأفوميتر.</li><li>قياس الميجر على الكابل والمحرك يكون بعد فصلهم من الانفرتر.</li></ul>'],
 src:['مصادر التشغيل والسرعة',()=>tbl(['P046','التشغيل من','P047','السرعة من'],[[ '1'+(P.P046===1?' ●':''),'زر Start الأخضر','1'+(P.P047===1?' ●':''),'البوتنشيوميتر اللي على الانفرتر'],['2'+(P.P046===2?' ●':''),'الأطراف 02 و 03 (t062 t063)','2'+(P.P047===2?' ●':''),'A426 Keypad Freq (الأسهم)'],['5'+(P.P046===5?' ●':''),'الـ PLC على EtherNet/IP','5'+(P.P047===5?' ●':''),'طرف 13 (0-10V)'],['','','6'+(P.P047===6?' ●':''),'طرف 15 (4-20mA)'],['','','7'+(P.P047===7?' ●':''),'A410 والسرعات الثابتة'],['','','15'+(P.P047===15?' ●':''),'الـ PLC على EtherNet/IP']])+'<h4>السرعات الثابتة من الأطراف</h4>'+tbl(['السلكتور','06','05','السرعة','القيمة'],[0,1,2,3].map(c=>[String(c)+(c===S.io.spd?' ◀':''),c&2?'●':'○',c&1?'●':'○',c?'A41'+c:'المصدر العادي (P047)',c?P['A41'+c].toFixed(2)+' Hz':'—']))+'<p class="hint">ده لما t065 و t066 = 7 Preset Freq (المصنع). لو دخل سرعات ثابتة مقفول، السرعة الثابتة بتغلب P047. زر Stop الأحمر بيوقف في كل الحالات.</p>'],
 qs:['تشغيل لأول مرة','<ol><li>اتأكد إن الجمبر 01-11 والجمبر S1-S2-S+ موجودين (أو الأزرار والريليه بتاعتهم مقفولين).</li><li>اقفل المفتاح الرئيسي: الشاشة تعرض b001 = 0.00 ولمبة FWD.</li><li>ادخل جروب <code>P</code> واكتب بيانات لوحة المحرك: P031 الجهد، P032 التردد، P033 و P034 التيار، P035 الأقطاب، P036 السرعة.</li><li>P044 Maximum Freq، P041 و P042 التسارع والتباطؤ.</li><li>P040 = 1 Static Tune ودوس Start الأخضر واستنى الشاشة ترجع (والمحرك مش هيلف).</li><li>اختار P046 (منين التشغيل) و P047 (منين السرعة).</li><li>شغّل على سرعة واطية الأول واتأكد من اتجاه الدوران. لو عكس بدّل سلكين من U V W والكهرباء مفصولة.</li><li>راجع جروب <code>m</code> عشان تشوف كل اللي غيّرته.</li></ol>'],
 net:['STO والإيثرنت','<h4>Safe Torque Off</h4><ul><li>الـ STO بيقطع نبضات الـ IGBT بالهاردوير، فالموتور مبيبقاش عليه عزم خالص ويقف حر. ده مش فصل كهرباء: الـ DC bus والأطراف لسه عليها جهد.</li><li>من المصنع فيه جمبر بين S1 و S2 و S+. عشان تستخدمه شيل الجمبر ووصّل كونتاكتين من ريليه أمان (قناتين).</li><li>لما S1 أو S2 يفتحوا يطلع F059 Safety Open، ولازم تقفلهم وتمسح العطل.</li></ul><h4>EtherNet/IP المدمج</h4><ul><li>C128 = 1 Parameters، واكتب الـ IP في C129…C132 (مثلًا 192.168.1.20) والـ Subnet في C133…C136.</li><li>الإعدادات بتتطبّق بعد ريستارت للتحكم (اطفي وولّع أو P053 = 3 Power Reset).</li><li>لمبة LINK = الكابل متوصل. لمبة ENET ثابتة = الـ PLC ماسك الانفرتر، بترمش = عنده IP بس محدش ماسكه، حمرا = الـ IP مش صالح.</li><li>P046 = 5 عشان التشغيل من الـ PLC، و P047 = 15 عشان السرعة منه. لو الاتصال ضاع C143 بيحدد يعمل إيه (المصنع Fault = F073).</li></ul>']};
let REFK='key';
function renderRef(){$('#reftabs').innerHTML=Object.entries(REF).map(([k,v])=>'<button data-k="'+k+'" aria-pressed="'+(k===REFK)+'">'+v[0]+'</button>').join('');const b=REF[REFK][1];$('#refBody').innerHTML=typeof b==='function'?b():b;}
$('#reftabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;REFK=b.dataset.k;renderRef();});

/* ---------------- exercises ---------------- */
const rpm=()=>Math.abs(S.wm*60/TAU);
const EX=[
 {t:'أول تشغيل من الكيباد والبوتنشيوميتر',p:'المصنع: P046 = 1 Keypad و P047 = 1 Drive Pot. يعني زر Start الأخضر بيشغّل، والبوتنشيوميتر اللي على الانفرتر بيدي السرعة.',k:['kStart','revRun','kStop'],s:[
  ['اضغط Start الأخضر',()=>EV.kStart],
  ['لف البوتنشيوميتر لحد ما b001 يثبت على 30 Hz (±1)',()=>S.st==='run'&&S.src===1&&Math.abs(Math.abs(S.fOut)-30)<1],
  ['اعكس الاتجاه بزر ↺ والمحرك شغال، ولاحظ لمبة FWD/REV',()=>EV.revRun],
  ['وقّف بزر Stop الأحمر',()=>EV.kStop&&S.st==='off']]},
 {t:'بيانات محرك 50 هرتز',p:'المحرك المركّب 4kW · 400V · 50Hz · 8.2A · 1440 rpm، والانفرتر جاي على 460V 60Hz. عدّل من الكيباد أو الجدول.',s:[
  ['P031 Motor NP Volts = 400 و P032 Motor NP Hertz = 50',()=>P.P031===400&&P.P032===50],
  ['P033 = 8.2 و P034 = 8.2',()=>P.P033===8.2&&P.P034===8.2],
  ['P035 = 4 و P036 = 1440',()=>P.P035===4&&P.P036===1440],
  ['P044 Maximum Freq = 50 و A534 Maximum Voltage = 400',()=>P.P044===50&&P.A534===400],
  ['شغّل على 50 Hz بحمل 60% أو أكتر والتيار أقل من 8.2A',()=>S.st==='run'&&Math.abs(S.fOut)>48.5&&S.lp>=60&&S.I<8.2&&S.mot==='iec']]},
 {t:'سرعة من الأسهم (Keypad Freq)',k:['kStart'],s:[
  ['P047 Speed Reference1 = 2 Keypad Freq',()=>P.P047===2],
  ['ارجع لشاشة b001 وخلي السرعة 25 Hz بالأسهم (A426 = 25.00)',()=>Math.abs(P.A426-25)<.05],
  ['شغّل والمحرك يثبت على 25 Hz',()=>S.st==='run'&&S.src===2&&Math.abs(Math.abs(S.fOut)-25)<.6]]},
 {t:'تشغيل 2-Wire من الأطراف',p:'زر RUN FWD في اللوحة على طرف 02، والبوتنشيوميتر الخارجي على 12/13/14.',k:['tStart','tStop'],s:[
  ['P046 Start Source 1 = 2 DigIn TrmBlk و P047 = 5 0-10V Input',()=>P.P046===2&&P.P047===5],
  ['شغّل بزر RUN FWD (طرف 02)',()=>EV.tStart],
  ['أدر البوتنشيوميتر الخارجي حتى يتجاوز التردد 40 Hz',()=>S.st==='run'&&S.src===5&&Math.abs(S.fOut)>40],
  ['وقّف بزر STOP (فتح طرف 01) وبعدين فكّه',()=>EV.tStop&&!io.stopLatched&&S.st==='off']]},
 {t:'Autotune وعزم السرعات الواطية',k:['tuned'],s:[
  ['P039 Torque Perf Mode = 1 SVC و P034 = تيار المحرك 8.2',()=>P.P039===1&&P.P034===8.2],
  ['P040 = 1 Static Tune ودوس Start واستنى يخلص',()=>EV.tuned],
  ['حمل 100% وشغّل على 3 Hz والمحرك يلف فوق 50 rpm',()=>S.lp>=100&&S.st==='run'&&Math.abs(S.fCmd)<=3.2&&rpm()>50]]},
 {t:'عطل F005 OverVoltage وحله',p:'الطاقة اللي في الحمل التقيل بترجع للـ DC bus لما تهدّي بسرعة، ومكثفات الانفرتر الصغير بتشيل شوية بس.',k:['f5','clr5','decelOk'],s:[
  ['A550 Bus Reg Enable = 0 Disabled، وقصور الحمل 15 أو أكتر، و P042 = 1 ثانية أو أقل',()=>P.A550===0&&S.jr>=15&&P.P042<=1],
  ['شغّل فوق 45 Hz ووقّف لحد ما يطلع F005',()=>EV.f5],
  ['امسح العطل بزر Stop',()=>EV.clr5],
  ['رجّع A550 = Enabled (أو ركّب مقاومة 120Ω و A437 = 1)، ووقّف تاني من فوق 45 Hz من غير عطل',()=>EV.decelOk]]},
 {t:'السرعات الثابتة من الأطراف',s:[
  ['A412 Preset Freq 2 = 35 Hz',()=>Math.abs(P.A412-35)<.005],
  ['لف سلكتور السرعات على 2 (طرف 06 مقفول)',()=>S.code===2],
  ['شغّل والمحرك يثبت على 35 Hz',()=>S.st==='run'&&S.code===2&&Math.abs(Math.abs(S.fOut)-35)<.8]]},
 {t:'سلك 4-20mA اتقطع (F029)',k:['f29','clr29'],s:[
  ['P047 = 6 4-20mA Input و t097 Anlg In mA Loss = 1 Fault',()=>P.P047===6&&P.t097===1],
  ['شغّل والإشارة فوق 12mA',()=>S.st==='run'&&S.src===6&&io.ma>12&&!S.inj.mabrk],
  ['اقطع السلك من زر الأعطال',()=>EV.f29],
  ['صلّح السلك وامسح العطل',()=>EV.f29&&!S.inj.mabrk&&!S.fault&&EV.clr29]]},
 {t:'الأمان: STO والإنترلوك الخارجي',k:['f59','clr59','f2','clr2'],s:[
  ['شغّل المحرك وافتح ريليه الأمان STO',()=>EV.f59],
  ['اقفل الريليه وامسح F059',()=>EV.clr59&&io.sto],
  ['t068 = 2 Aux Fault، وبعدين افتح الإنترلوك (طرف 08)',()=>P.t068===2&&EV.f2],
  ['اقفل الإنترلوك وامسح F002',()=>EV.clr2&&io.aux&&!S.fault]]},
 {t:'التحكم من PLC على EtherNet/IP',k:['nStart','f73','clr73'],s:[
  ['C128 = 1 Parameters و IP = 192.168.1.20 (C129…C132)',()=>P.C128===1&&P.C129===192&&P.C130===168&&P.C131===1&&P.C132===20],
  ['اعمل ريستارت للتحكم (اطفي المفتاح وولّعه أو P053 = 3) لحد ما لمبة ENET تنور',()=>S.ipOk&&S.ctrl],
  ['P046 = 5 و P047 = 15، وشغّل من سلكتور الـ PLC على أكتر من 20 Hz',()=>EV.nStart&&S.st==='run'&&S.src===15&&Math.abs(S.fOut)>20],
  ['شيل كابل الإيثرنت وهو شغال (F073)',()=>EV.f73],
  ['ركّب الكابل وامسح العطل',()=>EV.f73&&io.eth&&!S.fault&&EV.clr73]]},
];
function renderEx(){
 $('#exList').innerHTML=EX.map((e,i)=>{const d=EXS[i]||[];const n=d.filter(Boolean).length;return '<details class="ex'+(n===e.s.length?' done':'')+'" data-i="'+i+'"><summary><span>'+(i+1)+'. '+e.t+'</span><span class="cnt">'+n+'/'+e.s.length+'</span></summary><div class="body">'+(e.p?'<p>'+e.p+'</p>':'')+'<ol>'+e.s.map((s,j)=>'<li class="'+(d[j]?'ok':'')+'">'+s[0]+'</li>').join('')+'</ol><button class="btn xs" data-reset="'+i+'" style="margin-top:8px">ابدأ التمرين من الأول</button></div></details>';}).join('');
}
$('#exList').addEventListener('click',e=>{const b=e.target.closest('[data-reset]');if(!b)return;const i=+b.dataset.reset;EXS[i]=[];(EX[i].k||[]).forEach(k=>delete EV[k]);save();renderEx();$('#exList details[data-i="'+i+'"]').open=true;});
function checkEx(){
 let ch=false;
 EX.forEach((e,i)=>{const d=EXS[i]||(EXS[i]=[]);e.s.forEach((s,j)=>{if(!d[j]&&(j===0||d[j-1])){let ok=false;try{ok=!!s[1]();}catch(_){}if(ok){d[j]=true;ch=true;if(d.filter(Boolean).length===e.s.length)log('خلصت تمرين: '+e.t);}}});});
 if(ch){const open=$$('#exList details[open]').map(d=>d.dataset.i);save();renderEx();open.forEach(i=>{const d=$('#exList details[data-i="'+i+'"]');if(d)d.open=true;});}
}

/* ---------------- boot ---------------- */
$('#logClr').addEventListener('click',()=>{$('#log').innerHTML='';});
$('#btnFactory').addEventListener('click',()=>{try{localStorage.removeItem(SKEY);}catch(_){}location.reload();});
load();
$('#motSel').value=S.mot;$('#lineSel').value=String(S.lineV);$('#loadSel').value=S.load;$('#dbChk').checked=S.dbInst;
['lp','jr','amb'].forEach(k=>{$('#'+k).value=S[k];$('#'+k+'V').textContent=k==='jr'?String(S[k]):S[k]+(k==='amb'?'°C':'%');});
S.hs=S.amb;
updMotor();buildLoad();loadHint();renderTabs();renderParams();renderFaults();renderRef();renderEx();buildWD();updStation();syncInj();pills();
log('المحاكي جاهز. المفتاح الرئيسي مغلق والـ DC bus يشحن.');
let last=performance.now(),acc=0,scT=0,slow=0,slow2=0;
function frame(now){
 try{
  const dt=Math.min(.1,(now-last)/1000);last=now;acc+=dt;let n=0;
  while(acc>=DT&&n<100){step(DT);acc-=DT;n++;scT+=DT;if(scT>=.05){scT=0;sample();}}
  if(n>=100)acc=0;
  if(H.msg){H.msg.t-=dt;if(H.msg.t<=0)H.msg=null;}
  if(H.refT>0)H.refT-=dt;if(H.numT>0)H.numT-=dt;
  ui(dt);drawScope();
  slow+=dt;if(slow>.1){slow=0;updWD();pills();if(window.guideTick)window.guideTick();}
  slow2+=dt;if(slow2>.4){slow2=0;refreshRO();checkEx();if(lastFR!==S.fault){lastFR=S.fault;renderFaults();}if(REFK==='src'||REFK==='ctl')renderRef();if(S.kfDirty){S.kfDirty=0;const r=$('#ptable [data-n="A426"]');if(r)r.value=P.A426.toFixed(2);}save();}
 }catch(err){console.error(err);}
 requestAnimationFrame(frame);
}
requestAnimationFrame(t=>{last=t;frame(t);});
</script>
<script>
/* ---------------- solved applications: wiring + parameters ---------------- */
(function(){
const W=(d,k)=>'<path class="sw sw-'+k+'" d="'+d+'"/>';
const DOT=(x,y,k)=>'<circle class="sd sd-'+k+'" cx="'+x+'" cy="'+y+'" r="3"/>';
const T=(x,y,s,c,a)=>{if(c&&c.indexOf('sv-ar')>=0&&a!=='middle')a=a==='end'?'start':'end';return TT(x,y,s,c,a);};
const TT=(x,y,s,c,a)=>'<text'+(c?' class="'+c+'"':'')+' x="'+x+'" y="'+y+'"'+(a?' text-anchor="'+a+'"':'')+'>'+s+'</text>';
const svg=(h,lab,body)=>'<svg class="solsvg" viewBox="0 0 360 '+h+'" role="img" aria-label="'+lab+'">'+body+'</svg>';
/* control strip: drive box with terminals on its bottom edge */
function strip(terms,sub){
 let s='<rect class="sv-box" x="8" y="8" width="344" height="50" rx="6"/>'+T(16,24,'PowerFlex 525','sv-b')+T(344,24,sub||'أطراف التحكم','sv-ar','end');
 terms.forEach(([n,x])=>{s+='<circle class="sv-term" cx="'+x+'" cy="58" r="3.8"/>'+T(x,49,n,'sv-tn','middle');});
 return s;
}
/* vertical contact centred on cy (pins at cy±11); act = pb | sel */
function ct(x,cy,nc,act,lab){
 let s='<circle class="sv-pin" cx="'+x+'" cy="'+(cy-11)+'" r="2.2"/><circle class="sv-pin" cx="'+x+'" cy="'+(cy+11)+'" r="2.2"/>';
 s+=nc?'<path class="sv-dev" d="M'+x+' '+(cy-11)+'h-10M'+x+' '+(cy+11)+'L'+(x-13)+' '+(cy-13)+'"/>':'<path class="sv-dev" d="M'+x+' '+(cy+11)+'L'+(x-11)+' '+(cy-8)+'"/>';
 const mx=x-(nc?6.5:5.5);
 if(act){s+='<path class="sv-dev sv-dash" d="M'+mx+' '+cy+'H'+(x-22)+'"/>';
  s+=act==='pb'?'<path class="sv-dev" d="M'+(x-26)+' '+(cy-5)+'h4v10h-4"/>':'<path class="sv-dev" d="M'+(x-28)+' '+(cy-5)+'h4v10h4"/>';}
 if(lab)s+=T(x+5,cy-14,lab);
 return s;
}
/* a contact wired between a terminal (top) and the +24V bus (yb) */
function ctW(x,cy,yb,nc,act,lab){return W('M'+x+' 62V'+(cy-11),'dig')+W('M'+x+' '+(cy+11)+'V'+yb,'dig')+ct(x,cy,nc,act,lab);}
function lamp(x,cy,cls){return '<circle class="lmp lmp-'+cls+'" cx="'+x+'" cy="'+cy+'" r="9"/><path class="sv-dev" style="stroke-width:1.1" d="M'+(x-6)+' '+(cy-6)+'l12 12M'+(x+6)+' '+(cy-6)+'l-12 12"/>';}
function motor(x,cy,lab){return '<circle class="sv-fill" cx="'+x+'" cy="'+cy+'" r="24"/>'+T(x,cy-1,'M','sv-b','middle')+T(x,cy+13,'3~','','middle')+(lab?T(x+30,cy+4,lab,'sv-s'):'');}
const POT=(x12,x13,x14,y)=>W('M'+x12+' 62V'+y+'H'+(x12+8),'ana')+W('M'+x14+' 62V'+y+'H'+(x14-8),'ana')+'<path class="sv-dev" d="M'+(x12+8)+' '+y+'l4-7 8 14 8-14 8 14 8-14 8 14 8-14 8 14 4-7"/>'+W('M'+x13+' 62V'+(y-16),'ana')+'<path class="sv-pin" d="M'+x13+' '+(y-5)+'l-5-11h10z"/>';
/* power circuit used by apps 1 and 6 */
function power(db){
 let s=T(70,14,'3~ 400V 50Hz','sv-s','middle');
 [40,70,100].forEach((x,i)=>{s+=W('M'+x+' 20V52','pwr')+W('M'+x+' 68V96','pwr')+'<circle class="sv-pin" cx="'+x+'" cy="68" r="2"/><path class="sv-dev" d="M'+x+' 68L'+(x-8)+' 53"/>'+T(x-5,34,'L'+(i+1),'sv-s','end');});
 s+='<path class="sv-dev sv-dash" d="M32 60H108"/>'+T(112,64,'Q1 قاطع','sv-ar');
 s+=W('M130 20V96','pe')+T(134,34,'PE','sv-s');
 s+='<rect class="sv-box" x="16" y="96" width="328" height="64" rx="6"/>';
 [['R/L1',40],['S/L2',70],['T/L3',100],['PE',130]].forEach(([n,x])=>{s+='<circle class="sv-term" cx="'+x+'" cy="96" r="3.6"/>'+T(x,110,n,'sv-tn','middle');});
 s+=T(160,124,'PowerFlex 525','sv-b')+T(160,140,'25B-D010N104 · 4 kW','sv-s');
 [['U',72],['V',90],['W',108]].forEach(([n,x])=>{s+='<circle class="sv-term" cx="'+x+'" cy="160" r="3.6"/>'+T(x,153,n,'sv-tn','middle')+W('M'+x+' 164V'+(db?196:191),'mot');});
 if(db){
  s+=motor(90,220,'');
  s+='<path class="sv-dev" d="M114 220H138"/><rect class="sv-fill" x="138" y="196" width="12" height="48" rx="2"/>'+T(144,256,'حمل قصوره عالي','sv-ar','middle');
  [['BR+',214],['BR−',290]].forEach(([n,x])=>{s+='<circle class="sv-term" cx="'+x+'" cy="160" r="3.6"/>'+T(x,153,n,'sv-tn','middle');});
  s+=W('M214 164V214H230','db')+W('M290 164V214H274','db')+'<rect class="sv-fill" x="230" y="206" width="44" height="16" rx="2"/>'+T(252,240,'DB 120Ω','','middle');
 }else{
  s+=motor(90,215,'4 kW · 1440 rpm');
  [['01',222],['11',250],['S1',284],['S2',308],['S+',332]].forEach(([n,x])=>{s+='<circle class="sv-term" cx="'+x+'" cy="160" r="3.6"/>'+T(x,153,n,'sv-tn','middle');});
  s+=W('M222 164v12h28v-12','dig')+W('M284 164v12h48v-12','dig')+T(236,194,'جمبر 01-11','sv-ar','middle')+T(308,194,'جمبر STO','sv-ar','middle');
 }
 return s;
}
const LEG={pwr:'L1 L2 L3',mot:'U V W للمحرك',pe:'أرضي PE',dig:'24V كنترول',ana:'أنالوج',rly:'ريليه 230V AC',db:'BR+ / BR−'};
const leg=ks=>'<div class="wlegend">'+ks.map(k=>'<span><i style="background:var(--w-'+k+')"></i>'+LEG[k]+'</span>').join('')+'</div>';

const SOL=[
 {t:'كيباد + البوتنشيوميتر اللي على الانفرتر',
  g:'أبسط تشغيل: خلاط أو سير صغير العامل بيشغله ويوقفه ويغيّر سرعته من على وش الانفرتر نفسه. مفيش ولا سلك كنترول غير جمبرات المصنع.',
  svg:()=>svg(250,'توصيل القوى: قاطع وانفرتر وموتور، وجمبر 01-11 وجمبر STO',power(false))+leg(['pwr','pe','mot','dig']),
  p:[['P031',400,'جهد لوحة المحرك'],['P032',50,'المحرك 50 هرتز مش 60'],['P033',8.2,'الحماية الحرارية على تيار المحرك'],['P034',8.2,'تيار لوحة المحرك'],['P035',4,'1440 rpm يعني 4 أقطاب'],['P036',1440,'سرعة اللوحة، للـ Slip Comp'],['P044',50,'أقصى سرعة = تردد المحرك'],['P041',5,'يوصل لـ 50 Hz في 5 ثوانٍ'],['P042',5,'يتوقف في 5 ثوانٍ'],['P045',0,'وقوف برامب ومسح عطل'],['P046',1,'التشغيل من زر Start الأخضر'],['P047',1,'السرعة من بوت الانفرتر']],
  steps:['اقفل الكهرباء وتأكد إن لمبة BUS طفت. وصّل L1 L2 L3 على R/L1 S/L2 T/L3، والمحرك على U/T1 V/T2 W/T3، والأرضي على PE في الناحيتين.','سيب جمبر المصنع بين 01 و 11 (الـ Stop) والجمبر بين S1 و S2 و S+ (الـ STO)، من غيرهم الانفرتر مش هيدوّر.','ولّع ودخّل بيانات لوحة المحرك P031 لحد P036، وبعدين P044 = 50.','خلي P046 = 1 و P047 = 1 (دي قيم المصنع).','دوس Start الأخضر ولف البوتنشيوميتر لحد ما b001 يقرا حوالي 30 Hz (بيزيد شوية من الـ Slip Comp). هتلاقي FWD منورة والمحرك 860 rpm تقريبًا.','دوس Stop الأحمر: المحرك يهدّي في 5 ثوانٍ ويقف.'],
  io:{dpot:.6},su:{load:'conv',lp:40,jr:3},hint:'دوس Start الأخضر على الكيباد ← 30 Hz'},
 {t:'2-Wire: سلكتور أمامي/عكسي + بوت خارجي 0-10V',
  g:'طلمبة أو سير بيشتغل من سلكتور 3 أوضاع على باب اللوحة (أمامي · 0 · عكسي)، والسرعة من بوت 10kΩ على الباب كمان.',
  svg:()=>svg(232,'توصيل 2-Wire: زر Stop على 01 وسلكتور FWD REV على 02 و 03 وبوت على 12 13 14',strip([['11',28],['01',80],['02',132],['03',184],['12',250],['13',290],['14',330]])+
   W('M28 62V205H184','dig')+DOT(80,205,'dig')+DOT(132,205,'dig')+DOT(184,205,'dig')+ctW(80,130,205,true,'pb','STOP')+ctW(132,130,205,false,'sel','FWD')+ctW(184,130,205,false,'sel','REV')+
   '<rect class="sv-grp" x="98" y="98" width="118" height="60" rx="6"/>'+T(157,224,'سلكتور FWD · 0 · REV','sv-ar','middle')+T(32,224,'+24V من 11','sv-ar')+
   POT(250,290,330,150)+T(290,178,'بوت 10kΩ','sv-ar','middle'))+leg(['dig','ana']),
  p:[['P046',2,'التشغيل من الأطراف'],['t062',48,'طرف 02 = تشغيل أمامي (ثابت)'],['t063',50,'طرف 03 = تشغيل عكسي (ثابت)'],['t064',0,'بعد عطل لازم تفتح السلكتور وتقفله تاني (أمان)'],['P047',5,'السرعة من 0-10V على طرف 13'],['P043',5,'أقل سرعة 5 Hz عشان الطلمبة متقفش في المية'],['P044',50,'أعلى البوتنشيوميتر = 50 Hz'],['t091',0,'0V = P043'],['t092',100,'10V = P044'],['t094',0,'متعملش Loss لأن البوتنشيوميتر على الصفر = 0V عادي'],['P041',8,'تسارع 8 ثوانٍ'],['P042',8,'تباطؤ 8 ثوانٍ']],
  steps:['شيل جمبر 01-11 ووصّل مكانه زر STOP مقفول (NC) بين 11 و 01.','السلكتور 3 أوضاع: كونتاكت FWD من 11 لـ 02، وكونتاكت REV من 11 لـ 03. الوضع 0 الاتنين مفتوحين.','البوتنشيوميتر: الطرفين على 12 (+10V) و 14 (كومن)، والوسط على 13. استخدم كابل مسلّك (Shielded) والشيلد على 14 من ناحية الانفرتر بس.','ادخل الباراميترات اللي في الجدول. t062 و t063 و P046 مش هيتغيروا والانفرتر دوّار.','لف البوتنشيوميتر لـ 8V تقريباً، وحط السلكتور على FWD: المحرك يطلع لحوالي 41 Hz (5 + 0.8 × 45).','حط السلكتور على REV: يهدّي ويعكس. على 0 أو دوس STOP: يقف.'],
  io:{pot:.8},su:{load:'conv',lp:40,jr:3},hint:'دوس RUN FWD في اللوحة ← 41 Hz'},
 {t:'3-Wire: زرارين Start و Stop + سلكتور اتجاه',
  g:'التوصيل الكلاسيكي في المصانع: زر تشغيل لحظي أخضر وزرار إيقاف أحمر، والانفرتر يمسك نفسه (Seal-in) من غير كونتاكتور مساعد.',
  svg:()=>svg(240,'توصيل 3-Wire: Stop مقفول على 01 و Start مفتوح على 02 وسلكتور اتجاه على 03',strip([['11',30],['01',92],['02',154],['03',216]])+
   W('M30 62V210H216','dig')+DOT(92,210,'dig')+DOT(154,210,'dig')+DOT(216,210,'dig')+ctW(92,130,210,true,'pb','STOP')+ctW(154,130,210,false,'pb','START')+ctW(216,130,210,false,'sel','DIR')+
   T(34,228,'+24V من 11','sv-ar')+'<rect class="sv-box" x="250" y="96" width="98" height="62" rx="6"/>'+T(299,116,'السرعة من','sv-ar','middle')+T(299,132,'الكيباد','sv-ar','middle')+T(299,149,'A426 = 40Hz','','middle'))+leg(['dig']),
  p:[['P046',2,'التشغيل من الأطراف'],['t062',49,'طرف 02 = Start لحظي'],['t063',51,'طرف 03 = الاتجاه (مقفول = عكسي)'],['P047',2,'السرعة من الكيباد'],['A426',40,'السرعة الثابتة 40 Hz'],['P044',50,'أقصى سرعة'],['P045',0,'Stop برامب ومسح عطل'],['P041',5,'تسارع 5 ثوانٍ'],['P042',5,'تباطؤ 5 ثوانٍ']],
  steps:['STOP مقفول (NC) بين 11 و 01. ده هو الـ Stop في الـ 3-Wire، ولو السلك اتقطع الانفرتر يقف (Fail-safe).','START مفتوح (NO) بين 11 و 02، وسلكتور الاتجاه بين 11 و 03.','ادخل الجدول والانفرتر واقف، وبعدين ارجع لشاشة b001.','دوسة واحدة على START وسيبه: الانفرتر يفضل شغال ويطلع لـ 40 Hz.','اقلب سلكتور DIR والمحرك شغال: لمبة REV تنور والمحرك يعكس برامب.','دوس STOP: يقف برامب 5 ثوانٍ. لو حصل عطل، فتح STOP بيمسحه كمان (CF).'],
  io:{},su:{load:'conv',lp:40,jr:3},hint:'دوس START (زر طرف 02) ← 40 Hz'},
 {t:'سرعات ثابتة من سلكتور 4 أوضاع',
  g:'خط تعبئة أو خلاط بيحتاج 4 سرعات معروفة: العامل يختار بسلكتور من غير ما يلمس الانفرتر. الطرفين 05 و 06 بيعملوا رقم باينري من 0 لـ 3.',
  svg:()=>svg(240,'سلكتور سرعات على 05 و 06 وتشغيل على 02 و Stop على 01',strip([['11',28],['01',78],['02',128],['05',200],['06',256]])+
   W('M28 62V205H256','dig')+[78,128,200,256].map(x=>DOT(x,205,'dig')).join('')+ctW(78,130,205,true,'pb','STOP')+ctW(128,130,205,false,'sel','RUN')+ctW(200,130,205,false,'sel','05')+ctW(256,130,205,false,'sel','06')+
   '<rect class="sv-grp" x="166" y="98" width="116" height="60" rx="6"/>'+T(224,224,'سلكتور 4 أوضاع','sv-ar','middle')+T(32,224,'+24V من 11','sv-ar')+
   T(322,80,'الوضع','sv-ar','middle')+[['0','10'],['1','20'],['2','35'],['3','50']].map(([a,b],i)=>T(296,98+i*15,a+' → '+b+'Hz')).join(''))+leg(['dig']),
  p:[['P046',2,'التشغيل من الأطراف'],['t062',48,'طرف 02 = RUN ثابت'],['t063',0,'طرف 03 مش مستخدم'],['P047',7,'الوضع 0 = Preset Freq 0'],['t065',7,'طرف 05 = بت 1 للسرعات'],['t066',7,'طرف 06 = بت 2 للسرعات'],['A410',10,'الوضع 0 (05 و 06 مفتوحين)'],['A411',20,'الوضع 1 (05 بس)'],['A412',35,'الوضع 2 (06 بس)'],['A413',50,'الوضع 3 (الاتنين)'],['P044',50,'أقصى سرعة'],['P041',3,'تسارع 3 ثوانٍ'],['P042',3,'تباطؤ 3 ثوانٍ']],
  steps:['STOP مقفول بين 11 و 01، وسلكتور RUN بين 11 و 02.','سلكتور السرعات 4 أوضاع: كونتاكت من 11 لـ 05 وكونتاكت من 11 لـ 06، مركّبين على نفس الكام.','ادخل الجدول. t065 و t066 = 7 Preset Freq (ده المصنع أصلاً) وبيتغيروا والانفرتر واقف بس.','حط سلكتور السرعات على 2 (06 مقفول بس) وقفّل RUN: المحرك يطلع لـ 35 Hz.','غيّر الوضع والمحرك شغال: 0 = 10 Hz، 1 = 20، 2 = 35، 3 = 50. التغيير بيمشي على P041 و P042.','شوف d-group أو جدول الأطراف في المرجع: خانات 05 و 06 بتتغير مع السلكتور.'],
  io:{spd:2},su:{load:'conv',lp:40,jr:3},hint:'دوس RUN FWD في اللوحة ← 35 Hz (السلكتور على 2)'},
 {t:'سرعة 4-20mA من PLC + لمبات الريليه وعداد Hz',
  g:'طلمبة في محطة: الـ PLC بيبعت السرعة 4-20mA، والانفرتر يرجّع لمبات Ready و Fault و Run على الباب، وعداد بيقرا التردد من الخرج الأنالوج.',
  svg:()=>svg(300,'4-20mA على 15 و 14، عداد على 16، لمبات على R1 R2 R3 R5 R6، وتشغيل على 02',strip([['11',22],['02',58],['15',100],['14',136],['16',172],['R2',214],['R1',246],['R3',278],['R6',312],['R5',342]],'')+
   W('M22 62V112H58','dig')+W('M58 62V79','dig')+W('M58 101V112','dig')+ct(58,90,false,'sel','')+T(63,128,'RUN')+
   W('M100 62V150','ana')+W('M136 62V150','ana')+'<rect class="sv-box" x="84" y="150" width="64" height="40" rx="4"/>'+T(116,166,'PLC AO','','middle')+T(116,181,'4-20mA','','middle')+T(104,144,'+','sv-s')+T(140,144,'−','sv-s')+
   W('M172 62V214','ana')+'<circle class="sv-fill" cx="172" cy="228" r="14"/>'+T(172,232,'Hz','','middle')+DOT(136,120,'ana')+W('M136 120H154V262H172V242','ana')+
   W('M214 62V282','rly')+W('M312 62V282','rly')+W('M200 282H352','rly')+DOT(214,282,'rly')+DOT(312,282,'rly')+T(196,286,'L','','end')+
   W('M232 250H352','rly')+T(228,254,'N','','end')+
   [[246,'w','H1',1],[278,'r','H2',1],[342,'g','H3',-1]].map(([x,c,n,sd])=>W('M'+x+' 62V151','rly')+W('M'+x+' 169V250','rly')+DOT(x,250,'rly')+lamp(x,160,c)+T(sd>0?x+11:x-11,146,n,'',sd>0?'start':'end')).join('')+
   T(282,298,'~230V AC','sv-s','middle'))+leg(['dig','ana','rly']),
  p:[['P046',2,'التشغيل من الأطراف'],['t062',48,'طرف 02 = RUN (كونتاكت من الـ PLC أو سلكتور)'],['t063',0,'غير مستخدم'],['P047',6,'السرعة من 4-20mA على طرف 15'],['P043',20,'أقل سرعة للطلمبة 20 Hz'],['P044',50,'20mA = 50 Hz'],['t095',0,'4mA = P043'],['t096',100,'20mA = P044'],['t097',1,'لو السلك اتقطع (أقل من 2mA) = F029'],['t076',0,'ريليه 1 = Ready/Fault: H1 على NO و H2 على NC'],['t081',2,'ريليه 2 = Motor Running: لمبة H3'],['t088',0,'الخرج الأنالوج = التردد 0-10V'],['t089',100,'10V = P044 = 50 Hz'],['P041',10,'تسارع هادي للطلمبة'],['P042',10,'تباطؤ هادي (Water hammer أقل)']],
  steps:['إشارة الـ PLC: (+) على 15 و (−) على 14 بكابل مسلّك. خلي بالك من سويتش الدخول الأنالوج (V/mA) على كارت التحكم لو موجود في الموديل بتاعك.','ريليه 1: الكومن R2 على L 230V، و R1 (NO) للمبة H1 Ready، و R3 (NC) للمبة H2 Fault، والراجع على N.','ريليه 2: الكومن R6 على L، و R5 (NO) للمبة H3 Run. اتأكد إن حمل الريليه في حدود الكونتاكت.','العداد 0-10V: (+) على 16 و (−) على 14، وتدريجه 0-50 Hz.','ادخل الجدول، وخلي الـ PLC يبعت 12mA وقفّل RUN: السرعة = 20 + 0.5 × 30 = 35 Hz، والعداد حوالي 7V.','H1 منورة طول ما مفيش عطل، H3 بتنور وهو دوّار. اقطع سلك الـ 4-20mA من الأعطال: F029 يطلع، H1 تطفي و H2 تنور.'],
  io:{ma:12},su:{load:'fan',lp:80,jr:3},hint:'دوس RUN FWD في اللوحة ← 35 Hz و H1 و H3 ينوروا'},
 {t:'وقوف سريع بمقاومة فرملة (حمل تقيل)',
  g:'منشار أو طارد مركزي أو مروحة كبيرة لازم تقف في ثانية ونص. الطاقة اللي في الحمل بترجع للـ DC bus، والمقاومة على BR+ و BR− هي اللي بتحرقها بدل ما يطلع F005.',
  svg:()=>svg(262,'توصيل مقاومة فرملة 120 أوم على BR+ و BR− مع محرك وحمل قصوره عالي',power(true))+leg(['pwr','pe','mot','db']),
  p:[['A437',1,'المقاومة متركّبة وعليها حماية الانفرتر'],['A550',0,'اقفل منظّم الـ bus عشان ميطوّلش الوقوف'],['P042',1.5,'الوقوف في ثانية ونص'],['P045',0,'وقوف برامب (مش حر)'],['P041',5,'تسارع 5 ثوانٍ'],['P046',1,'التشغيل من الكيباد'],['P047',2,'السرعة من الكيباد'],['A426',50,'شغّل على السرعة الكاملة'],['P044',50,'أقصى سرعة']],
  steps:['المقاومة (120Ω هنا) بين BR+ و BR− بسلك قصير ومجدول. متوصلش أي حاجة على DC−. المقاومة بتسخن جامد، ركّبها برا الانفرتر وبعيد عن الأسلاك.','لو المقاومة فيها ثرموستات، دخّله في طرف 08 بوظيفة Aux Fault (t068 = 2) عشان يفصل الانفرتر لو سخنت.','ادخل الجدول. A550 = 0 لأن منظّم الـ bus بيبطّأ التباطؤ ويضيّع فايدة المقاومة.','الزر بيركّب المقاومة في المحاكي ويخلي قصور الحمل 20 ضعف المحرك.','دوس Start: يطلع لـ 50 Hz. وبعدين Stop: يقف في حوالي ثانية ونص، والـ DC bus بيطلع لحد 780V تقريبًا والمقاومة تشتغل، ومفيش F005.','جرّب تشيل المقاومة من قسم الحمل وتوقف تاني: هيطلع F005 OverVoltage.'],
  io:{},su:{load:'conv',lp:40,jr:20,db:true},hint:'دوس Start الأخضر وبعدين Stop ← وقوف سريع من غير F005'}
];

let SOLK=0;
function rowsHTML(a){return a.p.map(([c,v,r])=>{const p=PM[c];return '<tr><td class="code">'+c+'<small>'+p.nm+'</small></td><td class="v">'+fmtV(p,v)+'</td><td>'+r+'</td></tr>';}).join('');}
function renderSol(){
 $('#solTabs').innerHTML=SOL.map((a,i)=>'<button data-k="'+i+'" aria-pressed="'+(i===SOLK)+'">'+(i+1)+'. '+a.t+'</button>').join('');
 $('#solBody').innerHTML=SOL.map((a,i)=>'<article class="solcard" data-k="'+i+'"'+(i===SOLK?'':' hidden')+'>'+
  '<div><h3 style="font-size:1.05rem">'+(i+1)+'. '+a.t+'</h3><p class="goal">'+a.g+'</p></div>'+
  '<div class="solgrid"><figure class="solfig">'+a.svg()+'</figure>'+
  '<div><h3>الباراميترات</h3><div class="tablewrap"><table><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+rowsHTML(a)+'</tbody></table></div>'+
  '<p class="solnote">الزر بيدخّل كمان بيانات لوحة المحرك المركّب (P031–P036) لو مش متظبطة. الباراميترات اللي عليها S في الجدول الكبير بتتغير والانفرتر واقف بس، فالزرار بيوقّفه برامب ويستنى المحرك يقف قبل ما يكتب.</p></div></div>'+
  '<div><h3>الخطوات</h3><ol class="steps">'+a.steps.map(s=>'<li>'+s+'</li>').join('')+'</ol></div>'+
  '<div class="solact"><button class="tagc solbtn" data-apply="'+i+'">طبّق في المحاكي</button><span class="hint" style="margin:0">'+a.hint+'</span><span class="toast" data-solt="'+i+'"></span></div>'+
  '</article>').join('');
}
$('#solTabs').addEventListener('click',e=>{const b=e.target.closest('[data-k]');if(!b)return;SOLK=+b.dataset.k;$$('#solTabs button').forEach(x=>x.setAttribute('aria-pressed',x===b));$$('#solBody .solcard').forEach(c=>c.hidden=+c.dataset.k!==SOLK);});
$('#solBody').addEventListener('click',e=>{const b=e.target.closest('[data-apply]');if(b)applySol(+b.dataset.apply,b);});

const BASE=[['P031',400],['P032',50],['P033',8.2],['P034',8.2],['P035',4],['P036',1440],['P044',50]];
function setRange(id,v){const el=$('#'+id);el.value=v;el.dispatchEvent(new Event('input'));}
function applySol(i,btn){
 const a=SOL[i],src='تمرين محلول '+(i+1),tst=$('[data-solt="'+i+'"]');
 if(S.lock){log('مش هقدر أطبّق التمرين المحلول '+(i+1)+': البرمجة مقفولة برقم سري (A552)',1);if(tst){tst.style.color='var(--bad)';tst.textContent='البرمجة مقفولة (A552)';}return;}
 const busy=S.run||S.jog||S.st!=='off'||Math.abs(S.wm)>.03*MOT[S.mot].wn;
 io.run=false;io.jog=false;io.plc=false;
 if(busy){stopCmd(src);log('الانفرتر كان دوّار: بيوقف برامب الأول ويستنى المحرك يقف، لأن فيه باراميترات زي P046 و t062 بتتغير والانفرتر واقف بس');if(tst){tst.style.color='var(--warn)';tst.textContent='يوقف المحرك أولًا…';}}
 if(!S.brk){S.brk=true;log('أُغلق المفتاح الرئيسي من أجل التمرين المحلول');}
 if(btn)btn.disabled=true;
 const t0=performance.now();
 (function wait(){
  const moving=S.st!=='off'||Math.abs(S.wm)>.03*MOT[S.mot].wn;
  if(moving&&performance.now()-t0<25000){setTimeout(wait,100);return;}
  if(S.st!=='off'){stopCmd(src,'coast');S.st='off';}
  if(btn)btn.disabled=false;
  doApply(i,a,src,tst);
 })();
}
function doApply(i,a,src,tst){
 if(S.fault)clearFault(src);
 if(S.mot!=='iec'){const ms=$('#motSel');ms.value='iec';ms.dispatchEvent(new Event('change'));}
 const list=BASE.filter(([c])=>!a.p.some(r=>r[0]===c)).concat(a.p);
 list.sort((x,y)=>(y[0]==='P044')-(x[0]==='P044'));
 const bad=[];
 list.forEach(([c,v])=>{const r=setParam(c,v,src);if(r!=='ok'&&r!=='same')bad.push(c+' ('+r+')');});
 Object.assign(io,{stopLatched:false,run:false,rev:false,jog:false,aux:true,spd:0,sto:true,eth:true,plc:false},a.io);
 if(P.t068===2&&!io.aux)io.aux=true;
 const su=a.su||{};
 if(su.load&&S.load!==su.load){const ls=$('#loadSel');ls.value=su.load;ls.dispatchEvent(new Event('change'));}
 if(su.lp!=null)setRange('lp',su.lp);
 if(su.jr!=null)setRange('jr',su.jr);
 if(su.db&&!S.dbInst){const d=$('#dbChk');d.checked=true;d.dispatchEvent(new Event('change'));}
 updStation();updPot();updMa();updPlc();if(window.updDPot)window.updDPot();
 renderParams();save();
 if(bad.length)log('التمرين المحلول '+(i+1)+': هذه الباراميترات لم تُكتب: '+bad.join('، '),1);
 log('طُبّق التمرين المحلول '+(i+1)+': '+a.t+' ('+a.p.length+' باراميتر). '+a.hint);
 if(tst){tst.style.color='';tst.textContent=bad.length?'طُبّق مع ملاحظات، راجع السجل':'طُبّق ✓';setTimeout(()=>{tst.textContent='';},4000);}
 if(window.GUI&&GUI.guided){if(window.guideRefresh)guideRefresh();}else{const b=$('.bench');if(b)b.scrollIntoView({behavior:'smooth',block:'start'});}
}
window.applySol=applySol;
renderSol();

/* ---------------- guided simple mode ---------------- */
const GKEY=SKEY+'-ui';
const GUI={guided:true,ex:-1,step:0,done:{},adv:false,hand:'',view:'show'};window.GUI=GUI;
function guiSave(){try{localStorage.setItem(GKEY,JSON.stringify({mode:GUI.guided?'guided':'full',ex:GUI.ex,step:GUI.step,done:GUI.done,hand:GUI.hand}));}catch(_){}}
function guiLoad(){try{const o=JSON.parse(localStorage.getItem(GKEY)||'null');if(!o)return;GUI.guided=o.mode!=='full';GUI.ex=Number.isInteger(o.ex)&&SOL[o.ex]?o.ex:-1;GUI.step=[0,1,2,3].includes(o.step)?o.step:0;GUI.done=o.done&&typeof o.done==='object'?o.done:{};GUI.hand=o.hand==='auto'?'auto':o.hand==='hand'?'hand':'';}catch(_){}}
const GICO={
 kp:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="6" width="50" height="32" rx="4"/><rect x="10" y="11" width="38" height="12" rx="2" fill="currentColor" opacity=".25" stroke="none"/><circle cx="18" cy="31" r="3" fill="#26a356" stroke="none"/><circle cx="30" cy="31" r="3" fill="#d62a33" stroke="none"/><circle cx="42" cy="31" r="3"/><circle cx="74" cy="22" r="12"/><path d="M74 22l7-9"/></svg>',
 sel:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="16" cy="22" r="11"/><path d="M16 22l6-8"/><circle cx="44" cy="22" r="11"/><path d="M44 22l-6-8"/><path d="M62 30h4l3-10 3 10 3-10 3 10 3-10 3 10h4"/><path d="M76 8v8" /><path d="M72 16l4-4 4 4"/></svg>',
 pb:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><circle cx="18" cy="22" r="12"/><circle cx="18" cy="22" r="6" fill="#26a356" stroke="none"/><circle cx="48" cy="22" r="12"/><circle cx="48" cy="22" r="7" fill="#d62a33" stroke="none"/><circle cx="76" cy="22" r="11"/><path d="M76 22l6-8"/></svg>',
 pos:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="30" cy="24" r="14"/><path d="M30 24l9-10"/><path d="M14 8l4 3M30 4v5M46 8l-4 3M54 18l-5 2"/><path d="M62 34h26M62 26h20M62 18h14M62 10h8" stroke-width="3"/></svg>',
 plc:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><rect x="4" y="8" width="34" height="28" rx="3"/><path d="M10 20h22M10 27h14"/><path d="M38 22h14"/><path d="M52 10v24l16-12z" fill="currentColor" stroke="none"/><circle cx="80" cy="14" r="6" fill="#26a356" stroke="none"/><circle cx="80" cy="32" r="6" fill="#d62a33" stroke="none"/></svg>',
 db:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M6 22h8l4-9 6 18 6-18 6 18 6-18 6 18 6-18 6 18 4-9h8"/><path d="M14 36h52" stroke-dasharray="3 3"/><path d="M82 8l-3 4h6l-3 4" /></svg>'};
const GD=[
 {goal:'شغّل المحرك من زر Start اللي على الانفرتر، والسرعة من البوتنشيوميتر بتاعه.',ico:'kp',do:'دوس زر <b>▶ Start</b> الأخضر في الكيباد. البوتنشيوميتر اللي على الانفرتر جاهز على 60%، فالشاشة تطلع لحوالي <b>30 Hz</b> ولمبة FWD تنور.',ok:()=>S.st==='run'&&P.P046===1&&S.src===1&&Math.abs(S.fOut)>20,flt:{inj:'dip',t:'اعمل «انقطاع كهرباء لحظي» والمحرك شغال: الانفرتر يفصل F003 Power Loss ولمبة FAULT تنور.'}},
 {goal:'سلكتور أمامي/عكسي على الطرفين 02 و 03، والسرعة من بوت خارجي 0-10V على 13.',ico:'sel',do:'في لوحة التشغيل: دوس زر <b>RUN FWD</b> (الطرف 02) عشان يقفل. البوتنشيوميتر الخارجي جاهز على 8V، فالموتور يطلع لحوالي <b>41 Hz</b>.',ok:()=>S.st==='run'&&P.P046===2&&io.run&&S.src===5&&Math.abs(S.fOut)>30,flt:{inj:'loline',t:'اعمل «جهد المصدر واطي −34%» والمحرك شغال: الـ DC bus ينزل تحت 390V ويطلع F004 UnderVoltage. رجّع الجهد وامسح العطل.'}},
 {goal:'زر Start لحظي وزرار Stop NC على الأطراف (3-Wire)، والانفرتر يمسك نفسه.',ico:'pb',do:'دوس زر <b>START</b> الأخضر في لوحة التشغيل دوسة واحدة وسيبه: الانفرتر يمسك وحده ويطلع لـ <b>40 Hz</b> من A426.',ok:()=>S.st==='run'&&P.P046===2&&P.t062===49&&S.src===2&&Math.abs(S.fOut)>30,flt:{inj:'gnd',t:'اعمل «تسريب أرضي على فاز U» والمحرك شغال: الانفرتر يفصل فورًا F013 Ground Fault. صلّح التسريب وامسح العطل.'}},
 {goal:'4 سرعات جاهزة من سلكتور على الطرفين 05 و 06.',ico:'pos',do:'سلكتور السرعات جاهز على <b>2</b> (الطرف 06 مقفول). دوس <b>RUN FWD</b> (الطرف 02): المحرك يثبت على <b>35 Hz</b> من A412.',ok:()=>S.st==='run'&&S.code===2&&Math.abs(S.fOut)>30,flt:{inj:'short',t:'اعمل «قصر بين U و V» والمحرك شغال: F012 HW OverCurrent فورًا. صلّح القصر وامسح العطل بزر Stop.'}},
 {goal:'طلمبة بتاخد سرعتها 4-20mA من PLC، مع لمبات Ready و Fault و Run على الريليهات.',ico:'plc',do:'دوس <b>RUN FWD</b> (الطرف 02): ده كونتاكت الـ PLC. الإشارة 12mA جاهزة، فالطلمبة تطلع <b>35 Hz</b> و H1 و H3 ينوروا.',ok:()=>S.st==='run'&&S.src===6&&Math.abs(S.fOut)>25,flt:{inj:'mabrk',t:'اقطع سلك الـ 4-20mA: يطلع F029 Analog In Loss، لمبة H1 تطفي و H2 تنور.'}},
 {goal:'وقوف في ثانية ونص بمقاومة فرملة على BR+ و BR− من غير F005.',ico:'db',do:'دوس <b>▶ Start</b> الأخضر في الكيباد واستنى الشاشة توصل 50، وبعدين دوس <b>■ Stop</b> الأحمر: يقف في ثانية ونص والمقاومة تاخد الطاقة.',ok:()=>{if(S.st==='run'&&Math.abs(S.fOut)>48)GUI.hi=true;return !!GUI.hi&&S.st==='off'&&!S.fault;},flt:{fn:()=>{const db=$('#dbChk');db.checked=!db.checked;db.dispatchEvent(new Event('change'));},on:()=>!$('#dbChk').checked,lbl:['أزل المقاومة','ركّب المقاومة مرة أخرى'],t:'شيل المقاومة (اتشالت من الخانة)، وشغّل ووقّف تاني من 50 Hz: يطلع F005 OverVoltage.'}}];
const GSTEPS=['التوصيل','الباراميترات','التشغيل','جرّب عطل'];
const GSRC={1:'Keypad',2:'Terminals',5:'EtherNet/IP'},GREF={1:'Drive Pot',2:'Keypad Freq',5:'0-10V',6:'4-20mA',7:'Preset',15:'EtherNet/IP'};
const pEq=(c,v)=>Math.abs((+P[c])-(+v))<1e-6;
const gParamsOk=i=>SOL[i].p.every(([c,v])=>pEq(c,v));
function gSplitSteps(a){const k=a.steps.findIndex(x=>/ادخل الجدول|ادخل الباراميترات|دخّل بيانات/.test(x));return {wire:a.steps.slice(0,k<0?a.steps.length:k),run:a.steps.slice(k<0?a.steps.length:k+1)};}
function setMode(g){GUI.guided=!!g;document.body.classList.toggle('guided',GUI.guided);$('#guide').hidden=!GUI.guided;$('#advBar').hidden=!GUI.guided;
 const b=$('#modeBtn');b.textContent=GUI.guided?'الوضع الكامل':'الوضع المبسّط';b.setAttribute('aria-pressed',!GUI.guided);
 if(GUI.guided)guideRender();else{if(SH.i>=0)shLeave();$('#gShow').hidden=true;document.body.removeAttribute('data-g');document.body.classList.remove('g-hand');gFaceHome();}guiSave();}
function gCards(){
 $('#gCards').innerHTML=SOL.map((a,i)=>'<button type="button" class="g-card'+(GUI.done[i]?' done':'')+'" data-ex="'+i+'"><span class="n">'+(GUI.done[i]?'✓':i+1)+'</span><span class="t">'+a.t+'</span><span class="g">'+GD[i].goal+'</span><span class="ico">'+GICO[GD[i].ico]+'<span>▶ شوفه شغّال · '+a.p.length+' باراميتر</span></span></button>').join('');
}
function guideRender(){
 if(!GUI.guided)return;
 const run=GUI.ex>=0,show=run;$('#gStart').hidden=run;$('#gRun').hidden=!run||show;$('#gShow').hidden=!show;
 if(SH.i>=0&&(!show||SH.i!==GUI.ex))shLeave();
 if(!run){document.body.setAttribute('data-g','start');gCards();return;}
 if(show){document.body.setAttribute('data-g','show');document.body.classList.remove('g-hand');if(SH.i!==GUI.ex)shRender(GUI.ex);$('#gShow').scrollIntoView({behavior:'smooth',block:'start'});return;}
 const i=GUI.ex,a=SOL[i],g=GD[i],st=GUI.step;document.body.setAttribute('data-g','abcd'[st]);
 $('#gProg').innerHTML=GSTEPS.map((_,k)=>'<span class="'+(k<st?'ok':k===st?'on':'')+'"></span>').join('')+'<b>'+(st+1)+'/4</b>';
 $('#gTitle').textContent=(i+1)+'. '+a.t;
 const sp=gSplitSteps(a);let h='<div class="g-steps">'+GSTEPS.map((n,k)=>'<span class="'+(k===st?'on':'')+'">'+(k+1)+' '+n+'</span>').join('')+'</div>';
 if(st===0){
  h+='<p class="g-lead">'+a.g+'</p><figure class="g-fig">'+a.svg()+'</figure><div class="g-terms" id="gTerms"></div><ol class="g-list">'+sp.wire.map(x=>'<li>'+x+'</li>').join('')+'</ol>';
 }else if(st===1){
  const hand=GUI.hand==='hand',gname=c=>{const g=G.find(x=>x[0]===c[0]);return g?g[1]:'';};
  const tbl='<div class="tablewrap"><table class="g-tbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.p.map(([c,v,why])=>{const p=PM[c];return '<tr data-pc="'+c+'"><td class="code">'+c+'<small>'+p.nm+(p.ar?' · '+p.ar:'')+'</small><small class="gpath">الباراميتر ده في جروب <b>'+c[0]+'</b> · '+gname(c)+' ← رقم '+c.slice(1)+(p.rl?' · يتغير والانفرتر متوقف فقط':'')+'</small></td><td class="v">'+fmtV(p,v)+' <span class="okc" data-ok="'+c+'"></span><span class="cur" data-cur="'+c+'"></span></td><td class="why">'+why+'</td></tr>';}).join('')+'</tbody></table></div>';
  h+='<p class="g-lead">هذه الباراميترات التي يحتاجها التمرين. هل تفضّل إدخالها بيدك من كيباد الانفرتر لتتعوّد يدك، أم يكتبها الزر تلقائيًا؟</p>'+
   '<div class="g-choice" role="group" aria-label="طريقة ضبط الباراميترات"><button type="button" class="btn" id="gByHand" aria-pressed="'+hand+'">ادخلها بإيدك من الكيباد<span class="rec">الأحسن للتدريب</span></button><button type="button" class="btn" id="gByAuto" aria-pressed="'+(GUI.hand==='auto')+'">اضبطها تلقائيًا<span class="tagc">تحكم</span></button></div>';
  if(hand){
   h+='<p class="g-pwr" id="gPwrNote" hidden></p>'+
    '<div class="g-howto"><h4>طريقة الدخول على الـ PowerFlex 525</h4><p><kbd>Esc</kbd> <kbd>Esc</kbd> لحد ما حرف الجروب يرمش ← <kbd>▲</kbd><kbd>▼</kbd> لحد حرف الجروب (b P t C L d A) ← <kbd>↵</kbd> ← <kbd>▲</kbd><kbd>▼</kbd> لحد رقم الباراميتر ← <kbd>↵</kbd> تشوف القيمة ← <kbd>↵</kbd> تاني (PROGRAM تنور) ← <kbd>Sel</kbd> ينقل الخانة اللي بترمش و <kbd>▲</kbd><kbd>▼</kbd> يغيّروها (امسك الزر يكرر) ← <kbd>↵</kbd> يحفظ. الباراميتر اللي بعده في نفس الجروب: <kbd>Esc</kbd> مرة و <kbd>▲</kbd><kbd>▼</kbd>.</p></div>'+
    '<div class="g-count" id="gCount" aria-live="polite"><span><b id="gCntN">0</b> من <b id="gCntM">'+a.p.length+'</b> مضبوطين</span><span class="runlock" id="gRunLock" hidden>وقّف المحرك الأول (زر ■ Stop) عشان الباراميترات اللي عليها S تتغير</span><span id="gAllOk" hidden>كله مضبوط، التالي ←</span></div>'+
    '<div class="g-handgrid"><div class="g-face" id="gFace"></div>'+tbl+'</div>';
  }else{
   h+=tbl+'<div class="row"><button type="button" class="btn big pri" id="gApply">اضبط هذه الباراميترات<span class="tagc">تحكم</span></button><div class="g-check" id="gChkP"><i>✓</i><span>كل الباراميترات مكتوبة في الانفرتر<span class="sub">يوقف الزر الانفرتر أولًا إذا كان يعمل، ويكتب بيانات لوحة المحرك أيضًا، ويضبط اللوحة والحمل مثل التمرين.</span></span></div></div>'+
    '<div class="g-count" id="gCount" aria-live="polite"><span><b id="gCntN">0</b> من <b id="gCntM">'+a.p.length+'</b> مضبوطين</span><span id="gAllOk" hidden>كله مضبوط، التالي ←</span></div>';
  }
 }else if(st===2){
  h+='<p class="g-lead">'+g.do+'</p><div id="gWarnP" class="g-warn" hidden>لم تُكتب الباراميترات بعد. ارجع إلى الخطوة 2 واضغط «اضبط هذه الباراميترات».</div>'+
   '<div class="g-check" id="gChkR"><i>✓</i><span>المحرك يعمل كما يطلب التمرين<span class="sub">'+a.hint+'</span></span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>تردد الخرج <b id="gHz">0.0 Hz</b></span><span>التيار <b id="gA">0.00 A</b></span><span>التشغيل من <b id="gSrc">—</b></span><span>السرعة من <b id="gRef">—</b></span></div>'+
   '<p class="g-note"><span class="tagc">تحكم</span> الكيباد ولوحة التشغيل تحت <span class="tagv">بيان</span> الشاشة واللمبات والمحرك</p>'+
   (sp.run.length?'<details><summary style="cursor:pointer;font-weight:600;min-height:44px;display:flex;align-items:center">باقي خطوات التمرين</summary><ol class="g-list" style="margin-top:8px">'+sp.run.map(x=>'<li>'+x+'</li>').join('')+'</ol></details>':'');
 }else{
  h+='<p class="g-lead">خطوة اختيارية: '+g.flt.t+'</p><div class="row"><button type="button" class="btn big" id="gFault">جرّب العطل</button></div>'+
   '<div class="g-check" id="gChkF1"><i>✓</i><span>ظهر العطل على الشاشة وأضاءت لمبة FAULT<span class="sub" id="gFcode"></span></span></div>'+
   '<div class="g-check" id="gChkF2"><i>✓</i><span>رجّعت اللي عملته، ومسحت العطل بزر <b>■ Stop</b> الأحمر في الكيباد</span></div>'+
   '<p class="g-note">في لوحة «الحمل والكهرباء والأعطال» بالأسفل أعطال أخرى تجرّبها. عندما تنتهي اضغط «أنهيت التمرين».</p>';
 }
 gFaceHome();$('#gBody').innerHTML=h;document.body.classList.toggle('g-hand',st===1&&GUI.hand==='hand');
 if(st===0)gHighlight();
 if(st===1&&GUI.hand==='hand')gFaceShow();
 $('#gPrev').disabled=st===0;$('#gNext').disabled=false;$('#gNext').textContent=st===3?'خلصت التمرين ✓':'التالي';
 GUI.hi=false;GUI.fseen=false;gLast='';
 guideTick(true);window.scrollTo({top:0,behavior:'smooth'});
}
const gFaceEl=$('.bench .device'),gFaceAnchor=$('#faceHint');
function gFaceHome(){if(gFaceEl&&gFaceAnchor&&gFaceEl.parentNode!==gFaceAnchor.parentNode)gFaceAnchor.parentNode.insertBefore(gFaceEl,gFaceAnchor);}
function gFaceShow(){const f=$('#gFace');if(!f||!gFaceEl)return;f.appendChild(gFaceEl);
 if(!S.brk){S.brk=true;log('أُغلق المفتاح الرئيسي ليعمل الكيباد (الوضع المبسّط)');updStation();const n=$('#gPwrNote');if(n){n.hidden=false;n.textContent='شغّلت المفتاح الرئيسي Q1 ليعمل الكيباد. انتظر حتى تعمل الشاشة.';}}}
function gHighlight(){
 const svg=$('#gBody .solsvg');if(!svg)return;const names=[];
 $$('#gBody .solsvg circle.sv-term').forEach(c=>{const x=+c.getAttribute('cx'),y=+c.getAttribute('cy'),hl=document.createElementNS('http://www.w3.org/2000/svg','circle');
  hl.setAttribute('cx',x);hl.setAttribute('cy',y);hl.setAttribute('r',9);hl.setAttribute('class','hlr');c.parentNode.insertBefore(hl,c);
  const t=c.nextElementSibling;if(t&&t.classList.contains('sv-tn')&&names.indexOf(t.textContent)<0)names.push(t.textContent);});
 $('#gTerms').innerHTML=names.length?'<span>الأطراف التي ستستخدمها:</span>'+names.map(n=>'<span class="tc">'+n+'</span>').join(''):'';
}
let gLast='';
function guideTick(force){
 if(!GUI.guided||GUI.ex<0)return;
 const i=GUI.ex,st=GUI.step,g=GD[i];
 if(st===1){const ok=gParamsOk(i);let n=0,rl=false;SOL[i].p.forEach(([c,v])=>{const e=$('[data-ok="'+c+'"]');if(!e)return;const q=pEq(c,v);if(q)n++;const s=q?'✓':'';if(e.textContent!==s)e.textContent=s;
   const tr=e.closest('tr');if(tr)tr.classList.toggle('ok',q);const cu=$('[data-cur="'+c+'"]');if(cu){const p=PM[c];let t='';if(!q){t='الآن '+fmtV(p,P[c]);if(p.rl&&S.st!=='off'){t+=' · وقّف المحرك الأول';rl=true;}}if(cu.textContent!==t)cu.textContent=t;}});
  const e=$('#gChkP');if(e)e.classList.toggle('ok',ok);
  const cn=$('#gCntN');if(cn&&cn.textContent!==String(n))cn.textContent=String(n);const gc=$('#gCount');if(gc)gc.classList.toggle('ok',ok);const ao=$('#gAllOk');if(ao)ao.hidden=!ok;const rlk=$('#gRunLock');if(rlk)rlk.hidden=!rl;
  const nx=$('#gNext');if(nx)nx.disabled=GUI.hand==='hand'&&!ok;const pn=$('#gPwrNote');if(pn&&!pn.hidden&&ctlOk()&&pn.dataset.up!=='1'){pn.dataset.up='1';pn.textContent='شغّلت المفتاح الرئيسي Q1 ليعمل الكيباد. عملت الشاشة، ابدأ.';}}
 else if(st===2){
  let ok=false;try{ok=!!g.ok();}catch(_){}
  const cr=$('#gChkR');if(!cr)return;cr.classList.toggle('ok',ok);$('#gWarnP').hidden=gParamsOk(i)||S.st!=='off';
  const stx=statusText()||'Off',k=stx+'|'+S.fOut.toFixed(1)+'|'+S.I.toFixed(2)+'|'+S.srcStart+'|'+S.src;
  if(force||k!==gLast){gLast=k;$('#gSt').textContent=stx;$('#gHz').textContent=Math.abs(S.fOut).toFixed(1)+' Hz';$('#gA').textContent=S.I.toFixed(2)+' A';$('#gSrc').textContent=S.ctrl?(GSRC[S.srcStart]||String(S.srcStart)):'—';$('#gRef').textContent=S.ctrl?(GREF[S.src]||String(S.src)):'—';}
 }else if(st===3){
  const f1=$('#gChkF1');if(!f1)return;
  if(S.fault){GUI.fseen=S.fault;const t='F'+String(S.fault).padStart(3,'0')+' '+FL[S.fault][0]+': '+FL[S.fault][2];const e=$('#gFcode');if(e.textContent!==t)e.textContent=t;}
  f1.classList.toggle('ok',!!GUI.fseen);
  const act=g.flt.inj?!!S.inj[g.flt.inj]:g.flt.on();
  const fb=$('#gFault'),lb=(g.flt.lbl||['جرّب العطل','صلّح العطل'])[act?1:0]+'<span class="tagc">تحكم</span>';if(fb&&fb.innerHTML!==lb)fb.innerHTML=lb;
  $('#gChkF2').classList.toggle('ok',!!GUI.fseen&&!S.fault&&!act);
 }
}
function guideRefresh(){if(GUI.guided&&GUI.ex>=0)guideTick(true);}
window.guideTick=guideTick;window.guideRefresh=guideRefresh;
$('#gCards').addEventListener('click',e=>{const b=e.target.closest('[data-ex]');if(!b)return;GUI.ex=+b.dataset.ex;GUI.step=0;guiSave();guideRender();});
$('#gToShow').addEventListener('click',()=>{GUI.view='show';guideRender();});
$('#gBack').addEventListener('click',()=>{GUI.ex=-1;GUI.step=0;guiSave();guideRender();});
$('#gPrev').addEventListener('click',()=>{if(GUI.step>0){GUI.step--;guiSave();guideRender();}});
$('#gNext').addEventListener('click',()=>{if(GUI.step<3){GUI.step++;}else{GUI.done[GUI.ex]=true;log('خلصت التمرين المحلول '+(GUI.ex+1)+': '+SOL[GUI.ex].t);GUI.ex=-1;GUI.step=0;}guiSave();guideRender();});
$('#gBody').addEventListener('click',e=>{
 if(e.target.closest('#gApply')){applySol(GUI.ex,e.target.closest('#gApply'));return;}
 if(e.target.closest('#gByHand')){if(GUI.hand!=='hand'){GUI.hand='hand';guiSave();guideRender();}return;}
 if(e.target.closest('#gByAuto')){GUI.hand='auto';guiSave();guideRender();applySol(GUI.ex,$('#gApply'));return;}
 if(e.target.closest('#gFault')){const f=GD[GUI.ex].flt;if(f.inj){const b=$('[data-inj="'+f.inj+'"]');if(b)b.click();}else if(f.fn)f.fn();guideTick(true);}
});
$('#modeBtn').addEventListener('click',()=>setMode(!GUI.guided));
$('#advBtn').addEventListener('click',e=>{GUI.adv=!GUI.adv;document.body.classList.toggle('adv',GUI.adv);e.currentTarget.setAttribute('aria-expanded',GUI.adv);e.currentTarget.textContent=GUI.adv?'إخفاء المتقدم ▴':'عرض المتقدم ▾';});
/* show view: each exercise on ONE page, already wired and running like a video.
   It drives the real simulator, so the keypad, LCD, wiring and controls are all live. */
const SH={gen:0,paused:false,auto:false,mode:'play',i:-1,moved:[],ang:0,scn:0,nscn:1};
const shS=()=>$('#gShow');
const KEY=k=>$('.pf [data-k="'+k+'"]');
const DEVS=[[],['dRun','dRev','kPot'],['dRun','dStop','dRev'],['dRun','dSpd'],['dRun','kMa','lH1','lH2','lH3'],[]];
class Abort{}
const live=g=>{if(g!==SH.gen)throw new Abort();};
async function shWait(ms,g){let t=0;while(t<ms){live(g);await new Promise(r=>setTimeout(r,100));if(!SH.paused)t+=100;}live(g);}
async function shUntil(fn,ms,g){let t=0;while(t<ms){live(g);let ok=false;try{ok=!!fn();}catch(_){}if(ok)return true;await new Promise(r=>setTimeout(r,120));if(!SH.paused)t+=120;}live(g);return false;}
async function shSteady(g){let a=S.fOut,t=0;while(t<12000){await shWait(300,g);t+=300;if(Math.abs(S.fOut-a)<.15)return;a=S.fOut;}}
function shCap(h,ok){const c=$('#shCap');c.innerHTML='<span>'+h+'</span>';c.classList.toggle('ok',!!ok);c.classList.remove('in');void c.offsetWidth;c.classList.add('in');}
function shFire(el,type){const r=el.getBoundingClientRect(),o={bubbles:true,cancelable:true,clientX:r.left+r.width/2,clientY:r.top+r.height/2,button:0,buttons:/down/.test(type)?1:0,pointerId:77,pointerType:'touch',isPrimary:true};
 let ev;try{ev=/^pointer/.test(type)?new PointerEvent(type,o):new MouseEvent(type,o);}catch(_){ev=new MouseEvent(type,o);}
 const E=Element.prototype,sc=E.setPointerCapture;E.setPointerCapture=function(){};try{el.dispatchEvent(ev);}finally{E.setPointerCapture=sc;}}
async function shFinger(el,g){const f=$('#shFing'),st=shS().querySelector('.sh-stage');if(!el||!f)return;
 const a=st.getBoundingClientRect(),r=el.getBoundingClientRect();if(!r.width&&!r.height)return;f.style.opacity=1;
 f.style.left=(r.left-a.left+r.width/2)+'px';f.style.top=(r.top-a.top+r.height/2)+'px';await shWait(650,g);}
async function shTap(el,g,hold){if(!el)return;await shFinger(el,g);const f=$('#shFing');f.classList.add('press');
 SH.auto=true;try{shFire(el,'pointerdown');}finally{SH.auto=false;}
 await shWait(hold||220,g);SH.auto=true;try{shFire(el,'pointerup');if(el.tagName==='BUTTON'&&!el.closest('.pf'))shFire(el,'click');}finally{SH.auto=false;}
 f.classList.remove('press');await shWait(250,g);}
async function shTurn(el,get,set,upd,to,g){await shFinger(el,g);const f=$('#shFing');f.classList.add('press');const v0=get();
 for(let k=1;k<=12;k++){set(v0+(to-v0)*k/12);upd();await shWait(90,g);}f.classList.remove('press');}
const hz=()=>'<bdi dir="ltr">'+Math.abs(S.fOut).toFixed(0)+' Hz</bdi>';
const B=t=>'<b>'+t+'</b>';
async function shInj(i,g){const fl=GD[i].flt;if(fl.inj){await shTap($('[data-inj="'+fl.inj+'"]'),g,60);}else{await shFinger($('#shDb'),g);fl.fn();}}
async function shClear(g){shCap('نمسح العطل بزر '+B('■ Stop')+' الأحمر');await shTap(KEY('STOP'),g,250);await shUntil(()=>!S.fault,4000,g);}
const fcode=()=>S.fault?'F'+String(S.fault).padStart(3,'0')+' '+FL[S.fault][0]:'';
/* the six exercise scripts */
const SCN=[
 async g=>{SH.nscn=6;
  sc(1);shCap('دوسنا '+B('▶ Start')+' الأخضر في الكيباد');await shTap(KEY('START'),g,300);
  await shUntil(()=>Math.abs(S.fOut)>28,9000,g);await shSteady(g);sc(2);shCap('المحرك شغال على '+B(hz())+' من البوتنشيوميتر اللي على الانفرتر',1);await shWait(2200,g);
  sc(3);shCap('نلف البوتنشيوميتر لفوق ← السرعة تزيد');await shTurn($('#dPot'),()=>io.dpot,v=>io.dpot=v,window.updDPot,.95,g);
  await shUntil(()=>Math.abs(S.fOut)>44,9000,g);await shSteady(g);shCap('دلوقتي على '+B(hz()),1);await shWait(1800,g);
  sc(4);shCap('نعمل عطل: انقطاع كهرباء لحظي');await shInj(0,g);await shUntil(()=>S.fault,5000,g);
  shCap('الانفرتر فصل: '+B(fcode())+' ولمبة FAULT نوّرت');await shWait(2600,g);await shClear(g);
  sc(5);shCap('رجّعنا البوتنشيوميتر والمحرك واقف. ده كل التمرين ✓',1);await shTurn($('#dPot'),()=>io.dpot,v=>io.dpot=v,window.updDPot,.6,g);},
 async g=>{SH.nscn=6;
  sc(1);shCap('قفلنا السلكتور على '+B('FWD')+' (طرف 02)');await shTap($('#dRun'),g);
  await shUntil(()=>S.fOut>30,12000,g);await shSteady(g);sc(2);shCap('المحرك شغال أمامي على '+B(hz())+' من البوتنشيوميتر الخارجي (8V)',1);await shWait(2000,g);
  sc(3);shCap('نلف البوتنشيوميتر الخارجي لتحت ← السرعة تقل');await shTurn($('#kPot'),()=>io.pot,v=>io.pot=v,updPot,.45,g);await shUntil(()=>S.fOut<26,12000,g);await shSteady(g);shCap('الآن '+B(hz()),1);await shWait(1500,g);
  sc(4);shCap('نقلب السلكتور على '+B('REV')+' (طرف 03): المحرك يعكس');await shTap($('#dRun'),g);await shTap($('#dRev'),g);
  await shUntil(()=>S.fOut<-18,16000,g);await shSteady(g);shCap('شغال عكسي '+B(hz()),1);await shWait(1800,g);
  sc(5);shCap('نعمل عطل: جهد المصدر وقع');await shInj(1,g);await shUntil(()=>S.fault,8000,g);shCap('الانفرتر فصل: '+B(fcode()));await shWait(2400,g);
  await shTap($('[data-inj="loline"]'),g,60);await shTap($('#dRev'),g);await shClear(g);
  shCap('رجّعنا الجهد والسلكتور على 0 ✓',1);await shTurn($('#kPot'),()=>io.pot,v=>io.pot=v,updPot,.8,g);},
 async g=>{SH.nscn=6;
  sc(1);shCap('دوسة واحدة على '+B('START')+' وسيبناه');await shTap($('#dRun'),g,250);
  await shUntil(()=>S.fOut>30,9000,g);await shSteady(g);sc(2);shCap('فضل شغال وحده على '+B(hz())+'. ده معنى <bdi>3-Wire</bdi>',1);await shWait(2400,g);
  sc(3);shCap('نقلب سلكتور الاتجاه (طرف 03): المحرك يعكس');await shTap($('#dRev'),g);await shUntil(()=>S.fOut<-30,14000,g);await shSteady(g);shCap('شغال عكسي '+B(hz()),1);await shWait(1600,g);
  sc(4);shCap('نعمل عطل: تسريب أرضي على فاز U');await shInj(2,g);await shUntil(()=>S.fault,5000,g);shCap('فصل فورًا: '+B(fcode()));await shWait(2400,g);
  await shTap($('[data-inj="gnd"]'),g,60);await shTap($('#dRev'),g);await shClear(g);
  sc(5);shCap('رجّعنا كل حاجة. زر STOP بيوقف في أي وقت ✓',1);await shWait(800,g);},
 async g=>{SH.nscn=6;
  sc(1);shCap('سلكتور السرعات على '+B('2')+'، وقفلنا '+B('RUN'));await shTap($('#dRun'),g);
  await shUntil(()=>S.fOut>33,9000,g);await shSteady(g);sc(2);shCap('ثابت على '+B(hz())+' (A412)',1);await shWait(2000,g);
  sc(3);shCap('نغيّر السلكتور لـ '+B('3'));await shTap($('#dSpd'),g);await shUntil(()=>S.fOut>48,9000,g);await shSteady(g);shCap('الوضع 3 = '+B(hz())+' (A413)',1);await shWait(1800,g);
  shCap('نرجّعه لـ '+B('0'));await shTap($('#dSpd'),g);await shUntil(()=>S.fOut<12,12000,g);await shSteady(g);shCap('الوضع 0 = '+B(hz())+' (A410)',1);await shWait(1800,g);
  sc(4);shCap('نعمل عطل: قصر بين U و V');await shInj(3,g);await shUntil(()=>S.fault,5000,g);shCap('فصل فورًا: '+B(fcode()));await shWait(2400,g);
  await shTap($('[data-inj="short"]'),g,60);await shTap($('#dRun'),g);await shClear(g);
  sc(5);shCap('صلّحنا القصر ورجّعنا السلكتور على 2 ✓',1);await shTap($('#dSpd'),g);await shTap($('#dSpd'),g);},
 async g=>{SH.nscn=6;
  sc(1);shCap('الـ PLC قفل كونتاكت '+B('RUN')+' وبيبعت '+B('12mA'));await shTap($('#dRun'),g);
  await shUntil(()=>S.fOut>30,14000,g);await shSteady(g);sc(2);shCap('الطلمبة على '+B(hz())+'، و H1 Ready و H3 Run منورين',1);await shWait(2200,g);
  sc(3);shCap('الـ PLC زوّد الإشارة لـ '+B('20mA'));await shTurn($('#kMa'),()=>io.ma,v=>io.ma=v,updMa,20,g);await shUntil(()=>S.fOut>47,14000,g);await shSteady(g);shCap('20mA = '+B(hz()),1);await shWait(1600,g);
  sc(4);shCap('نقطع سلك الـ 4-20mA');await shInj(4,g);await shUntil(()=>S.fault,6000,g);shCap(B(fcode())+': H1 طفت و H2 Fault نوّرت');await shWait(2600,g);
  await shTap($('[data-inj="mabrk"]'),g,60);await shTap($('#dRun'),g);await shClear(g);
  sc(5);shCap('رجّعنا السلك والإشارة 12mA ✓',1);await shTurn($('#kMa'),()=>io.ma,v=>io.ma=v,updMa,12,g);},
 async g=>{SH.nscn=6;
  sc(1);shCap('دوسنا '+B('▶ Start')+': يطلع لـ 50 Hz');await shTap(KEY('START'),g,300);
  await shUntil(()=>S.fOut>48,12000,g);sc(2);shCap('الآن '+B('■ Stop')+': المقاومة بتاخد الطاقة');await shTap(KEY('STOP'),g,250);
  const t0=performance.now();await shUntil(()=>S.st==='off',9000,g);shCap('وقف بسرعة '+B('من غير عطل')+' ✓ المقاومة حرقت الطاقة',1);await shWait(2400,g);
  sc(3);shCap('نشيل المقاومة ونجرّب تاني');await shInj(5,g);await shWait(900,g);await shTap(KEY('START'),g,300);await shUntil(()=>S.fOut>48,12000,g);
  sc(4);shCap(B('■ Stop')+' من غير مقاومة…');await shTap(KEY('STOP'),g,250);await shUntil(()=>S.fault||S.st==='off',9000,g);
  shCap(S.fault?'الـ DC bus علي: '+B(fcode()):'وقف بس أبطأ');await shWait(2600,g);
  sc(5);shCap('نركّب المقاومة تاني');GD[5].flt.fn();await shWait(900,g);if(S.fault)await shClear(g);shCap('المقاومة رجعت ✓',1);}
];
function sc(n){SH.scn=n;const p=$('#shProg');if(p)p.style.width=Math.round(n/SH.nscn*100)+'%';}
async function shRun(){
 const g=++SH.gen,i=SH.i;SH.paused=false;shBtns();
 try{
  for(;;){
   sc(0);applySol(i,null);await shWait(150,g);
   shCap('التوصيل جاهز و'+B(SOL[i].p.length+' باراميتر')+' اتظبطوا ✓');await shWait(2300,g);
   await SCN[i](g);
   sc(SH.nscn);await shWait(1600,g);shCap('نعيد من البداية…');await shWait(1800,g);
  }
 }catch(e){if(!(e instanceof Abort))console.error(e);}
}
function shTry(){SH.gen++;SH.mode='try';$('#shFing').style.opacity=0;shCap('دورك ✋ الأزرار كلها شغالة: جرّب بنفسك');shBtns();}
function shBtns(){const p=$('#shPlay');if(!p)return;const play=SH.mode==='try'||SH.paused;p.textContent=play?'▶ تشغيل':'❚❚ إيقاف';p.setAttribute('aria-label',play?'تشغيل':'إيقاف مؤقت');$('#shTry').hidden=SH.mode==='try';}
/* live wiring: light the terminals and wires that carry signal right now */
function shTermOn(n){const on=ctlOk();switch(n){
 case 'R/L1':case 'S/L2':case 'T/L3':case 'PE':return S.brk;
 case 'U':case 'V':case 'W':return Math.abs(S.fOut)>.3;
 case 'BR+':case 'BR−':return S.dbInst&&on;
 case '11':case '12':case 'S1':case 'S2':case 'S+':return on&&(n[0]!=='S'||io.sto);
 case '01':case '02':case '03':case '05':case '06':case '07':case '08':return on&&tc(n);
 case '13':return on&&io.pot>.01;case '14':return on;case '15':return on&&maIn()>.5;case '16':return on&&Math.abs(S.fOut)>.3;
 case 'R2':case 'R6':return on;case 'R1':return S.out.r1;case 'R3':return !S.out.r1;case 'R5':return S.out.r2;}return false;}
function shWire(){const sv=shS().querySelector('.solsvg');if(!sv)return;
 if(!sv.dataset.map){const T={};sv.querySelectorAll('circle.sv-term').forEach(c=>{const t=c.nextElementSibling;if(t&&t.classList.contains('sv-tn'))T[c.getAttribute('cx')+','+c.getAttribute('cy')]=t.textContent;else{const n=[...sv.querySelectorAll('text.sv-tn')].find(x=>Math.abs(+x.getAttribute('x')-+c.getAttribute('cx'))<1);if(n)T[c.getAttribute('cx')+','+c.getAttribute('cy')]=n.textContent;}c.dataset.t=T[c.getAttribute('cx')+','+c.getAttribute('cy')]||'';});
  sv.querySelectorAll('path.sw').forEach(p=>{const m=/^M\s*([\d.]+)\s+([\d.]+)/.exec(p.getAttribute('d'));if(!m)return;const x=+m[1],y=+m[2];
   const c=[...sv.querySelectorAll('circle.sv-term')].find(c=>Math.abs(+c.getAttribute('cx')-x)<1&&Math.abs(+c.getAttribute('cy')-y)<9);
   p.dataset.t=c?c.dataset.t:(p.classList.contains('sw-pwr')||p.classList.contains('sw-pe')?'R/L1':p.classList.contains('sw-mot')?'U':p.classList.contains('sw-db')?'BR+':p.classList.contains('sw-rly')?'R2':'11');});
  sv.dataset.map=1;}
 sv.querySelectorAll('circle.sv-term').forEach(c=>c.classList.toggle('on',shTermOn(c.dataset.t)));
 sv.querySelectorAll('path.sw').forEach(p=>{const on=shTermOn(p.dataset.t);p.classList.toggle('flow',on);p.classList.toggle('rev',on&&p.dataset.t==='U'&&S.fOut<0);});
 const lm={w:S.out.r1,r:ctlOk()&&!S.out.r1,g:S.out.r2};sv.querySelectorAll('.lmp').forEach(l=>{const k=(/lmp-(\w)/.exec(l.getAttribute('class'))||[])[1];l.classList.toggle('lit',!!lm[k]);});
 sv.querySelectorAll('text').forEach(t=>{if(t.textContent==='Hz'||t.dataset.hz){t.dataset.hz=1;t.textContent=Math.abs(S.fOut).toFixed(0);}});}
let shLast=0,shZw=0;
function shZoom(){const f=$('#shFace'),pf=f&&f.querySelector('.pf');if(!pf)return;const w=f.clientWidth;if(w&&w!==shZw){shZw=w;pf.style.zoom=Math.min(1,w/360).toFixed(3);}}
function shFrame(now){if(SH.i<0||!GUI.guided)return;const dt=Math.min(.1,(now-(shLast||now))/1000);shLast=now;
 SH.ang=(SH.ang+S.fOut*14*dt)%360;const r=$('#shRot');if(r)r.setAttribute('transform','rotate('+SH.ang.toFixed(1)+' 150 60)');
 const hv=$('#shHz');if(hv){hv.textContent=S.fOut.toFixed(1);$('#shRpm').textContent=Math.round(Math.abs(S.fOut)*28.8);$('#shAmp').textContent=S.I.toFixed(1);}
 shS().classList.toggle('flt',!!S.fault);shZoom();
 if(now-(SH.wt||0)>150){SH.wt=now;shWire();}
 requestAnimationFrame(shFrame);}
const MOTOR='<svg class="sh-mot" viewBox="0 0 190 120" aria-hidden="true"><defs><linearGradient id="shMg" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6f8796"/><stop offset=".5" stop-color="#3f5563"/><stop offset="1" stop-color="#26343d"/></linearGradient></defs>'+
 '<rect x="40" y="96" width="80" height="10" rx="2" fill="#2a3238"/><rect x="58" y="14" width="40" height="18" rx="3" fill="#3f5563"/>'+
 '<rect x="20" y="28" width="112" height="66" rx="12" fill="url(#shMg)"/>'+[36,48,60,72,84,96,108,120].map(x=>'<rect x="'+x+'" y="30" width="3" height="62" fill="#23313a" opacity=".55"/>').join('')+
 '<rect x="10" y="38" width="14" height="46" rx="4" fill="#2f3f49"/><rect x="132" y="55" width="18" height="10" fill="#9aa5ab"/>'+
 '<g id="shRot"><circle cx="150" cy="60" r="26" fill="#d7dde0" stroke="#59656c" stroke-width="2"/><path d="M150 36v48M126 60h48" stroke="#59656c" stroke-width="5" stroke-linecap="round"/><circle cx="150" cy="40" r="4" fill="#e0611f"/></g>'+
 '<circle cx="150" cy="60" r="5" fill="#59656c"/></svg>';
function shRender(i){
 const a=SOL[i],h=shS();SH.i=i;SH.mode='play';
 h.innerHTML='<div class="g-bar"><button class="btn" id="shBack" type="button">‹ رجوع للقايمة</button></div>'+
  '<h2 class="sh-title">'+(i+1)+'. '+a.t+'</h2>'+
  '<div class="sh-stage"><p class="sh-cap" id="shCap" aria-live="polite"></p>'+
   '<div class="sh-top"><div class="sh-face" id="shFace"></div><div class="sh-motor">'+MOTOR+'<div class="sh-read"><span><b id="shHz">0.0</b> Hz</span><span><b id="shRpm">0</b> rpm</span><span><b id="shAmp">0.0</b> A</span></div></div></div>'+
   '<div class="sh-ctl station" id="shCtl"></div>'+
   '<figure class="sh-fig">'+a.svg()+'</figure>'+(i===5?'<span id="shDb" class="sh-db">مقاومة الفرملة</span>':'')+
   '<div class="sh-fing" id="shFing" aria-hidden="true"><svg viewBox="0 0 40 46"><path d="M15 3c2.5 0 4 2 4 4.5V20l2-.6c2-.6 4 .6 4.5 2.4l9 4.7c2 1 3 3.3 2.4 5.5l-2.6 9A6 6 0 0 1 28.5 45H18a6 6 0 0 1-4.7-2.3L3.6 30c-1.4-1.8-1-4.4.8-5.7 1.7-1.2 4-.9 5.4.6l1.2 1.3V7.5C11 5 12.5 3 15 3z" fill="#fff" stroke="#1c2430" stroke-width="2.2" stroke-linejoin="round"/></svg></div>'+
   '<div class="sh-bar"><button class="btn" id="shPlay" type="button"></button><button class="btn" id="shAgain" type="button">⟲ من الأول</button><div class="sh-prog"><i id="shProg"></i></div><button class="btn pri" id="shTry" type="button">جرّب بنفسك ✋</button></div>'+
  '</div>';
 $('#shFace').appendChild(gFaceEl);
 SH.moved=[];DEVS[i].forEach(id=>{const d=$('#'+id);const dev=d&&d.closest('.dev');if(!dev)return;const mk=document.createComment('sh');dev.parentNode.insertBefore(mk,dev);SH.moved.push([dev,mk]);$('#shCtl').appendChild(dev);});
 $('#shCtl').hidden=!SH.moved.length;
 shLast=0;requestAnimationFrame(shFrame);shRun();
}
function shLeave(){SH.gen++;SH.i=-1;shZw=0;{const pf=$('.pf');if(pf)pf.style.zoom='';}SH.moved.forEach(([d,m])=>{m.parentNode.insertBefore(d,m);m.remove();});SH.moved=[];gFaceHome();shS().innerHTML='';}
shS().addEventListener('click',e=>{const t=e.target.closest('button');if(!t)return;
 if(t.id==='shPlay'){if(SH.mode==='try'){SH.mode='play';shRun();}else{SH.paused=!SH.paused;shBtns();}}
 else if(t.id==='shAgain'){SH.mode='play';shRun();}
 else if(t.id==='shTry')shTry();
 else if(t.id==='shBack'){shLeave();GUI.ex=-1;GUI.view='show';guiSave();guideRender();}
});
/* the person touches a control themselves: stop the video and hand over */
shS().addEventListener('pointerdown',e=>{if(SH.auto||SH.mode==='try')return;if(e.target.closest('.sh-bar,.g-bar'))return;if(e.target.closest('.pf,.sh-ctl,[data-k]'))shTry();},true);
guiLoad();setMode(GUI.guided);
})();
</script>
<!--simtour:start-->
<style id="simtourCss">
/* simtour: in-page animated demos (shared) */
:root{--st-bg:#ffffff;--st-ink:#1b1f24;--st-mut:#5b6670;--st-acc:var(--accent,#b85f00);--st-line:rgba(0,0,0,.14);--st-dim:rgba(12,16,20,.48);--st-bar:#1d252b;--st-bar-ink:#f2f5f7}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}}
:root[data-theme="dark"]{--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}
.st-tbtn{white-space:nowrap}
.st-tbtn .st-pl,.st-pv .st-pl{display:inline-block;width:0;height:0;border-style:solid;border-width:.36em 0 .36em .6em;border-color:transparent transparent transparent currentColor;margin-inline-end:.4em;vertical-align:.02em;transform:scaleX(-1)}
.st-pvrow{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin:2px 0 10px}
.st-pv{min-height:44px;font-weight:700;border:1.5px solid var(--st-acc)!important;color:var(--st-acc)!important;background:transparent}
.st-pvrow small{color:var(--muted,#6b7780);font-size:.82rem}
#stRoot{position:fixed;inset:0;z-index:2147483000;pointer-events:none;font-family:var(--font-body,system-ui,sans-serif);direction:rtl}
#stRoot[hidden]{display:none!important}
.st-shield{position:fixed;inset:0;pointer-events:auto;background:transparent;touch-action:pan-y}
.st-dimall{position:fixed;inset:0;background:var(--st-dim);transition:opacity .25s}
.st-spot{position:fixed;left:0;top:0;width:0;height:0;border-radius:12px;box-shadow:0 0 0 3px var(--st-acc),0 0 0 200vmax var(--st-dim);transition:left .35s ease,top .35s ease,width .35s ease,height .35s ease,opacity .2s;pointer-events:none}
.st-spot.off{opacity:0}
.st-finger{position:fixed;left:-80px;top:-80px;width:46px;height:46px;margin:-6px 0 0 -14px;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 5px rgba(0,0,0,.35));pointer-events:none;opacity:0}
.st-finger.on{opacity:1}
.st-finger.press{transform:scale(.86);transition-property:left,top,transform}
.st-rip{position:fixed;width:16px;height:16px;margin:-8px 0 0 -8px;border-radius:50%;border:3px solid var(--st-acc);background:color-mix(in srgb,var(--st-acc) 30%,transparent);animation:stRip .6s ease-out forwards;pointer-events:none}
@keyframes stRip{from{transform:scale(.4);opacity:1}to{transform:scale(3.6);opacity:0}}
.st-cap{position:fixed;left:16px;top:16px;width:min(420px,calc(100vw - 32px));background:var(--st-bg);color:var(--st-ink);border:1px solid var(--st-line);border-radius:14px;padding:12px 14px 12px;box-shadow:0 10px 30px rgba(0,0,0,.28);font-size:1rem;line-height:1.65;transition:left .3s ease,top .3s ease,opacity .2s;pointer-events:auto}
.st-cap .st-k{display:block;font-size:.78rem;color:var(--st-mut);margin-bottom:2px;font-weight:600}
.st-cap b{color:var(--st-acc)}
.st-cap code,.st-cap kbd{font-family:var(--font-mono,ui-monospace,monospace);font-size:.9em;background:color-mix(in srgb,var(--st-acc) 14%,transparent);padding:0 .3em;border-radius:4px}
.st-live{display:flex;flex-wrap:wrap;gap:6px;margin-top:8px}
.st-live:empty{display:none}
.st-live span{font-family:var(--font-mono,ui-monospace,monospace);font-size:.86rem;border:1px solid var(--st-line);border-radius:999px;padding:1px 9px;direction:ltr;unicode-bidi:isolate}
.st-bar{position:fixed;left:50%;bottom:max(10px,env(safe-area-inset-bottom));transform:translateX(-50%);display:flex;align-items:center;gap:6px;flex-wrap:wrap;justify-content:center;background:var(--st-bar);color:var(--st-bar-ink);border-radius:16px;padding:6px 8px;box-shadow:0 8px 26px rgba(0,0,0,.35);pointer-events:auto;max-width:calc(100vw - 20px)}
.st-bar button{min-width:44px;min-height:44px;border:0;border-radius:11px;background:rgba(255,255,255,.1);color:inherit;font:inherit;font-weight:700;font-size:.95rem;cursor:pointer;padding:0 10px}
.st-bar button:hover{background:rgba(255,255,255,.2)}
.st-bar button:focus-visible{outline:2px solid var(--st-acc);outline-offset:2px}
.st-bar .st-go{background:var(--st-acc);color:#fff}
.st-bar .st-n{font-family:var(--font-mono,ui-monospace,monospace);font-size:.82rem;opacity:.8;padding:0 4px;direction:ltr}
.st-bar label{display:flex;align-items:center;gap:6px;font-size:.85rem;min-height:44px;padding:0 6px;cursor:pointer}
.st-bar label input{width:18px;height:18px;accent-color:var(--st-acc)}
.st-bar label[hidden]{display:none}
.st-ttl{font-size:.82rem;font-weight:700;padding:0 6px;opacity:.9;max-width:38vw;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
@media (max-width:520px){.st-ttl{display:none}.st-bar{gap:4px;padding:5px}.st-bar button{padding:0 8px;font-size:.9rem}}
@media (prefers-reduced-motion: reduce){.st-spot,.st-finger,.st-cap,.st-dimall{transition:none!important}.st-rip{animation-duration:.01s}}
</style>
<script>
/* simtour family: hand-built drive simulators with the same guided mode (S, io, GUI, #gFault …) */
window.SIMTOUR_OLD=function(o){
 const T=Object.assign({wait:'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…',trip:'النتيجة: يفصل الانفرتر ليحمي نفسه والمحرك…',stop:'يتوقف المحرك لأن الخرج انقطع.',clr:'مُسح العطل وعاد الانفرتر جاهزًا',fdisp:'يظهر العطل على الشاشة بكوده، ويتوقف المحرك. ابحث عن هذا الكود في جدول الأعطال.'},o.txt||{});
 const chk=id=>()=>{const e=document.querySelector(id);return !!(e&&e.classList.contains('ok'));};
 const MV=o.motor||(()=>{const m=document.querySelector('.mview');return m&&(m.closest('.panel')||m);});
 const live=o.live||(()=>[Math.abs(S.fOut).toFixed(1)+' Hz',Math.round(Math.abs(S.wm)*60/(2*Math.PI))+' rpm',S.I.toFixed(2)+' A']);
 const fcodeTxt=()=>{const e=document.querySelector('#gFcode');return e?e.textContent.trim():'';};
 const waitOk=(cap,ms)=>['until',chk('#gChkR'),ms||40000,cap||T.wait,'gChkR'];
 const say=(c,ms)=>['say',c,ms||0];
 const flt=(X)=>{X=X||{};return [
  ['js',A=>{const l=document.querySelector('#gBody .g-lead');A.say((l?l.innerHTML.replace(/^خطوة اختيارية:\s*/,''):''));}],
  ['wait',3600]].concat(X.pre||[],[
  ['tap','#gFault','السبب: نُحدث هذا العطل.'],
 ],X.after||[],[
  ['until',chk('#gChkF1'),X.ms||25000,X.waitCap||T.trip,'F1'],
  ['js',A=>{const c=fcodeTxt();A.say('العطل ظهر على الشاشة'+(c?': <b>'+c.replace(/</g,'&lt;')+'</b>':'')+'. '+T.stop);}],
  ['look',o.disp],['wait',3500],
  ['tap','#gFault','الحل: نشيل سبب العطل الأول.'],
  ['wait',600]],X.fix||[],o.preReset||[],X.reset||o.reset,[
  ['until',chk('#gChkF2'),X.ms2||25000,'النتيجة: '+T.clr+' ✓','F2'],
  ['look',MV]]);};
 const EX=(o.ex||[]).map(x=>x===false?false:{goal:x.goal,run:[['look',MV]].concat(x.run||[]),flt:x.flt===false?false:flt(x.flt),prep:x.prep,prep2:x.prep2,end:x.end});
 const sel=(s,d)=>s||d;
 window.SIMTOUR_CFG={
  dbg:o.dbg||(()=>{try{return JSON.stringify({st:S.st,f:S.fault,fo:+S.fOut.toFixed(1),I:+S.I.toFixed(1),inj:Object.keys(S.inj||{}).filter(k=>S.inj[k]).join(',')});}catch(e){return '';}}),lab:o.lab,name:o.name,tourEx:o.tourEx||0,machine:o.machine||'المحرك',motor:MV,disp:o.disp,live,auto:o.auto,paramsOk:o.paramsOk,
  snap:o.snap,refresh:o.refresh,keepDom:o.keepDom,begin:o.begin,afterRestore:o.afterRestore,
  ex:EX,wire:o.wire,
  params:(o.params||[
   {t:sel(o.hand,'#gBody #gByHand, #gBody #gHand, #gBody #gHandBtn'),tap:1,cap:'الخطوة 2 الباراميترات: اختر «أدخلها بيدك من الكيباد» لتتعوّد يدك، أو «تلقائي» إذا كنت مستعجلًا.'},
   {t:sel(o.how,'#gBody .g-howto, #gBody .g-how'),cap:'هنا مكتوب طريق الوصول لأي باراميتر على كيباد الـ '+o.short+' خطوة بخطوة.',opt:1},
   {t:'#gBody table',cap:'وهذا جدول التمرين: رقم الباراميتر، والقيمة المطلوبة، والسبب. وما لم يُضبط بعد مكتوب بجواره قيمته الحالية.',opt:1}
  ]).concat(o.dispCap===false?[]:[{t:o.disp,cap:o.dispCap||'الشاشة: تعرض التردد والحالة، وعند دخول القوائم تعرض أرقام الباراميترات وقيمها، وإذا حدث عطل تكتب كوده.'}]),
  keys:o.keys,
  edit:o.edit?[['js',()=>{if(o.home)o.home();}],['until',()=>o.ready?o.ready():true,12000,'لحظة حتى تعمل الشاشة…']].concat(o.edit,o.editV!=null?[['until',()=>Math.abs((o.editGet?o.editGet():P[o.editP])-o.editV)<1e-6,4000,null,'edit-value']]:[]):null,
  editOk:o.editP?(()=>{const q=o.editP.replace(/"/g,'');const r=document.querySelector(['data-pc','data-prow','data-p','data-row'].map(x=>'#gBody tr['+x+'="'+q+'"], #gBody ['+x+'="'+q+'"]').join(','));return r&&(r.closest('tr')||r);}):null,
  run:(o.run||[
   {cap:'نخلّي المحاكي يكمّل باقي الباراميترات أوتوماتيك، وننتقل لخطوة التشغيل…',k:'التشغيل',ops:[['js',async A=>{await A.applyAuto();}]]},
   {t:'#gBody .g-live, #gBody #gHz',cap:o.liveCap||'الخطوة 3 التشغيل: هنا ترى الحالة والتردد والتيار أثناء التشغيل.',opt:1},
   {t:o.station||'#station',cap:o.stationCap||'لوحة التشغيل: سلكتورات وزراير ومقابض متوصلة على أطراف الانفرتر. دوسة على السلكتور تقفله أو تفتحه، والمقبض تلفه بالسحب أو بعجلة الماوس.'},
   {ops:o.tourRun},
   {t:MV,cap:o.motorCap||'المحرك يدور، والأرقام تحته تتغير معه: التردد Hz، والسرعة rpm، والتيار A، والجهد V.',act:async A=>{window.SIMTOUR.state.live=live;await A.until(o.running||(()=>Math.abs(S.fOut)>15),o.runMs||20000);}},
   {t:'#gChkR',cap:'عندما تنفّذ المطلوب صحيحًا، تصبح هذه العلامة ✓ خضراء ويمكنك المتابعة.',ops:[['until',chk('#gChkR'),20000,null,'tour-gChkR']]}
  ]),
  fault:(o.fault||[
   {t:'#gFault',tap:1,cap:'الخطوة 4 العطل: هذا الزر يُحدث عطلًا حقيقيًا في المحاكي، لترى شكله وتتعلم مسحه.'},
   {t:o.disp,cap:T.fdisp,ops:[['until',chk('#gChkF1'),15000,null,'tour-F1']]},
   {t:'#gChkF1',cap:'هذه العلامة تتأكد أنك رأيت العطل.'},
   {t:'#gFault',tap:1,cap:'الحل: أزل السبب أولًا (الزر نفسه يعيد كل شيء).'},
   {ops:(o.preReset||[]).concat(o.tourReset||o.reset,[['until',chk('#gChkF2'),20000,null,'tour-F2']])},
   {t:'#gChkF2',cap:'✓ '+T.clr+'.'}
  ])
 };
};

// family: old
(function(){
const K=k=>'.pf [data-k="'+k+'"]';
const say=(c,ms)=>['say',c,ms||0];
const ok=()=>{const e=document.querySelector('#gChkR');return !!(e&&e.classList.contains('ok'));};
const wOk=(c,ms)=>['until',ok,ms||40000,c||'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…','gChkR'];
const pot=(v,c)=>['js',()=>{io.pot=v;if(typeof updPot==='function')updPot();},c];
SIMTOUR_OLD({lab:'pf525-lab',name:'Allen-Bradley PowerFlex 525',short:'PowerFlex 525',disp:'#lcd',
 home:()=>{H.scr='top';H.ed=null;},ready:()=>ctlOk(),
 reset:[['tap',K('STOP'),'وبعدين نمسح العطل بزر <b>■ Stop</b> الأحمر.']],
 keys:[
  [K('ESC'),'<b>Esc</b> يرجع خطوة أو يلغي التعديل.'],
  [K('SEL'),'<b>Sel</b> بيدخل الجروب، ووانت بتعدّل بينقل الخانة اللي بترمش (آحاد ← عشرات…).'],
  [K('UP'),'<b>▲ ▼</b> بيتنقلوا بين الجروبات والباراميترات وبيغيّروا الخانة اللي بترمش (امسكهم يكرروا).'],
  [K('ENT'),'<b>↵ Enter</b> بيدخل، وبيعرض القيمة، وبيبدأ التعديل (كلمة PROGRAM تنور)، وبيحفظ.'],
  ['#dPot','البوتنشيوميتر اللي على الانفرتر: هو مرجع السرعة لما <b>P047 = 1</b>.'],
  [K('START'),'<b>▶</b> الأخضر تشغيل، و<b>↺</b> يعكس الاتجاه، و<b>■</b> الأحمر إيقاف دائمًا وبيمسح العطل.']
 ],
 editP:'P041',editV:5,
 edit:[
  ['tap',K('ESC'),'نغيّر زمن التسارع <b>P041</b> كمثال. <b>Esc</b> مرتين لحد ما حرف الجروب يرمش.',2],
  ['tap',K('UP'),'<b>▲</b> لحد جروب <b>P</b> (Basic Program).',()=>(G.findIndex(g=>g[0]==='P')-H.gi+G.length)%G.length],
  ['tap',K('ENT'),'<b>↵</b> يدخل الجروب.'],
  ['tap',K('UP'),'<b>▲</b> لحد <b>P041</b> (Accel Time 1).',()=>(H.list.indexOf('P041')-H.pi+H.list.length)%H.list.length],
  ['tap',K('ENT'),'<b>↵</b> تشوف القيمة.'],
  ['tap',K('ENT'),'<b>↵</b> تاني يبدأ التعديل (PROGRAM تنور).'],
  ['tap',K('SEL'),'<b>Sel</b> ينقل الخانة اللي بترمش لحد الآحاد.',2],
  ['adj',K('UP'),K('DN'),()=>5-P.P041,'<b>▼</b> نخفضها إلى <b>5</b> ثوانٍ.'],
  ['tap',K('ENT'),'<b>↵</b> يحفظ.']
 ],
 tourRun:[['tap',K('START'),'نشغّل من الكيباد: <b>▶ Start</b> الأخضر.']],
 ex:[
  {run:[['tap',K('START'),'السبب: <b>▶ Start</b> على الكيباد، والسرعة من البوتنشيوميتر اللي على الانفرتر (60%).'],wOk(),say('ثابت على حوالي 30 Hz ✓. البوتنشيوميتر هو اللي بيحدد السرعة.')]},
  {run:[['tap','#dRun','السبب: زر <b>RUN FWD</b> (طرف 02) اتقفل، والسرعة من البوتنشيوميتر الخارجي 0-10V.'],wOk(),say('ثابت على حوالي 41 Hz ✓.'),pot(0.4,'السبب: البوتنشيوميتر اتلف لتحت.'),['until',()=>Math.abs(S.fOut)<30,12000,'النتيجة: تنخفض السرعة معه على الرامب…'],pot(0.8,'نعيده: ترتفع السرعة من جديد.'),wOk()]},
  {run:[['tap','#dRun','السبب: دوسة واحدة على <b>START</b> (طرف 02) وسيبناه.'],wOk('النتيجة: يُمسك الانفرتر وحده (3-Wire) ويصل إلى 40 Hz…'),say('استمر في العمل ✓ رغم ترك الزر. هذا معنى 3-Wire.')]},
  {run:[['tap','#dRun','السبب: <b>RUN FWD</b> اتقفل، والسلكتور على السرعة رقم 2.'],wOk(),say('ثابت على 35 Hz من <b>A412</b> ✓.'),['tap','#dSpd','السبب: سلكتور السرعات اتلف على 3.'],['until',()=>Math.abs(S.fOut)>45,15000,'النتيجة: بيروح على 50 Hz بالرامب…'],['tap','#dSpd','ونرجّعه على 2.',3],wOk()]},
  {run:[['tap','#dRun','السبب: كونتاكت الـ PLC على طرف 02 اتقفل، والإشارة 12mA.'],wOk('النتيجة: الطلمبة بتطلع لـ 35 Hz، ولمبات H1 و H3 بتنور…'),say('شغالة ✓: H1 (جاهز) و H3 (شغال) منورين، والعداد بيقرا التردد.')]},
  {run:[['tap',K('START'),'السبب: <b>▶ Start</b> والحمل تقيل.'],['until',()=>Math.abs(S.fOut)>48,25000,'النتيجة: يصل إلى 50 Hz…'],['tap',K('STOP'),'السبب: <b>■ Stop</b>، وزمن التباطؤ قصير (1.5 ثانية).'],wOk('النتيجة: يتوقف بسرعة، وتُستهلك الطاقة العائدة في مقاومة الفرملة…'),say('وقف في ثانية ونص من غير عطل ✓.'),['tap',K('START'),'نشغّل مرة أخرى من أجل العطل.'],['until',()=>Math.abs(S.fOut)>20,15000]],
   flt:{after:[['tap',K('START'),'من غير المقاومة: نشغّل لـ 50 Hz…'],['until',()=>Math.abs(S.fOut)>48,25000],['tap',K('STOP'),'ونوقف بسرعة.']]}}
 ]
});
})();

</script>
<script>
/* simtour: shared in-page demo engine (interface tour + exercise previews). Same file in every simulator. */
(function(){
'use strict';
if(window.SIMTOUR)return;
const C=window.SIMTOUR_CFG;if(!C)return;
const W=window,D=document,LAB=C.lab;
const oST=W.setTimeout,oSI=W.setInterval,oCT=W.clearTimeout.bind(W),oCI=W.clearInterval.bind(W);
const st=(f,t)=>oST.call(W,f,t);
const SP=Storage.prototype,oSet=SP.setItem,oRem=SP.removeItem,oClr=SP.clear;
const EP=Element.prototype,oCap=EP.setPointerCapture,oRel=EP.releasePointerCapture,oHas=EP.hasPointerCapture;
const RM=()=>!!(W.matchMedia&&W.matchMedia('(prefers-reduced-motion: reduce)').matches);
const AUTO=!W.navigator.webdriver||/[?&]tour=auto/.test(location.search);
const $=s=>{try{if(!s)return null;if(typeof s==='function')return s()||null;if(s instanceof Element)return s;const L=D.querySelectorAll(s);for(const e of L)if(vis(e))return e;return null;}catch(e){return null;}};
const vis=e=>!!(e&&e.isConnected&&(e.offsetWidth||e.offsetHeight||e.getClientRects().length)&&!e.closest('[hidden]'));
const G=n=>{try{return Function('return typeof '+n+'!=="undefined"?'+n+':undefined')();}catch(e){return undefined;}};
const call=(n,...a)=>{const f=G(n);if(typeof f==='function'){try{return f(...a);}catch(e){}}};
const lsGet=k=>{try{return W.localStorage.getItem(k);}catch(e){return null;}};
const lsSet=(k,v)=>{try{oSet.call(W.localStorage,k,v);}catch(e){}};
const KEY='simtour:'+LAB;
const ltr=s=>String(s).replace(/(<[^>]*>|&[#\w]+;)|((?<![\w&#])[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*(?:\s[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*)*)/g,(m,tag,tok)=>tag?tag:'<bdi dir="ltr">'+tok+'</bdi>');
const esc=s=>String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');

/* ---------------- sandbox: snapshot / restore everything the demo touches ---------------- */
const ROOTS=['S','P','GUI','EXS','EV','K','KP','H','io','W','GH','GQ','SC','M'].concat(C.snap||[]);
function plain(o){const p=Object.getPrototypeOf(o);return p===Object.prototype||p===null||Array.isArray(o);}
function snapGraph(roots){
 const rec=new Map(),stk=roots.slice();
 while(stk.length){const o=stk.pop();if(!o||typeof o!=='object'||rec.has(o))continue;let r=null;
  if(o instanceof Set){r={t:'s',v:[...o]};r.v.forEach(x=>stk.push(x));}
  else if(o instanceof Map){r={t:'m',v:[...o]};r.v.forEach(e=>stk.push(e[0],e[1]));}
  else if(ArrayBuffer.isView(o)&&typeof o.slice==='function'){r={t:'t',v:o.slice()};}
  else if(!(o instanceof Node)&&plain(o)){const ds=Object.getOwnPropertyDescriptors(o),v={};
   for(const k in ds){const d=ds[k];if('value' in d&&k!=='length'){v[k]=d.value;if(d.value&&typeof d.value==='object')stk.push(d.value);}}
   r={t:Array.isArray(o)?'a':'o',v,n:Array.isArray(o)?o.length:0};}
  if(r)rec.set(o,r);}
 return rec;
}
function restoreGraph(rec){
 rec.forEach((r,o)=>{try{
  if(r.t==='s'){o.clear();r.v.forEach(x=>o.add(x));}
  else if(r.t==='m'){o.clear();r.v.forEach(e=>o.set(e[0],e[1]));}
  else if(r.t==='t'){o.set(r.v);}
  else{
   if(r.t==='a'&&o.length!==r.n)o.length=r.n;
   for(const k of Object.keys(o))if(!(k in r.v)){const d=Object.getOwnPropertyDescriptor(o,k);if(d&&'value' in d&&d.configurable)try{delete o[k];}catch(e){}}
   for(const k in r.v)if(o[k]!==r.v[k]||!(k in o))try{o[k]=r.v[k];}catch(e){}
  }}catch(e){}});
}
const SB={on:false,tm:[]};
function blockStore(on){
 if(on){
  SP.setItem=function(k,v){if(this===W.localStorage)return;return oSet.call(this,k,v);};
  SP.removeItem=function(k){if(this===W.localStorage)return;return oRem.call(this,k);};
  SP.clear=function(){if(this===W.localStorage)return;return oClr.call(this);};
 }else{SP.setItem=oSet;SP.removeItem=oRem;SP.clear=oClr;}
}
function wrapTimers(on){
 if(on){
  W.setTimeout=function(f,t,...a){const id=oST.call(W,f,t,...a);SB.tm.push([0,id]);return id;};
  W.setInterval=function(f,t,...a){const id=oSI.call(W,f,t,...a);SB.tm.push([1,id]);return id;};
 }else{W.setTimeout=oST;W.setInterval=oSI;}
}
function sbBegin(){
 const roots=ROOTS.map(n=>[n,G(n)]);
 SB.roots=roots;SB.rec=snapGraph(roots.map(r=>r[1]).filter(Boolean));
 SB.forms=[...D.querySelectorAll('input,select,textarea')].filter(e=>!e.closest('#stRoot')).map(e=>[e,e.value,e.checked]);
 SB.dom=(C.keepDom||['#log']).map(s=>{const e=D.querySelector(s);return e?[e,e.innerHTML]:null;}).filter(Boolean);
 {const g=G('GUI');SB.guided=g?g.guided:null;}
 SB.scroll=[W.scrollX,W.scrollY];SB.cls=D.body.className;SB.dg=D.body.getAttribute('data-g');
 SB.tm=[];blockStore(true);wrapTimers(true);SB.on=true;
 if(C.begin)try{C.begin();}catch(e){}
}
function sbEnd(){
 if(!SB.on)return;
 wrapTimers(false);SB.tm.forEach(([k,id])=>k?oCI(id):oCT(id));SB.tm=[];
 if(C.beforeRestore)try{C.beforeRestore();}catch(e){}
 {const g=G('GUI');if(g&&SB.guided!=null&&g.guided!==SB.guided){const mb=D.querySelector('#modeBtn');if(mb)try{mb.click();}catch(e){}}}
 const back=()=>{restoreGraph(SB.rec);SB.roots.forEach(([n,v])=>{if(v!==undefined&&G(n)!==v){try{Function('v',n+'=v')(v);}catch(e){}}});};
 back();
 SB.forms.forEach(([e,v,c])=>{if(!e.isConnected)return;const ch=e.value!==v||e.checked!==c;if(!ch)return;try{e.value=v;e.checked=c;e.dispatchEvent(new Event('input',{bubbles:true}));e.dispatchEvent(new Event('change',{bubbles:true}));}catch(_){}});
 back();
 SB.dom.forEach(([e,h])=>{if(e.isConnected)e.innerHTML=h;});
 refresh();
 back();
 if(C.afterRestore)try{C.afterRestore();}catch(e){}
 SB.on=false;blockStore(false);
 const [x,y]=SB.scroll;st(()=>W.scrollTo({left:x,top:y,behavior:'auto'}),30);W.scrollTo({left:x,top:y,behavior:'auto'});
}
function refresh(){
 (C.refresh||['calcK','updMotor','updStation','renderStation','updPot','updMa','updKPot','updDPot','syncInj','renderParams','renderEx','renderFaults','pills','renderDisplay','renderWires','renderBoardDyn']).forEach(n=>call(n));
 if(C.rerender){try{C.rerender();}catch(e){}}
 else if(typeof G('guideRender')==='function')call('guideRender');
 else{const mb=D.querySelector('#modeBtn');if(mb){mb.click();mb.click();}}
 if(gui&&D.body.getAttribute('data-g')!==SB.dg&&SB.dg!=null)D.body.setAttribute('data-g',SB.dg);
 D.body.className=SB.cls;
}

/* ---------------- player UI ---------------- */
let R=null;
const FINGER='<svg viewBox="0 0 46 46" width="46" height="46" aria-hidden="true"><path d="M14 4c2.2 0 4 1.8 4 4v13.5l2-.3c1.6-.2 3 .6 3.6 2l.2.4 1.6-.2c1.7-.2 3.2.8 3.7 2.4l1.3-.1c2-.2 3.8 1.3 4 3.3l.6 6.6c.4 4.4-2.2 8.6-6.4 10.2l-.6.2H17.6c-2 0-3.8-1-4.9-2.6L5.5 32.6c-1-1.5-.7-3.5.7-4.6 1.4-1.1 3.4-1 4.6.3L10 30V8c0-2.2 1.8-4 4-4z" fill="#fff" stroke="#1b1f24" stroke-width="2" stroke-linejoin="round"/></svg>';
function ui(){
 if(R)return R;
 const r=D.createElement('div');r.id='stRoot';r.hidden=true;r.setAttribute('dir','rtl');
 r.innerHTML='<div class="st-shield"></div><div class="st-spot off"></div><div class="st-finger">'+FINGER+'</div>'+
  '<div class="st-cap" role="status" aria-live="polite"><span class="st-k"></span><div class="st-t"></div><div class="st-live"></div></div>'+
  '<div class="st-bar" role="toolbar" aria-label="التحكم في العرض"><span class="st-ttl"></span>'+
  '<button type="button" class="st-pp" aria-label="إيقاف مؤقت">❚❚</button>'+
  '<button type="button" class="st-sp" aria-label="السرعة">1×</button>'+
  '<button type="button" class="st-nx" aria-label="الخطوة التالية">⏭</button>'+
  '<span class="st-n" dir="ltr"></span>'+
  '<label class="st-nomore" hidden><input type="checkbox"> لا تعرضه مرة أخرى</label>'+
  '<button type="button" class="st-go">جرّب إنت</button></div>';
 D.body.appendChild(r);
 R={r,shield:r.querySelector('.st-shield'),spot:r.querySelector('.st-spot'),fing:r.querySelector('.st-finger'),cap:r.querySelector('.st-cap'),k:r.querySelector('.st-k'),t:r.querySelector('.st-t'),live:r.querySelector('.st-live'),
  ttl:r.querySelector('.st-ttl'),pp:r.querySelector('.st-pp'),sp:r.querySelector('.st-sp'),nx:r.querySelector('.st-nx'),n:r.querySelector('.st-n'),nomore:r.querySelector('.st-nomore'),go:r.querySelector('.st-go')};
 R.pp.addEventListener('click',()=>setPause(!PL.paused));
 R.sp.addEventListener('click',()=>{PL.speed=PL.speed===1?2:1;R.sp.textContent=PL.speed+'×';R.sp.setAttribute('aria-pressed',PL.speed===2);});
 R.nx.addEventListener('click',()=>{PL.skip=true;if(PL.paused)setPause(false);});
 R.go.addEventListener('click',()=>stop());
 R.shield.addEventListener('click',()=>setPause(!PL.paused));
 D.addEventListener('keydown',e=>{if(!PL.on)return;if(e.key==='Escape'){e.preventDefault();stop();}});
 return R;
}
function setPause(p){PL.paused=p;if(R){R.pp.textContent=p?'▶':'❚❚';R.pp.setAttribute('aria-label',p?'كمّل':'إيقاف مؤقت');}}
const PL={on:false,paused:false,speed:1,skip:false,stop:false,el:null,fingerEl:null,i:0,n:0,live:null};
const STOP={stop:1};
function frame(){
 if(!PL.on||!R)return;
 const vw=D.documentElement.clientWidth,vh=W.innerHeight;
 let el=PL.el&&PL.el.isConnected?PL.el:null;
 if(!el&&PL.el&&PL.sel){const e=$(PL.sel);if(e){PL.el=el=e;}}
 let rc=null;
 if(el){const b=el.getBoundingClientRect();const p=6;rc={l:Math.max(4,b.left-p),t:Math.max(4,b.top-p),r:Math.min(vw-4,b.right+p),b:Math.min(vh-4,b.bottom+p)};
  if(rc.r-rc.l<8||rc.b-rc.t<8)rc=null;}
 if(rc){R.spot.classList.remove('off');const s=R.spot.style;s.left=rc.l+'px';s.top=rc.t+'px';s.width=(rc.r-rc.l)+'px';s.height=(rc.b-rc.t)+'px';}
 else{R.spot.classList.add('off');}
 /* caption */
 const cw=R.cap.offsetWidth,ch=R.cap.offsetHeight,bh=(R.r.querySelector('.st-bar').offsetHeight||56)+20;
 let x,y;
 if(rc){const cx=(rc.l+rc.r)/2;x=cx-cw/2;
  if(rc.b+12+ch<vh-bh)y=rc.b+12;else if(rc.t-12-ch>8)y=rc.t-12-ch;else y=(rc.t+rc.b)/2>vh/2?10:vh-bh-ch;}
 else{x=(vw-cw)/2;y=Math.max(10,vh*0.3-ch/2);}
 x=Math.max(16,Math.min(vw-16-cw,x));y=Math.max(8,Math.min(vh-bh-ch,y));
 R.cap.style.left=x+'px';R.cap.style.top=y+'px';
 if(PL.fingerEl&&PL.fingerEl.isConnected){const b=PL.fingerEl.getBoundingClientRect();R.fing.style.left=(b.left+b.width/2)+'px';R.fing.style.top=(b.top+b.height/2)+'px';}
 if(PL.live){let h='';try{h=PL.live().map(x=>'<span>'+esc(x)+'</span>').join('');}catch(e){}if(R.live._h!==h){R.live._h=h;R.live.innerHTML=h;}}
 else if(R.live._h){R.live._h='';R.live.innerHTML='';}
 requestAnimationFrame(frame);
}
/* time that respects pause / speed / skip */
function sleep(ms){return new Promise(r=>st(r,ms));}
async function wait(ms,noSpeed){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  if(PL.skip)return;
  const now=performance.now(),dt=now-last;last=now;
  if(!PL.paused)acc+=dt*(noSpeed?1:PL.speed*0.8);
  if(acc>=ms)return;
  await sleep(Math.min(60,ms-acc+2));
 }
}
async function until(fn,ms){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  let ok=false;try{ok=!!fn();}catch(e){}
  if(ok)return true;
  if(PL.skip)return false;
  const now=performance.now(),dt=now-last;last=now;if(!PL.paused)acc+=dt;
  if(acc>=(ms||8000))return false;
  await sleep(60);
 }
}
async function gate(){while(PL.paused){if(PL.stop)throw STOP;await sleep(80);}if(PL.stop)throw STOP;}
function inView(el){const b=el.getBoundingClientRect(),vh=W.innerHeight;return b.top>=64&&b.bottom<=vh-90;}
async function focusEl(el){
 PL.el=el;
 if(!inView(el)){
  const b=el.getBoundingClientRect(),vh=W.innerHeight;
  const big=b.height>vh-200;
  const top=W.scrollY+b.top-(big?70:Math.max(70,(vh-b.height)/2-40));
  W.scrollTo({top:Math.max(0,top),behavior:RM()?'auto':'smooth'});
  await sleep(RM()?40:520);
 }
}
function setCap(html,kick){ui();R.k.textContent=kick||'';R.t.innerHTML=ltr(html||'');}
async function fingerTo(el){
 const same=PL.fingerEl===el&&R.fing.classList.contains('on');
 PL.fingerEl=el;R.fing.classList.add('on');if(!same)await sleep(RM()?20:560);
}
function fire(el,type,x,y){
 const o={bubbles:true,cancelable:true,composed:true,view:W,clientX:x,clientY:y,button:0,buttons:/down/.test(type)?1:0,pointerId:91,pointerType:'mouse',isPrimary:true};
 let ev;try{ev=/^pointer|^lost/.test(type)&&W.PointerEvent?new PointerEvent(type,o):new MouseEvent(type,o);}catch(e){ev=new MouseEvent(type,o);}
 el.dispatchEvent(ev);
}
function capOff(on){if(on){EP.setPointerCapture=function(){};EP.releasePointerCapture=function(){};EP.hasPointerCapture=function(){return false;};}else{EP.setPointerCapture=oCap;EP.releasePointerCapture=oRel;EP.hasPointerCapture=oHas;}}
function ripple(el){if(!R||!el)return;const b=el.getBoundingClientRect(),d=D.createElement('i');d.className='st-rip';d.style.left=(b.left+b.width/2)+'px';d.style.top=(b.top+b.height/2)+'px';R.r.appendChild(d);st(()=>d.remove(),700);}
async function press(el,hold,silent){
 if(!el)return false;
 if(!silent){await fingerTo(el);R.fing.classList.add('press');ripple(el);}
 const b=el.getBoundingClientRect(),x=b.left+b.width/2,y=b.top+b.height/2;
 capOff(true);
 try{fire(el,'pointerdown',x,y);}catch(e){}
 capOff(false);
 try{if(typeof hold==='function'){if(!(await until(hold,25000)))PL.miss.push('hold-until');}else if(hold)await wait(hold,true);else await sleep(150);}
 finally{
 capOff(true);
 try{fire(el,'pointerup',x,y);fire(el,'click',x,y);}catch(e){}
 capOff(false);}
 if(!silent)R.fing.classList.remove('press');
 return true;
}

/* ---------------- ops (shared by tours and previews) ---------------- */
const gui=()=>G('GUI')||{};
async function goStep(n){
 const g=gui();if(!g||g.ex==null||g.ex<0)return;
 if(g.step===n)return;
 if(typeof G('guideRender')==='function'){g.step=n;call('guideRender');}
 else{let k=0;while(gui().step!==n&&k++<6){const b=D.querySelector(gui().step<n?'#gNext':'#gPrev');if(!b)break;b.disabled=false;b.click();await sleep(60);}}
 await sleep(120);
}
async function openEx(i){
 const g=gui();
 if(i<0){if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}return;}
 if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}
 if(g&&g.ex===i)return;
 if(g&&g.ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}
 const c=D.querySelector('#gCards [data-ex="'+i+'"]');{const gg=gui();if(gg){gg.view='steps';gg.keepView=1;}}if(c)c.click();await sleep(120);
}
async function runOps(ops,mode){
 for(const op of ops||[]){
  await gate();
  if(typeof op==='function'){await op(API);continue;}
  const k=op[0],b=op[2],c2=op[3],d=op[4];let a=op[1];
  if(k==='say'){if(b&&typeof b!=='number'){const e=$(b);if(e&&mode!=='pv')await focusEl(e);else if(e)PL.el=e;}setCap(a,PL.kick);await wait(typeof b==='number'?b:capMs(a));}
  else if(k==='look'){const e=$(a);if(e){await focusEl(e);}if(b){setCap(b,PL.kick);await wait(c2||capMs(b));}}
  else if(k==='tap'||k==='hold'){
   if(typeof a==='function'){try{a=a(API);}catch(_){a=null;}}
   const e=$(a);if(!e){PL.miss.push('tap:'+String(a));continue;}
   const quiet=mode==='pv'||d==='quiet';
   const capt=k==='tap'?b:c2;if(k==='hold'&&typeof b!=='number'&&typeof b!=='function'){PL.miss.push('hold-ms');}
   if(capt)setCap(capt,PL.kick);
   if(!quiet){await focusEl(e);await gate();}
   let n=k==='tap'&&c2!=null&&typeof c2!=='string'?c2:k==='hold'&&typeof d==='function'?d:1;if(typeof n==='function'){try{n=+n(API)||0;}catch(e){n=0;}}
   for(let j=0;j<n;j++){await gate();await press($(a)||e,k==='hold'?b:0,quiet);if(n>1)await wait(quiet?120:230,true);}
   if(capt)await wait(Math.max(900,capMs(capt)*(quiet?0.75:0.55)));else await wait(quiet?250:420);
  }
  else if(k==='js'){try{await a(API);}catch(e){PL.miss.push('js:'+e.message);}if(b){setCap(b,PL.kick);await wait(capMs(b));}}
  else if(k==='until'){if(c2)setCap(c2,PL.kick);const ok=await until(a,b);if(!ok&&!PL.skip){let x='';if(C.dbg)try{x=' '+C.dbg();}catch(e){}PL.miss.push('until:'+(d||String(a).slice(0,60))+x);}if(c2)await wait(900);}
  else if(k==='adj'){/* ['adj', upSel, dnSel, ()=>steps (+up/-down), caption] */
   let n=0;try{n=Math.round(+c2(API))||0;}catch(e){}
   if(d)setCap(d,PL.kick);const sel=n>0?a:b,quiet=mode==='pv';const e=$(sel);
   if(e&&n){if(!quiet){await focusEl(e);}const n0=n;let live=null;for(let j=0,lim=Math.abs(n0)*2+6;j<lim&&n;j++){await gate();const s2=n>0?a:b;await press($(s2)||e,0,quiet);await wait(Math.abs(n)>12?90:200,true);let m=n;try{m=Math.round(+c2(API))||0;}catch(_){}if(live===null)live=(m!==n0);n=live?m:n-Math.sign(n);}}
   await wait(d?Math.max(900,capMs(d)*0.5):300);
  }
  else if(k==='wheel'){/* ['wheel', sel, ()=>n (+cw/-ccw), caption] */
   let n=0;try{n=Math.round(+(typeof b==='function'?b(API):b))||0;}catch(e){}
   if(c2)setCap(c2,PL.kick);const e=$(a);
   if(e&&n){if(mode!=='pv'){await focusEl(e);await fingerTo(e);}const bx=e.getBoundingClientRect();
    for(let j=0,lim=Math.abs(n)*2+6;j<lim&&n;j++){await gate();try{e.dispatchEvent(new WheelEvent('wheel',{bubbles:true,cancelable:true,deltaY:(n>0?-1:1)*(d||100),clientX:bx.left+bx.width/2,clientY:bx.top+bx.height/2}));}catch(_){}if(j%3===0&&mode!=='pv')ripple(e);await wait(Math.abs(n)>12?140:170,true);if(op[5]&&typeof b==='function'){try{n=Math.round(+b(API))||0;}catch(_){n=0;}}else n-=Math.sign(n);}}
   await wait(c2?Math.max(900,capMs(c2)*0.5):300);
  }
  else if(k==='wait'){await wait(a);}
  else if(k==='step'){await goStep(a);}
  else if(k==='live'){PL.live=a||null;}
 }
}
function capMs(h){const n=String(h||'').replace(/<[^>]*>/g,'').length;return Math.max(2300,Math.min(9000,1300+n*48));}
const API={applyAuto:()=>applyAuto(null),$,G,call,tap:(s,h)=>press($(s),h,PL.kind==='pv'),wait,until,sleep,goStep,openEx,say:(h)=>setCap(h,PL.kick)};

/* ---------------- generic tour + preview scripts ---------------- */
function tourSteps(){
 if(C.tour)return C.tour(API);
 const ex=C.tourEx||0,s=[];
 s.push({cap:'هذا محاكي <b>'+C.name+'</b>. في دقيقتين نريك كيف تستخدمه: التمارين، والتوصيل، والكيباد، والتشغيل، والأعطال. يمكنك إيقاف العرض أو تسريعه أو تخطي أي خطوة من الشريط بالأسفل.',k:'أهلاً'});
 s.push({t:'#gCards',pre:async()=>{const g=gui();if(g.guided===false||g.ex>=0){await openEx(-1);if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();}}await sleep(150);},cap:'هذه تمارين «ابدأ من هنا»: 6 تمارين مرتبة من الأسهل إلى الأصعب. على كل بطاقة المطلوب وعدد الباراميترات.',k:'التمارين'});
 s.push({t:'#gCards [data-ex="'+ex+'"]',tap:1,cap:'اضغط على أي بطاقة لفتح التمرين. سنفتح واحدًا كمثال.',k:'التمارين'});
 s.push({t:'#gProg',cap:'كل تمرين 4 خطوات: <b>التوصيل</b> ← <b>الباراميترات</b> ← <b>التشغيل</b> ← <b>العطل</b>. يريك هذا الشريط في أي خطوة أنت.',k:'الخطوات'});
 (C.wire||[{t:'#gBody .g-fig, #gBody figure, #gBody svg',cap:'الخطوة 1 التوصيل: يريك هذا الرسم أين يذهب كل سلك. الأطراف التي ستستخدمها معلّمة بدوائر، وأسماؤها مكتوبة تحت الرسم.'}]).forEach(x=>s.push(Object.assign({k:'1 التوصيل'},x)));
 s.push({t:'#gNext',tap:1,cap:'اضغط «التالي» للانتقال إلى الخطوة التالية، و«السابق» للرجوع خطوة.',k:'الخطوات'});
 (C.params||[]).forEach(x=>s.push(Object.assign({k:'2 الباراميترات'},x)));
 (C.keys||[]).forEach(([t,cap])=>s.push({t,cap,k:'الكيباد'}));
 if(C.edit)s.push({ops:C.edit,k:'تغيير باراميتر'});
 if(C.editOk)s.push({t:C.editOk,cap:'عندما تطابق القيمة الجدول، تظهر ✓ بجوار الباراميتر، ويزيد العدّاد بالأعلى.',k:'تغيير باراميتر'});
 s.push({ops:[['step',2]],k:'3 التشغيل'});
 (C.run||[]).forEach(x=>s.push(Object.assign({k:'3 التشغيل'},x)));
 s.push({ops:[['step',3]],k:'4 العطل'});
 (C.fault||[]).forEach(x=>s.push(Object.assign({k:'4 العطل'},x)));
 s.push({t:'#modeBtn',cap:'«الوضع الكامل» يفتح لك المحاكي كله مرة واحدة: جدول الباراميترات كله، ومخطط التوصيل الحي، والأعطال، والمرجع. وترجع إلى التمارين بالزر نفسه.',k:'الوضع الكامل'});
 s.push({t:'#stTour',cap:'هذا الزر يعيد لك هذا الشرح في أي وقت، وفي كل تمرين زر «شاهد المطلوب» يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+'. الآن دورك: اضغط «جرّب أنت».',k:'خلاص',end:1});
 return s;
}
function pvSteps(i){
 const X=(C.ex&&C.ex[i])||{},s=[];
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .g, #gCards [data-ex="'+i+'"] .goal');
 const goal=X.goal||(card?card.textContent:'');
 s.push({t:'#gTitle',cap:'المطلوب: '+esc(goal)+'<br>سنضبط المحاكي مثل التمرين ونريك النتيجة على '+(C.machine||'المحرك')+'. ركّز على ما يحدث.',k:'شاهد المطلوب'});
 s.push({ops:[async()=>{await prepPv(i,X);}],k:'تجهيز'});
 s.push({ops:X.run||[],k:'التشغيل',pv:1});
 if(X.flt!==false)s.push({ops:[['step',3]].concat(X.flt||C.fltDefault||[]),k:'العطل',pv:1});
 s.push({t:C.motor,cap:(X.end||'هذا ما يطلبه التمرين. الآن دورك: نفّذ الخطوات بنفسك بدءًا من «التوصيل».'),k:'خلاص',end:1,pv:1});
 return s;
}
async function applyAuto(X){
 await goStep(1);
 const a=$(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');
 if(a){await press(a,0,true);await sleep(250);const b=$('#gApply');if(b&&b!==a)await press(b,0,true);}
 if(X&&X.prep)try{await X.prep(API);}catch(e){PL.miss.push('prep:'+e.message);}
 await until(()=>{if(C.paramsOk)return C.paramsOk();const e=D.querySelector('#gChkP');const c=D.querySelector('#gCount,#gCnt');return (e&&e.classList.contains('ok'))||(c&&c.classList.contains('ok'));},30000);
 await sleep(300);
 await goStep(2);
 if(X&&X.prep2)try{await X.prep2(API);}catch(e){}
}
async function prepPv(i,X){
 setCap('نجهّز المحاكي مثل التمرين (التوصيل والباراميترات)…','تجهيز');
 if(C.quiesce)try{C.quiesce();}catch(e){}
 await applyAuto(X);
 const m=$(C.motor);if(m)await focusEl(m);
 PL.live=C.live||null;
}

/* ---------------- runner ---------------- */
async function play(kind,steps,opt){
 if(PL.on)return;
 ui();opt=opt||{};
 PL.on=true;PL.stop=false;PL.skip=false;PL.miss=[];PL.done=false;PL.kind=kind;setPause(false);PL.el=null;PL.fingerEl=null;PL.live=null;
 R.ttl.textContent=opt.title||'';R.nomore.hidden=!opt.nomore;R.nomore.querySelector('input').checked=false;
 R.r.hidden=false;R.fing.classList.remove('on');R.r.classList.toggle('st-pvmode',kind==='pv');
 sbBegin();
 if(opt.ex!=null){await openEx(opt.ex);}
 requestAnimationFrame(frame);
 const res={kind,ex:opt.ex,ok:false,miss:PL.miss};
 try{
  PL.n=steps.length;
  for(PL.i=0;PL.i<steps.length;PL.i++){
   const s=steps[PL.i];PL.skip=false;R.n.textContent=(PL.i+1)+'/'+steps.length;PL.kick=s.k||'';
   await gate();
   if(s.pre)await s.pre(API);
   if(s.t){const e=$(s.t);if(!e){if(!s.opt)PL.miss.push('missing:'+s.t);continue;}
    await focusEl(e);PL.sel=s.t;}
   else{PL.el=null;PL.sel=null;}
   if(s.cap)setCap(s.cap,s.k);
   if(s.tap&&s.t){await wait(700);await press($(s.t));}
   if(s.ops){await runOps(s.ops,kind);}
   if(s.act){await s.act(API);}
   if(s.cap)await wait(s.ms||capMs(s.cap));
   if(!s.tap){R.fing.classList.remove('on');PL.fingerEl=null;}
   if(s.end){res.ok=true;res.end=true;if(kind==='pv'||opt.hold)await holdEnd();}
  }
  res.ok=true;
 }catch(e){if(e!==STOP){res.err=String(e&&e.message||e);}}
 PL.on=false;R.r.hidden=true;R.fing.classList.remove('on');PL.el=null;PL.fingerEl=null;
 if(opt.nomore&&R.nomore.querySelector('input').checked)lsSet(KEY+':seen','1');
 if(kind==='tour'&&res.end)lsSet(KEY+':seen','1');
 res.stopped=PL.stop;
 sbEnd();
 W.SIMTOUR.last=res;
 return res;
}
async function holdEnd(){
 /* keep the final picture until the learner presses «جرّب إنت» (or ⏭) */
 try{R.go.focus({preventScroll:true});}catch(e){}
 PL.holding=true;
 while(!PL.stop&&!PL.skip)await sleep(100);
 PL.holding=false;
}
function stop(){if(PL.on){PL.stop=true;PL.paused=false;}}

/* ---------------- buttons + auto start ---------------- */
function startTour(auto){return play('tour',tourSteps(),{title:'كيف تستخدم المحاكي',nomore:!!auto,hold:true});}
function startPv(i){return play('pv',pvSteps(i),{title:'شاهد المطلوب',ex:i});}
function pvSeen(){try{return JSON.parse(lsGet(KEY+':pv')||'[]');}catch(e){return [];}}
function markPv(i){const a=pvSeen();if(a.indexOf(i)<0){a.push(i);lsSet(KEY+':pv',JSON.stringify(a));}}
function mount(){
 const mb=D.querySelector('#modeBtn');
 if(mb&&!D.getElementById('gShow')&&!D.querySelector('#stTour')){const b=D.createElement('button');b.type='button';b.className='btn st-tbtn';b.id='stTour';b.innerHTML='▶ كيف تستخدم المحاكي';b.addEventListener('click',()=>startTour(false));mb.insertAdjacentElement('afterend',b);}
 const tt=D.querySelector('#gTitle');
 if(tt&&C.ex!==false&&!D.querySelector('#stPvRow')){const r=D.createElement('div');r.className='st-pvrow';r.id='stPvRow';
  r.innerHTML='<button type="button" class="btn st-pv" id="stPv">▶ شاهد المطلوب</button><small>يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+' قبل ما تبدأ</small>';
  tt.insertAdjacentElement('afterend',r);
  r.querySelector('#stPv').addEventListener('click',()=>{const g=gui();if(g&&g.ex>=0){markPv(g.ex);startPv(g.ex);}});}
}
let lastEx=null;
function watch(){
 const g=gui();
 if(!PL.on&&g){
  const ex=g.guided!==false?g.ex:-1;
  if(lastEx!==null&&ex!==lastEx&&ex>=0&&g.step===0&&AUTO&&C.ex!==false&&pvSeen().indexOf(ex)<0){markPv(ex);st(()=>{if(!PL.on&&gui().ex===ex)startPv(ex);},500);}
  lastEx=ex;
 }
 st(watch,400);
}
function init(){
 mount();
 W.SIMTOUR={startTour,startPv,stop,state:PL,cfg:C,last:null,version:1};
 if(AUTO&&!D.getElementById('gShow')&&lsGet(KEY+':seen')!=='1'){st(()=>{if(!PL.on&&D.visibilityState!=='hidden')startTour(true);},1400);}
 st(watch,1500);
}
if(D.readyState==='loading')D.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!--simtour:end-->
</body>
</html>
