<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي Delta DVP و ISPSoft / WPLSoft</title>
<meta name="description" content="تمارين PLC على محاكي شكله زي برامج دلتا و DVP-14SS2: عناوين X0 و Y0 و M0 بالـ Octal، تعليمات LD و LDI و OUT و SET و RST، تايمر TMR T0 K50 وعدّاد CNT C0 K10، وعرض الـ Instruction List. 9 تمارين من مصانع حقيقية بتتختبر أوتوماتيك، منهم التحكم في البوزيشن بالإنكودر و C251.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/delta.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/delta.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/delta.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
</head>
<body>
<div class="app">
<header class="top bx-top">
  <div>
    <p class="kick">الـ PLC · اتدرّب على براندات حقيقية</p>
    <h1>دلتا DVP · على طريقة ISPSoft و WPLSoft</h1>
    <p>دلتا من أكتر الـ PLCs اللي هتقابلها في المصانع عندنا. هنا هتكتب بعناوين <b>⁦X0⁩</b> و <b>⁦Y0⁩</b> و <b>⁦M0⁩</b>، وتايمر <b>⁦TMR T0 K50⁩</b> (يعني 5 ثواني)، وتقرا نفس البرنامج <b>Instruction List</b> زي ما فنيين دلتا بيقروه. 9 تمارين، منهم تقطيع صاج بالطول بالإنكودر والعدّاد السريع <b>⁦C251⁩</b>، وآخرهم تحدّي تانك خلط بـ 3 دفعات.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الكورس</a><a class="btn" href="siemens.html">Siemens S7-1200</a><a class="btn" href="ab.html">Allen-Bradley</a></div>
</header>
<div class="bx-note-top" style="--br:#0a5aa8"><b>ده محاكي تدريب، مش البرنامج الأصلي.</b> الشاشة معمولة على شكل برامج دلتا (<span class="mono" dir="ltr">ISPSoft</span> و <span class="mono" dir="ltr">WPLSoft</span>) و <span class="mono" dir="ltr">DVP-14SS2</span> عشان لما تمسك الحقيقي تلاقيه مألوف: العناوين (<span class="mono" dir="ltr">X0</span> · <span class="mono" dir="ltr">Y0</span> · <span class="mono" dir="ltr">M0</span> · <span class="mono" dir="ltr">T0</span> · <span class="mono" dir="ltr">C0</span>) وأسماء التعليمات بنفس طريقة دلتا. بس ده مش برنامج Delta ومش بيكلّم PLC حقيقي.</div>

<section class="panel lsec" aria-labelledby="lg">
  <h2 id="lg"><span class="k">1</span>هتشوف إيه في برامج دلتا</h2>
  <div class="tblw"><table class="tbl bx-legend">
    <tbody>
      <tr><td>دخل · خرج · ذاكرة</td><td><span class="mono" dir="ltr">X0</span> · <span class="mono" dir="ltr">Y0</span> · <span class="mono" dir="ltr">M0</span>. أرقام X و Y بالـ <b>Octal</b>: بعد <span class="mono" dir="ltr">X7</span> بييجي <span class="mono" dir="ltr">X10</span> (مفيش X8 و X9). الـ <span class="mono" dir="ltr">DVP-14SS2</span> فيه <span class="mono" dir="ltr">X0–X7</span> و <span class="mono" dir="ltr">Y0–Y5</span></td></tr>
      <tr><td>كونتاكتات</td><td><span class="mono" dir="ltr">LD / AND / OR</span> للـ NO، <span class="mono" dir="ltr">LDI / ANI / ORI</span> للـ NC، و <span class="mono" dir="ltr">LDP / LDF</span> للـ Edge</td></tr>
      <tr><td>خرج</td><td><span class="mono" dir="ltr">OUT Y0</span> · <span class="mono" dir="ltr">SET Y0</span> · <span class="mono" dir="ltr">RST Y0</span>، وفي الرسم بتظهر في قوس <span class="mono" dir="ltr">[ SET Y0 ]</span></td></tr>
      <tr><td>تايمر وعدّاد</td><td><span class="mono" dir="ltr">TMR T0 K50</span>: الـ <span class="mono" dir="ltr">T0–T199</span> وحدتهم ⁦100ms⁩ يعني <span class="mono" dir="ltr">K50</span> = 5 ثواني. و <span class="mono" dir="ltr">CNT C0 K10</span> بيتصفّر بـ <span class="mono" dir="ltr">RST C0</span></td></tr>
      <tr><td>مقارنة</td><td><span class="mono" dir="ltr">LD= · LD> · LD>= …</span> زي <span class="mono" dir="ltr">LD>= C0 K5</span></td></tr>
      <tr><td>عدّاد سريع</td><td><span class="mono" dir="ltr">C251</span> بيعدّ إنكودر A/B على <span class="mono" dir="ltr">X0</span> و <span class="mono" dir="ltr">X1</span> (32 بت): بيشتغل بـ <span class="mono" dir="ltr">DCNT C251 K10000</span>، وبيتقارن بـ <span class="mono" dir="ltr">DLD&gt;=</span> / <span class="mono" dir="ltr">DAND&lt;</span>، وبيتصفّر بـ <span class="mono" dir="ltr">RST C251</span></td></tr>
      <tr><td>التشغيل</td><td><span class="mono" dir="ltr">Write to PLC</span> ← سويتش <span class="mono" dir="ltr">RUN</span> ← <span class="mono" dir="ltr">Ladder Monitor</span> (الكونتاكت الشغال بيتلوّن)</td></tr>
    </tbody></table></div>
</section>

<section class="sec" aria-labelledby="ws">
  <h2 id="ws">التمارين <small>من السهل للصعب: دوس على الخانة واختار التعليمة</small></h2>
  <div id="bx"></div>
</section>

<p class="foot">الشكل والأسماء على طريقة برامج دلتا و DVP-SS2، والمرجع النهائي هو مانيوال دلتا للموديل بتاعك. تقدّمك في التمارين بيتسجّل على الجهاز ده، ولو داخل بحسابك بيتزامن مع حسابك.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
(function(){
  PL.hubTheme();
  const S = PL.BXS, A = s => `<bdi dir="ltr" class="mono">${s}</bdi>`;
  const cm = list => list.map(([n, a, c]) => ({n, a, c}));
  /* encoder cut-to-length: shared programs (engine addresses) */
  const seal5 = {rows:[['NO:I0.2', 'NO:I0.3', '-', '-', 'OUT:M0.0'], ['NO:M0.0']], links:[[1]]};
  const encRst = edge => ({rows:[[edge, '-', '-', '-', 'R:HC0'], ['NO:T1', 'NO:I0.4']], links:[[2]]});
  const encBody = (stop, slow) => [{rows:[['NO:M0.0', 'CMP:HC0:>=:' + stop, '-', '-', 'TON:T0:0.3']]}, {rows:[['NO:T0', '-', '-', '-', 'TON:T1:0.5']]}, {rows:[['NO:T0', 'NC:T1', '-', '-', 'OUT:Q0.3']]},
    {rows:[['NO:M0.0', 'CMP:HC0:<:' + stop, 'NO:I0.4', '-', 'OUT:Q0.0']]}, {rows:[['NO:Q0.0', slow ? 'CMP:HC0:<:' + slow : '-', '-', '-', 'OUT:Q0.1']]}, {rows:[['NC:Q0.0', '-', '-', '-', 'OUT:Q0.2']]}, {rows:[['NO:Q0.3', '-', '-', '-', 'CTU:C0:9999']]}];
  const encSol = (pre, edge) => (pre || [seal5]).concat([encRst(edge || 'P:I0.2')], encBody(9950, 9000));
  /* known-wrong programs: no overshoot compensation · never slows down · cuts before the sheet stops · no reset after a cut · Start does not reset */
  const encNeg = (pre, edge) => { const P = pre || [seal5], E = edge || 'P:I0.2', noSettle = encBody(9950, 9000); noSettle.splice(0, 3, {rows:[['NO:M0.0', 'CMP:HC0:>=:9950', 'NC:T1', '-', 'OUT:Q0.3']]}, {rows:[['NO:Q0.3', '-', '-', '-', 'TON:T1:0.5']]});
    return [P.concat([encRst(E)], encBody(10000, 9000)), P.concat([encRst(E)], encBody(9950, 0)), P.concat([encRst(E)], noSettle), P.concat([{rows:[[E, '-', '-', '-', 'R:HC0']]}], encBody(9950, 9000)), P.concat([{rows:[['NO:T1', 'NO:I0.4', '-', '-', 'R:HC0']]}], encBody(9950, 9000))]; };
  const dcnt = {rows:[['-', '-', '-', '-', 'HSC:HC0:10000']]};
  const ex = [
    {key:'pump', lvl:1, title:'طلمبة بحماية من التشغيل على الناشف', skills:['LD', 'LDI', 'OUT', 'Seal-in'], ...S.pump_dry,
      story:'طلمبة بتسحب مية من خزان أرضي في عمارة مصنع. لو المية خلصت والطلمبة اشتغلت على الناشف، السيل بيبوظ. فيه عوامة على <b>X2</b> طول ما فيه مية بتدّي 1.',
      tags:cm([['X0', 'I0.0', 'Start'], ['X1', 'I0.1', 'Stop'], ['X2', 'I0.2', 'عوامة مية'], ['Y0', 'Q0.0', 'طلمبة'], ['Y1', 'Q0.1', 'مفيش مية']]),
      task:[`${A('X0')} يشغّل الطلمبة ${A('Y0')} وتفضل شغالة بعد ما تسيبه.`, `${A('X1')} (${A('Stop')} متوصّل ${A('NC')}) أو العوامة ${A('X2')} لما المية تخلص يوقفوها.`, `لمبة ${A('Y1')} تنوّر طول ما مفيش مية.`, `لما المية ترجع الطلمبة ماتشتغلش لوحدها.`],
      hint:`رانج 1: ${A('LD X0')} وتحته ${A('OR Y0')} (التثبيت) ← ${A('AND X1')} ← ${A('AND X2')} ← ${A('OUT Y0')}. رانج 2: ${A('LDI X2')} ← ${A('OUT Y1')}. افتح تبويب IL وشوف نفس الكلام مكتوب.`,
      sol:[{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NC:I0.2', '-', '-', '-', 'OUT:Q0.1']]}],
      neg:[[{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0']]}, {rows:[['NC:I0.2', '-', '-', '-', 'OUT:Q0.1']]}]],
      ok:'في الـ IL الرانج الأول بقى: LD X0 · OR Y0 · AND X1 · AND X2 · OUT Y0. ده اللي هتلاقيه في أي برنامج دلتا مطبوع.'},
    {key:'twohand', lvl:1, title:'مكبس بإيدين (Two-hand)', skills:['TMR', 'K5', 'Safety'], ...S.twohand,
      story:'مكبس تخريم صاج: العامل لازم يدوس بإيديه الاتنين مع بعض عشان إيده ماتبقاش تحت المكبس. ولو حد ربط زرار بشريط لاصق، المكبس مايشتغلش.',
      tags:cm([['X0', 'I0.0', 'إيد شمال'], ['X1', 'I0.1', 'إيد يمين'], ['Y0', 'Q0.0', 'مكبس']]),
      task:[`${A('Y0')} يشتغل بس لو ${A('X0')} و ${A('X1')} اتداسوا <b>في خلال نص ثانية</b> من بعض.`, `يفضل شغال طول ما الاتنين متداسين.`, `لو العامل ساب إيد يقف، ومايرجعش غير لو ساب الاتنين ودوس من جديد.`],
      hint:`رانج 1: ${A('LD X0')} و ${A('OR X1')} ← ${A('TMR T0 K5')} (التايمر بيبدأ مع أول إيد). رانج 2: ${A('LD X0')} ← ${A('AND X1')} ← (${A('LDI T0')} أو ${A('Y0')} موازي) ← ${A('OUT Y0')}. يعني يشتغل لو التانية جت قبل ما T0 يخلص، وبعدها Y0 يمسك نفسه.`,
      sol:[{rows:[['NO:I0.0', '-', '-', '-', 'TON:T0:0.5'], ['NO:I0.1']], links:[[1]]}, {rows:[['NO:I0.0', 'NO:I0.1', 'NC:T0', '-', 'OUT:Q0.0'], ['', '', 'NO:Q0.0']], links:[[2, 3]]}],
      neg:[[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0']]}]],
      ok:'ده منطق الـ Two-hand control. في الحقيقة كمان بيستخدموا ريلاي أمان مخصوص، بس الفكرة واحدة.'},
    {key:'toggle', lvl:2, title:'كشاف بزرار واحد (LDP)', skills:['LDP', 'M0', 'XOR'], ...S.toggle,
      story:'كشاف في مخزن ليه زرار واحد بس على الباب: دوسة تنوّر ودوسة تطفي. لو حد طوّل في الدوسة، الكشاف مايقعدش يرمش.',
      tags:cm([['X0', 'I0.0', 'زرار النور'], ['Y0', 'Q0.0', 'كشاف'], ['M0', 'M0.0', 'نبضة']]),
      task:[`كل دوسة على ${A('X0')} تقلب حالة ${A('Y0')}.`, `لو حد فضل ماسك الزرار، يتقلب <b>مرة واحدة بس</b>.`, `استخدم ${A('LDP')} و ${A('M0')}.`],
      hint:`رانج 1: ${A('LDP X0')} ← ${A('OUT M0')} (M0 بيبقى 1 سكان واحد بس). رانج 2: ${A('LD M0')} ← ${A('ANI Y0')}، وموازي ليهم ${A('LDI M0')} ← ${A('AND Y0')}، والاتنين ← ${A('OUT Y0')}.`,
      sol:[{rows:[['P:I0.0', '-', '-', '-', 'OUT:M0.0']]}, {rows:[['NO:M0.0', 'NC:Q0.0', '-', '-', 'OUT:Q0.0'], ['NC:M0.0', 'NO:Q0.0']], links:[[2]]}],
      neg:[[{rows:[['NO:I0.0', 'NC:Q0.0', '-', '-', 'OUT:Q0.0'], ['NC:I0.0', 'NO:Q0.0']], links:[[2]]}]],
      ok:'دلتا كمان عندها تعليمة جاهزة اسمها ALT بتعمل نفس القلبة، بس لازم تفهم الطريقة دي الأول.'},
    {key:'sd', lvl:2, title:'ستار دلتا بـ TMR K50', skills:['TMR', 'K50 = 5s', 'Interlock'], ...S.sd,
      story:'كمبروسر تبريد في مصنع ألبان، موتور ⁦37⁩ كيلووات بيبدأ ستار وبعد 5 ثواني دلتا. في دلتا الوقت بيتكتب K بوحدات ⁦100ms⁩.',
      tags:cm([['X0', 'I0.0', 'Start'], ['X1', 'I0.1', 'Stop'], ['Y0', 'Q0.0', 'KM1 رئيسي'], ['Y1', 'Q0.1', 'KM2 دلتا'], ['Y2', 'Q0.2', 'KM3 ستار']]),
      task:[`${A('X0')} يشغّل ${A('Y0')} و ${A('Y2')} (ستار).`, `بعد 5 ثواني الستار يفصل و ${A('Y1')} (دلتا) يشتغل.`, `${A('X1')} (${A('NC')}) يوقف الكل.`, `ممنوع ${A('Y1')} و ${A('Y2')} مع بعض.`],
      hint:`رانج 1: تثبيت ${A('Y0')}. رانج 2: ${A('LD Y0')} ← ${A('TMR T0 K50')}. رانج 3: ${A('LD Y0')} ${A('ANI T0')} ${A('ANI Y1')} ← ${A('OUT Y2')}. رانج 4: ${A('LD Y0')} ${A('AND T0')} ${A('ANI Y2')} ← ${A('OUT Y1')}.`,
      sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:Q0.0', '-', '-', '-', 'TON:T0:5']]}, {rows:[['NO:Q0.0', 'NC:T0', 'NC:Q0.1', '-', 'OUT:Q0.2']]}, {rows:[['NO:Q0.0', 'NO:T0', 'NC:Q0.2', '-', 'OUT:Q0.1']]}],
      neg:[[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:Q0.0', '-', '-', '-', 'TON:T0:0.5']]}, {rows:[['NO:Q0.0', 'NC:T0', 'NC:Q0.1', '-', 'OUT:Q0.2']]}, {rows:[['NO:Q0.0', 'NO:T0', 'NC:Q0.2', '-', 'OUT:Q0.1']]}]],
      ok:'أشهر غلطة في دلتا: حد يكتب K5 فاكرها 5 ثواني وهي نص ثانية. دلوقتي انت عارف.'},
    {key:'cnt', lvl:2, title:'عدّاد كراتين CNT', skills:['CNT C0 K6', 'RST C0'], ...S.ctu,
      story:'مصنع بسكويت: عين بتعدّ العلب على السير، وكل كرتونة فيها 6. لما تكمل السير يقف واللمبة تنوّر لحد ما العامل يحط كرتونة جديدة.',
      tags:cm([['X0', 'I0.0', 'Start'], ['X1', 'I0.1', 'Stop'], ['X2', 'I0.2', 'عين العلب'], ['X3', 'I0.3', 'كرتونة جديدة'], ['Y0', 'Q0.0', 'السير'], ['Y1', 'Q0.1', 'كملت']]),
      task:[`${A('X0')} يشغّل السير ${A('Y0')} بتثبيت و ${A('X1')} (${A('NC')}) يوقفه.`, `العين ${A('X2')} تعدّ بـ ${A('CNT C0 K6')}.`, `لما توصل 6: السير يقف و ${A('Y1')} تنوّر.`, `${A('X3')} يعمل ${A('RST C0')} واللمبة تطفي، وبعدين ${A('Start')} يكمّل.`],
      hint:`رانج 1: ${A('LD X0')} ${A('OR Y0')} ${A('AND X1')} ${A('ANI C0')} ← ${A('OUT Y0')}. رانج 2: ${A('LD X2')} ← ${A('CNT C0 K6')}. رانج 3: ${A('LD X3')} ← ${A('RST C0')}. رانج 4: ${A('LD C0')} ← ${A('OUT Y1')}.`,
      sol:[{rows:[['NO:I0.0', 'NO:I0.1', 'NC:C0', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.2', '-', '-', '-', 'CTU:C0:6']]}, {rows:[['NO:I0.3', '-', '-', '-', 'R:C0']]}, {rows:[['NO:C0', '-', '-', '-', 'OUT:Q0.1']]}],
      neg:[[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.2', '-', '-', '-', 'CTU:C0:6']]}, {rows:[['NO:I0.3', '-', '-', '-', 'R:C0']]}, {rows:[['NO:C0', '-', '-', '-', 'OUT:Q0.1']]}], [{rows:[['NO:I0.0', 'NO:I0.1', 'NC:C0', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.2', '-', '-', '-', 'CTU:C0:7']]}, {rows:[['NO:I0.3', '-', '-', '-', 'R:C0']]}, {rows:[['NO:C0', '-', '-', '-', 'OUT:Q0.1']]}]],
      ok:'في دلتا الـ C0–C99 عدّادات 16 بت عادية، والـ C200 وطالع عدّادات 32 بت بتعدّ طالع ونازل (DCNT).'},
    {key:'traffic', lvl:3, title:'إشارة مرور بـ 3 تايمرات', skills:['TMR', 'Sequence'], ...S.traffic,
      story:'إشارة على مخرج عربيات النقل من المصنع للطريق. الوقت: أخضر 5 ثواني، أصفر 2، أحمر 5 (في الحقيقة أطول، بس هنا مختصر عشان تشوفه).',
      tags:cm([['X0', 'I0.0', 'تشغيل'], ['Y0', 'Q0.0', 'أحمر'], ['Y1', 'Q0.1', 'أصفر'], ['Y2', 'Q0.2', 'أخضر']]),
      task:[`لما ${A('X0')} يبقى ${A('ON')}: أخضر ${A('Y2')} 5 ثواني ← أصفر ${A('Y1')} 2 ثانية ← أحمر ${A('Y0')} 5 ثواني ← ويرجع أخضر.`, `لمبة واحدة بس في أي وقت.`, `${A('OFF')} يطفي الكل.`],
      hint:`3 تايمرات ورا بعض: ${A('LD X0')} ${A('ANI T2')} ← ${A('TMR T0 K50')}. ${A('LD T0')} ← ${A('TMR T1 K20')}. ${A('LD T1')} ← ${A('TMR T2 K50')}. الأخضر: ${A('LD X0')} ${A('ANI T0')}. الأصفر: ${A('LD T0')} ${A('ANI T1')}. الأحمر: ${A('LD T1')}.`,
      sol:[{rows:[['NO:I0.0', 'NC:T2', '-', '-', 'TON:T0:5']]}, {rows:[['NO:T0', '-', '-', '-', 'TON:T1:2']]}, {rows:[['NO:T1', '-', '-', '-', 'TON:T2:5']]}, {rows:[['NO:I0.0', 'NC:T0', '-', '-', 'OUT:Q0.2']]}, {rows:[['NO:T0', 'NC:T1', '-', '-', 'OUT:Q0.1']]}, {rows:[['NO:T1', '-', '-', '-', 'OUT:Q0.0']]}],
      neg:[[{rows:[['NO:I0.0', 'NC:T2', '-', '-', 'TON:T0:5']]}, {rows:[['NO:T0', '-', '-', '-', 'TON:T1:0.2']]}, {rows:[['NO:T1', '-', '-', '-', 'TON:T2:5']]}, {rows:[['NO:I0.0', 'NC:T0', '-', '-', 'OUT:Q0.2']]}, {rows:[['NO:T0', 'NC:T1', '-', '-', 'OUT:Q0.1']]}, {rows:[['NO:T1', '-', '-', '-', 'OUT:Q0.0']]}]],
      ok:'التايمرات المتسلسلة دي أساس أي تحكم بالوقت. في المونيتور شوف قيمة T0 بتعدّ لحد 50.'},
    {key:'sortfix', lvl:5, title:'صلّح سير الفرز', skills:['Troubleshooting', 'SET / RST', 'LDF'], ...S.sort,
      story:'سير فرز في مصنع كرتون: حساس الطول <b>X1</b> بيشوف الكرتونة الطويلة قبل الدفّاع بمسافة. البرنامج اللي على الـ PLC بيدفع في المكان الغلط: الكراتين الطويلة بتعدّي والدفّاع بيضرب في الهوا.',
      tags:cm([['X0', 'I0.0', 'تشغيل'], ['X1', 'I0.1', 'حساس الطول'], ['X2', 'I0.2', 'عند الدفاع'], ['Y0', 'Q0.0', 'السير'], ['Y1', 'Q0.1', 'دفّاع'], ['M0', 'M0.0', 'جاية طويلة']]),
      task:[`السير ${A('Y0')} يدور طول ما ${A('X0')} ${A('ON')}.`, `الكرتونة الطويلة اللي ${A('X1')} شافها لازم تتدفع بـ ${A('Y1')} لما توصل قدام الدفّاع (${A('X2')}).`, `القصيرة تكمّل.`, `صلّح البرنامج: لازم <b>تفتكر</b> إن الجاية طويلة.`],
      start:[{rows:[['NO:I0.0', '-', '-', '-', 'OUT:Q0.0']]}, {rows:[['NO:I0.1', '-', '-', '-', 'OUT:Q0.1']]}],
      hint:`الغلطة: الدفّاع شغال مع حساس الطول نفسه، والحساس ده قبل الدفّاع. الحل: ${A('LD X1')} ← ${A('SET M0')}. و ${A('LD X2')} ${A('AND M0')} ← ${A('OUT Y1')}. و ${A('LDF X2')} (الكرتونة مشيت من قدام الدفّاع) ← ${A('RST M0')}.`,
      sol:[{rows:[['NO:I0.0', '-', '-', '-', 'OUT:Q0.0']]}, {rows:[['NO:I0.1', '-', '-', '-', 'S:M0.0']]}, {rows:[['NO:I0.2', 'NO:M0.0', '-', '-', 'OUT:Q0.1']]}, {rows:[['N:I0.2', '-', '-', '-', 'R:M0.0']]}],
      neg:[[{rows:[['NO:I0.0', '-', '-', '-', 'OUT:Q0.0']]}, {rows:[['NO:I0.2', '-', '-', '-', 'OUT:Q0.1']]}]],
      ok:'الفكرة دي (تشوف في مكان وتنفّذ في مكان تاني) في الخطوط الطويلة بتتعمل بـ Shift register (في دلتا SFTL).'},
    {key:'enc', lvl:3, title:'تقطيع صاج بالطول بالإنكودر (C251)', skills:['DCNT', 'C251', 'DLD>=', 'RST C251', 'Overshoot'], ...S.cut, plantOpt:{gate:true},
      io:Object.assign({}, S.cut.io, {inputs:[{a:'I0.0', label:'إنكودر A', kind:'enc'}, {a:'I0.1', label:'إنكودر B', kind:'enc'}].concat(S.cut.io.inputs)}),
      syms:[{a:'HC0', label:'عدّ الإنكودر (32 بت)', kind:'DCNT'}],
      story:'مصنع صاج: الخط بيفك لفّة صاج ويقطّعها بلاطات <b><bdi dir="ltr" class="mono">500 mm</bdi></b>. على الصاج بكرة قياس محيطها <b><bdi dir="ltr" class="mono">200 mm</bdi></b> عليها إنكودر <b><bdi dir="ltr" class="mono">1000 PPR</bdi></b>: A داخل على <bdi dir="ltr" class="mono">X0</bdi> و B على <bdi dir="ltr" class="mono">X1</bdi> (المداخل السريعة في الـ <bdi dir="ltr" class="mono">DVP-14SS2</bdi>)، والعدّاد السريع <bdi dir="ltr" class="mono">C251</bdi> بيعدّ <bdi dir="ltr" class="mono">A/B ×4</bdi> يعني <b><bdi dir="ltr" class="mono">4000 count</bdi></b> في اللفة = <b><bdi dir="ltr" class="mono">20 count</bdi> لكل <bdi dir="ltr" class="mono">mm</bdi></b>، فالـ <bdi dir="ltr" class="mono">500 mm</bdi> = <b><bdi dir="ltr" class="mono">10000 count</bdi></b>. العدّاد ده 32 بت، فالمقارنة بتتكتب بحرف D زي <bdi dir="ltr" class="mono">DLD&gt;=</bdi>.',
      tags:cm([['X0', 'I0.0', 'إنكودر A'], ['X1', 'I0.1', 'إنكودر B'], ['X2', 'I0.2', 'Start'], ['X3', 'I0.3', 'Stop'], ['X4', 'I0.4', 'السكينة فوق'], ['Y0', 'Q0.0', 'تشغيل الموتور'], ['Y1', 'Q0.1', 'سرعة عالية'], ['Y2', 'Q0.2', 'فرامل'], ['Y3', 'Q0.3', 'السكينة تنزل'], ['M0', 'M0.0', 'الخط شغال'], ['C251', 'HC0', 'عدّ الإنكودر'], ['T0', 'T0', 'استنى الوقوف'], ['T1', 'T1', 'وقت التقطيع'], ['C0', 'C0', 'عدد القطع']]),
      task:[`${A('X2')} (Start) يشغّل ${A('M0')} بتثبيت، و ${A('X3')} (Stop متوصّل ${A('NC')}) يوقف كل حاجة في أي لحظة.`,
        `شغّل العدّاد السريع: ${A('DCNT C251 K10000')} في رانج من غير شروط (في الـ IL بيبقى ${A('LD M1000')}).`,
        `${A('LDP X2')} يعمل ${A('RST C251')} (تصفير مع كل Start).`,
        `${A('Y0')} يدور طول ما ${A('M0')} شغال، و ${A('C251')} لسه موصلش نقطة الوقوف (${A('DLD<')})، والسكينة فوق (${A('X4')}).`,
        `${A('Y1')} (سريع) مع التشغيل لحد ${A('K9000')} (450 mm)، وبعدها بطيء. و ${A('Y2')} (فرامل) تمسك طول ما ${A('Y0')} واقف.`,
        `الصاج بيزحلق شوية بعد الوقوف: وقّف عند ${A('10000')} ناقص الزحلقة (بتبان في الشاشة) عشان البلاطة تطلع ${A('500 ± 1 mm')}.`,
        `بعد الوقوف ${A('TMR T0 K3')} (0.3 ثانية)، وبعدين ${A('Y3')} لمدة ${A('TMR T1 K5')}، ولما ${A('X4')} يرجع: ${A('RST C251')} والدورة تتعاد لوحدها.`,
        `${A('CNT C0 K9999')} يعدّ القطع من ${A('Y3')}.`],
      hint:`رانج 1: تثبيت ${A('M0')}. رانج 2: سلك على طول ← ${A('DCNT C251 K10000')}. رانج 3: ${A('LDP X2')} وتحته فرع ${A('LD T1 · AND X4')} ← ${A('RST C251')}. رانج 4: ${A('LD M0 · DAND>= C251 K9950')} ← ${A('TMR T0 K3')}. رانج 5: ${A('T0')} ← ${A('TMR T1 K5')}. رانج 6: ${A('LD T0 · ANI T1')} ← ${A('OUT Y3')}. رانج 7: ${A('LD M0 · DAND< C251 K9950 · AND X4')} ← ${A('OUT Y0')}. رانج 8: ${A('LD Y0 · DAND< C251 K9000')} ← ${A('OUT Y1')}. رانج 9: ${A('LDI Y0')} ← ${A('OUT Y2')}. رانج 10: ${A('LD Y3')} ← ${A('CNT C0 K9999')}. الزحلقة حوالي 50 count (2.5 mm)، عشان كده 9950.`,
      start:[seal5],
      sol:encSol([seal5, dcnt]), neg:encNeg([seal5, dcnt]).concat([encSol([seal5])]),
      ok:'ده برنامج ماكينة قص حقيقي على دلتا. العدّاد السريع بيعدّ في الهاردوير بين السكانات، والبرنامج بيقرا قيمته. لاحظ إن C251 مش زي C0: ده 32 بت وبيتصفّر بـ RST C251. ولو عايز نقطة بداية ثابتة بتستخدم نبضة الـ Z (Index) بتاعة الإنكودر في الـ Homing.'},
    {key:'batch', lvl:4, title:'تحدّي المصنع: 3 دفعات خلط', skills:['SET / RST', 'TMR', 'CNT', 'LDF'], ...S.batch3,
      story:'مصنع منظفات: تانك خلط بيعمل <b>3 دفعات ورا بعض أوتوماتيك</b> بدوسة Start واحدة. كل دفعة: ملو لحد العوامة High، خلط 4 ثواني، تفريغ لحد ما العوامة Low تفصل. بعد التالتة لمبة "خلص" تنوّر.',
      tags:cm([['X0', 'I0.0', 'Start'], ['X1', 'I0.1', 'Stop'], ['X2', 'I0.2', 'عوامة Low'], ['X3', 'I0.3', 'عوامة High'], ['Y0', 'Q0.0', 'بلف ملو'], ['Y1', 'Q0.1', 'خلاط'], ['Y2', 'Q0.2', 'بلف تفريغ'], ['Y3', 'Q0.3', 'خلص']]),
      task:[`${A('X0')} يبدأ عدّ جديد وأول دفعة.`, `${A('Y0')} يفتح لحد ${A('X3')}.`, `${A('Y1')} يخلط 4 ثواني.`, `${A('Y2')} يفرّغ لحد ما ${A('X2')} يفصل.`, `لو لسه أقل من 3 دفعات، الدفعة الجاية تبدأ لوحدها، وبعد التالتة ${A('Y3')} تنوّر.`, `${A('X1')} (${A('NC')}) يقفل كل حاجة.`],
      hint:`استخدم ${A('Y0')} و ${A('Y1')} و ${A('Y2')} نفسهم كخطوات بـ SET/RST. ${A('LDP X0')} ${A('AND X1')} ← ${A('SET Y0')} و ${A('RST C0')}. ${A('LD Y0')} ${A('AND X3')} ← ${A('SET Y1')} و ${A('RST Y0')}. ${A('LD Y1')} ← ${A('TMR T0 K40')}. ${A('LD T0')} ← ${A('SET Y2')} و ${A('RST Y1')}. ${A('LD Y2')} ${A('ANI X2')} ← ${A('CNT C0 K3')} و ${A('RST Y2')}. ${A('LDF Y2')} ${A('AND X1')} ${A('ANI C0')} ← ${A('SET Y0')}. ${A('LD C0')} ← ${A('OUT Y3')}. وآخر رانج ${A('LDI X1')} ← ${A('RST')} للتلاتة.`,
      sol:[{rows:[['P:I0.0', 'NO:I0.1', '-', '-', 'S:Q0.0'], ['', '', '', '', 'R:C0']], links:[[4]]}, {rows:[['NO:Q0.0', 'NO:I0.3', '-', '-', 'S:Q0.1'], ['', '', '', '', 'R:Q0.0']], links:[[4]]}, {rows:[['NO:Q0.1', '-', '-', '-', 'TON:T0:4']]}, {rows:[['NO:T0', '-', '-', '-', 'S:Q0.2'], ['', '', '', '', 'R:Q0.1']], links:[[4]]}, {rows:[['NO:Q0.2', 'NC:I0.2', '-', '-', 'CTU:C0:3'], ['', '', '', '', 'R:Q0.2']], links:[[4]]}, {rows:[['N:Q0.2', 'NO:I0.1', 'NC:C0', '-', 'S:Q0.0']]}, {rows:[['NO:C0', '-', '-', '-', 'OUT:Q0.3']]}, {rows:[['NC:I0.1', '-', '-', '-', 'R:Q0.0'], ['', '', '', '', 'R:Q0.1'], ['', '', '', '', 'R:Q0.2']], links:[[4], [4]]}],
      neg:[[{rows:[['P:I0.0', 'NO:I0.1', '-', '-', 'S:Q0.0']]}, {rows:[['NO:Q0.0', 'NO:I0.3', '-', '-', 'S:Q0.1'], ['', '', '', '', 'R:Q0.0']], links:[[4]]}, {rows:[['NO:Q0.1', '-', '-', '-', 'TON:T0:4']]}, {rows:[['NO:T0', '-', '-', '-', 'S:Q0.2'], ['', '', '', '', 'R:Q0.1']], links:[[4]]}, {rows:[['NO:Q0.2', 'NC:I0.2', '-', '-', 'S:Q0.3'], ['', '', '', '', 'R:Q0.2']], links:[[4]]}]],
      ok:'ده Batch control حقيقي: خطوات، تايمر، وعدّاد دفعات. نفس الفكرة في مصانع الأدوية والأغذية بس بخطوات أكتر.'}
  ];
  window.BX = PL.brandSim(document.getElementById('bx'), {brand:'dvp', exercises:ex});
})();
</script>

</body>
</html>
