<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>توصيل الـ PLC</title>
<meta name="description" content="الدرس 2 في كورس الـ PLC: باور 24V DC، كارت الدخل Sinking و Sourcing مع حساسات PNP و NPN والزراير، كارت الخرج ريلاي وترانزستور، وتوصيل الكونتاكتورات واللمبات. بنش توصيل تفاعلي بيختبر توصيلك.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-02.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<script src="/assets/real-scenes.js?v=20261030r1" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 2 من 10</p>
    <h1>توصيل الـ PLC</h1>
    <p>قبل أي برنامج لازم الـ PLC يتوصّل صح: <b>باور 24V DC</b>، والزراير والحساسات على <b>الدخل</b>، والكونتاكتورات واللمبات على <b>الخرج</b>. نص أعطال الـ PLC في الموقع أصلها توصيل غلط، خصوصًا <b>PNP و NPN</b> والكومن. هنا هتوصّل بإيدك على البنش.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lvid" aria-label="فيديو الدرس"><h2 style="margin:0 0 8px">▶ الدرس في 5 دقايق</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">شرح بالرسم بصوت المدرّب، وبعدين المحاكي وأسئلة الدرس. معمول للموبايل.</p><video src="/media/lessons/plc-lab/lesson-02-ar.mp4" poster="/media/lessons/plc-lab/lesson-02-ar.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الـ PLC بياخد كهربا إزاي؟</h2>
  <p>أغلب الـ PLC بيشتغل على <b>24V DC</b>: الموجب على طرف <span class="term">L+</span> والسالب (0V) على طرف <span class="term">M</span>.</p>
  <p class="tip">الـ CPU المكتوب عليها <span class="term">AC/DC/RLY</span> بتاخد 220V، لكن مداخلها برضه 24V DC.</p>
  <div class="box key"><b>0V واحد للكل:</b> الباور والكروت والحساسات. ولو فيه أكتر من باور سبلاي، اربط الـ 0V بتاعهم ببعض.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كارت الدخل بيحس بالإشارة إزاي؟</h2>
  <p>كل دخل جوّاه LED بين طرف الدخل (زي I0.0) وطرف الكومن <span class="term">1M</span>. فعشان الدخل ينوّر لازم يبقى فيه <b>24V بين الطرفين</b>.</p>
  <p>لو <b>الكومن على 0V</b>، الدخل بيشتغل لما يوصله +24V، وده بيناسب حساس <b>PNP</b> (الأوروبي). ولو <b>الكومن على +24V</b>، الدخل بيشتغل لما يوصله 0V، وده بيناسب حساس <b>NPN</b> (الياباني والصيني).</p>
  <p class="tip">متحفظش Sinking و Sourcing: <b>بص الكومن رايح فين</b>.</p>
  <div class="rscene" data-scene="pnp"></div>
  <p>وأسلاك الحساس: <b>البني BN</b> على +24V، و<b>الأزرق BU</b> على 0V، و<b>الأسود BK</b> هو الخرج اللي بيروح على I0.0.</p>
  <p class="tip">الحساسات بالتفصيل في <a href="../instrumentation-lab/lesson-03.html">درس الحساسات الديجيتال</a>.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كارت الخرج: ريلاي ولا ترانزستور؟</h2>
  <p>خرج <b>الريلاي</b> بيشغّل AC أو DC لحد حوالي 2A، لكنه بطيء وعمره محدود. والكومن بتاعه <span class="term">1L</span>.</p>
  <p>خرج <b>الترانزستور</b> بيشغّل 24V DC بس لحد حوالي 0.5A، لكنه سريع، فبيتستخدم للنبضات والستيبر. وأطرافه <span class="term">3L+</span> و <span class="term">3M</span>.</p>
  <p class="tip">عايز تشغّل كويل 220V AC من خرج ترانزستور؟ لازم <b>ريليه وسيط 24V DC</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>البنش: وصّل بإيدك</h2>
  <p>دوس على طرف وبعدين الطرف التاني عشان توصّل سلك، ودوس على السلك عشان تشيله. ولما تخلّص دوس <b>«اختبر التوصيل»</b>.</p>
  <div class="wd"><h3>بنش التوصيل</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>أعطال بتقابلها في الموقع</h2>
  <p><b>لمبة الحساس منوّرة والـ PLC مش شايف:</b> حساس NPN على كارت الكومن بتاعه 0V، أو العكس. <b>كل المداخل طفت:</b> الـ 24V وقع، غالبًا البني لامس الأزرق في حساس.</p>
  <p><b>خرج ترانزستور اتحرق:</b> تيار زيادة، أو قصر، أو كويل DC من غير دايود. <b>ريلاي الخرج لزق:</b> الكونتاكتور مش بيفصل، غيّر الكارت. و<b>220V دخلت على كارت 24V:</b> دي أخطر غلطة، فقيس قبل ما توصّل.</p>
  <div class="box safe">افصل الكهربا قبل ما تلمس أي طرف. كارت الريلاي ممكن يبقى عليه <b>220V</b> والـ PLC نفسه مفصول.</div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">ألوان أسلاك الحساسات على حسب IEC 60947-5-2. أسماء الأطراف (1M و 3L+ و 1L) مثال، وكل موديل ليه رسمة أطراف في المانيوال. المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات بالظبط بتختلف من شركة للتانية، والمانيوال بتاع الـ PLC بتاعك هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l2');
PL.wire(document.getElementById('bench'), {lesson:'l2', exercises:PL.wireEx});
PL.quiz(document.getElementById('quiz'), [
  {q:'كارت دخل الكومن <b>1M</b> بتاعه على <b>0V</b>. الحساس المناسب:', o:['PNP', 'NPN', 'أي حساس', 'حساس أنالوج'], a:0, why:'الدخل محتاج +24V، والـ PNP بيطلّع +24V.'},
  {q:'كارت دخل الكومن بتاعه على <b>+24V</b>. الزرار يتوصّل:', o:['بين الدخل و 0V', 'بين الدخل و +24V', 'بين +24V و 0V', 'على الكومن بس'], a:0, why:'التيار طالع من الكومن، والزرار لازم يسحب الدخل لـ 0V.'},
  {q:'عندك كونتاكتور كويله <b>230V AC</b>. الأنسب:', o:['خرج ريلاي', 'خرج ترانزستور مباشرة', 'خرج أنالوج AQ', 'كارت DI 230V'], a:0, why:'الترانزستور DC بس.'},
  {q:'محتاج تطلّع نبضات سريعة لموتور ستيبر:', o:['خرج ترانزستور', 'خرج ريلاي', 'كارت DI', 'مش ممكن بالـ PLC'], a:0, why:'الريلاي بطيء وعمره بيخلص بسرعة.'},
  {q:'السلك الأسود (BK) في حساس 3 سلك:', o:['خرج الحساس للـ PLC', '+24V من الباور', '0V من الباور', 'الأرضي والشيلد معًا'], a:0, why:'BN +24V، BU 0V، BK الخرج.'},
  {q:'في كارت خرج ريلاي، الكومن <b>1L</b>:', o:['بياخد جهد الأحمال بتاعته', 'لازم يكون 0V دايمًا', 'بيتوصّل على الأرضي', 'بيفضل مش متوصّل خالص'], a:0, why:'الريليه مجرد كونتاكت بين 1L و Q0.x.'}
], {lesson:'l2', pass:0.8});
</script>

</body>
</html>
