<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>أول برنامج Ladder</title>
<meta name="description" content="الدرس 3 في كورس الـ PLC: لغة Ladder، الكونتاكت NO و NC والكويل، AND و OR والفرع الموازي، فخ زرار الـ Stop المتوصّل NC، وجدول عناوين Siemens و Allen-Bradley و Delta و Mitsubishi. محاكي Ladder تفاعلي بيختبر برنامجك.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 3 من 10</p>
    <h1>أول برنامج Ladder</h1>
    <p>الـ <b>Ladder</b> شكله زي السلّم: خطين على الجنب (الباور) وبينهم <b>رانجات</b> (Rungs). كل رانج فيه شروط (كونتاكتات) على الشمال، ونتيجة (كويل) على اليمين. لو "الكهربا" عرفت تعدّي من الشمال لليمين، الكويل يشتغل. بسيطة، بس فيها فخ مشهور هتقع فيه وتطلع منه في الدرس ده.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="03"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lvid" aria-label="فيديو الدرس"><h2 style="margin:0 0 8px">▶ الدرس في 5 دقايق</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">شرح بالرسم بصوت المدرّب، وبعدين المحاكي وأسئلة الدرس. معمول للموبايل.</p><video src="/media/lessons/plc-lab/lesson-03-ar.mp4" poster="/media/lessons/plc-lab/lesson-03-ar.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الـ Ladder بيتكوّن من إيه؟</h2>
  <p>3 رموز أساسية. الكونتاكت <b>NO</b> بيوصّل لما البت بتاعه = 1. الكونتاكت <b>NC</b> بيوصّل لما البت = 0. و<b>الكويل</b> في آخر الرانج بيكتب النتيجة في بت.</p>
  <div class="tiles">
    <div class="tile"><div class="ladfig" id="fNO"></div><b>NO <span class="mono">-| |-</span></b><span>البت = 1؟ يوصّل</span></div>
    <div class="tile"><div class="ladfig" id="fNC"></div><b>NC <span class="mono">-|/|-</span></b><span>البت = 0؟ يوصّل</span></div>
    <div class="tile"><div class="ladfig" id="fCO"></div><b>كويل <span class="mono">-( )-</span></b><span>يكتب البت · آخر الرانج</span></div>
  </div>
  <div class="box key">الكونتاكت في البرنامج مش سلك: هو بيسأل عن <b>بت</b> في الذاكرة. ونفس البت تقدر تسأل عليه كذا مرة.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>بتعمل AND و OR إزاي؟</h2>
  <p>كونتاكتين <b>ورا بعض</b> (توالي) يعني AND: لازم الاتنين = 1. وكونتاكتين <b>فوق بعض</b> (توازي) يعني OR: كفاية واحد = 1.</p>
  <div class="vs">
    <div class="side"><b>AND = توالي</b><span>الاتنين 1</span><div class="ladfig" id="fAND"></div></div>
    <i>vs</i>
    <div class="side"><b>OR = توازي</b><span>أي واحد 1</span><div class="ladfig" id="fOR"></div></div>
  </div>
  <p class="tip">عشان تعمل فرع في المحاكي: دوس على الكونتاكت، واختار <b>«⫴ فرع موازي للخانة دي»</b>، واختار العنوان.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>المحاكي: AND و OR</h2>
  <p>فيه تمرينين. <b>المكبس</b> يشتغل بالإيدين الاتنين بس (AND). و<b>لمبة السلم</b> تنوّر من أي مفتاح (OR). اكتب البرنامج، دوس <b>RUN</b>، جرّب، وبعدين <b>«اختبر البرنامج»</b>.</p>
  <div class="wd"><h3>محاكي Ladder</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الفخ: زرار الـ Stop المتوصّل NC</h2>
  <p>زرار الـ Stop في اللوحة متوصّل <b>NC</b>. يعني وهو متساب ومحدش داسه، الدخل <b>I0.1 = 1</b>.</p>
  <p>فلو كتبته في البرنامج NC، الكونتاكت يفتح والموتور مش هيشتغل أبدًا. الصح تكتبه <b>NO</b>: يوصّل والزرار متساب، ويفصل لما تدوس، ويفصل كمان لو السلك اتقطع.</p>
  <div class="vs">
    <div class="side"><b>❌ NC في البرنامج</b><span>الموتور مش هيشتغل أبدًا</span><div class="ladfig" id="fBAD"></div></div>
    <i>vs</i>
    <div class="side"><b>✅ NO في البرنامج</b><span>يوصّل · ويفصل لو السلك اتقطع</span><div class="ladfig" id="fGOOD"></div></div>
  </div>
  <div class="box key">القاعدة: اسأل عن <b>الحالة اللي عايز المكنة تشتغل فيها</b>. الـ Stop وكونتاكت الأوفرلود 95–96 متوصّلين NC، فتكتبهم <b>NO</b> في البرنامج.</div>
  <div class="wd"><h3>جرّب الفخ بنفسك</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كل شركة بتكتب العناوين إزاي؟</h2>
  <p><b>Siemens</b> بتكتب I0.0 للدخل و Q0.0 للخرج و M0.0 للذاكرة. <b>Allen-Bradley</b> بتكتب I:0/0 و O:0/0، أو أسماء Tags. و <b>Delta و Mitsubishi</b> بيكتبوا X0 و Y0 و M0، والترقيم عندهم Octal.</p>
  <div class="tblw"><table class="tbl addr-t">
    <thead><tr><th>الحاجة</th><th>IEC / Siemens (المحاكي)</th><th>Allen-Bradley (SLC / MicroLogix)</th><th>Delta / Mitsubishi</th></tr></thead>
    <tbody>
      <tr><td class="ar">دخل</td><td>I0.0 … I0.7، I1.0</td><td>I:0/0 … I:0/15</td><td>X0 … X7، X10</td></tr>
      <tr><td class="ar">خرج</td><td>Q0.0 … Q0.7</td><td>O:0/0 … O:0/15</td><td>Y0 … Y7</td></tr>
      <tr><td class="ar">بت ذاكرة</td><td>M0.0 (Siemens بيقولها Merker)</td><td>B3:0/0</td><td>M0</td></tr>
      <tr><td class="ar">تايمر</td><td>T0 (أو IEC_Timer في TIA)</td><td>T4:0 (.DN = خلص)</td><td>T0</td></tr>
      <tr><td class="ar">عدّاد</td><td>C0</td><td>C5:0 (.DN)</td><td>C0</td></tr>
      <tr><td class="ar">دخل أنالوج</td><td>IW64</td><td>I:1.0</td><td>D (رجيستر بعد FROM / AI)</td></tr>
    </tbody></table></div>
  <div class="brand-note">جرّب كل شركة بعناوينها: <a href="siemens.html">سيمنز</a> و <a href="delta.html">دلتا</a> و <a href="ab.html">Allen-Bradley</a>، بعد <a href="lesson-10.html#sb">آخر الدرس العاشر</a>.</div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>أعطال بتقابلها في الموقع</h2>
  <p><b>الموتور مش بيشتغل والبرنامج شكله صح:</b> فيه NC مكتوب على الـ Stop أو الأوفرلود. <b>الفرع مش بيعمل حاجة:</b> ناقصه الوصلة الرأسية. و<b>عنوان غلط:</b> سمّي كل عنوان باسم الحاجة المتوصّلة عليه عشان ما تتلخبطش.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">رموز الـ Ladder على حسب IEC 61131-3. المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات بالظبط بتختلف من شركة للتانية، والمانيوال بتاع الـ PLC بتاعك هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l3');
const F = (id, d, l) => PL.ladFig(document.getElementById(id), d, {labels:l || {}});
F('fNO', [{rows:[['NO:I0.0', '', '', '', '']]}], {'I0.0':'Start'}); F('fNC', [{rows:[['NC:I0.0', '', '', '', '']]}]); F('fCO', [{rows:[['', '', '', '', 'OUT:Q0.0']]}], {'Q0.0':'موتور'});
F('fAND', [{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0']]}]);
F('fOR', [{rows:[['NO:I0.0', '-', '-', '-', 'OUT:Q0.0'], ['NO:I0.1']], links:[[1]]}]);
F('fBAD', [{rows:[['NO:I0.0', 'NC:I0.1', '-', '-', 'OUT:Q0.0']]}], {'I0.0':'تشغيل', 'I0.1':'Stop NC', 'Q0.0':'موتور'});
F('fGOOD', [{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0']]}], {'I0.0':'تشغيل', 'I0.1':'Stop NC', 'Q0.0':'موتور'});
const combos = (f, names) => [0, 1, 2, 3].map(k => { const a = k & 1, b = k >> 1 & 1; return [{set:{'I0.0':a, 'I0.1':b}}, {run:0.1}, {exp:{'Q0.0':f(a, b)}, msg:`لما ${names[0]} = ${a} و ${names[1]} = ${b}:`}]; }).flat();
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l3', exercises:[
  {key:'and', title:'AND: المكبس', task:'<p class="tk-g"><b>الهدف:</b> مكبس أمان ما ينزلش إلا والعامل ماسك بإيديه الاتنين.</p><p class="tk-d"><b>الأجهزة:</b> إيد شمال <b>I0.0</b>، إيد يمين <b>I0.1</b>، المكبس <b>Q0.0</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>العامل يدوس <b>I0.0</b> و <b>I0.1</b> مع بعض ← المكبس يشتغل.</li><li>لو ساب أي إيد ← المكبس يقف.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'إيد شمال', kind:'sw'}, {a:'I0.1', label:'إيد يمين', kind:'sw'}], outputs:[{a:'Q0.0', label:'المكبس', kind:'motor'}]},
    tests:combos((a, b) => a & b, ['I0.0', 'I0.1']), hint:'كونتاكتين NO ورا بعض على نفس الخط: I0.0 وبعده I0.1، وفي الآخر كويل Q0.0.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0']]}], ok:'الاتنين في التوالي: لو أي واحد فيهم 0 الكهربا بتقف.'},
  {key:'or', title:'OR: لمبة السلم', task:'<p class="tk-g"><b>الهدف:</b> لمبة سلم ليها مفتاحين: واحد تحت وواحد فوق.</p><p class="tk-d"><b>الأجهزة:</b> مفتاح تحت <b>I0.0</b>، مفتاح فوق <b>I0.1</b>، اللمبة <b>Q0.0</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>مفتاح تحت ON ← اللمبة تنوّر.</li><li>مفتاح فوق ON ← اللمبة تنوّر برضه.</li><li>الاتنين OFF ← اللمبة تطفي.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'مفتاح تحت', kind:'sw'}, {a:'I0.1', label:'مفتاح فوق', kind:'sw'}], outputs:[{a:'Q0.0', label:'لمبة', kind:'lamp', color:'yellow'}]},
    tests:combos((a, b) => a | b, ['I0.0', 'I0.1']), hint:'حط I0.0 وبعده سلك لحد الكويل Q0.0. دوس على I0.0 واختار "فرع موازي للخانة دي"، والكونتاكت الجديد خليه I0.1.',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'OUT:Q0.0'], ['NO:I0.1']], links:[[1]]}], ok:'الفرع الموازي = OR: أي طريق مفتوح الكهربا بتعدّي منه.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l3', exercises:[
  {key:'nc', title:'زرار Stop NC', task:'<p class="tk-g"><b>الهدف:</b> تلاقي الغلطة في برنامج جاهز وتصلّحها.</p><p class="tk-d"><b>الأجهزة:</b> سلكتور تشغيل <b>I0.0</b>، زرار Stop متوصّل NC على <b>I0.1</b> (إشارته 1 طول ما محدش داسه)، الطلمبة <b>Q0.0</b>.</p><b>اعمل كده:</b><ol class="tk-s"><li>شغّل البرنامج الجاهز وجرّب: هتلاقي الطلمبة مش بتشتغل.</li><li>صلّح البرنامج.</li></ol><b>بعد التصليح المفروض:</b><ol class="tk-s"><li>السلكتور ON ← الطلمبة تشتغل.</li><li>حد يدوس Stop ← الطلمبة تقف.</li><li>يسيب Stop والسلكتور لسه ON ← الطلمبة ترجع تشتغل.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'سلكتور', kind:'sw'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'طلمبة', kind:'motor'}]},
    start:[{rows:[['NO:I0.0', 'NC:I0.1', '-', '-', 'OUT:Q0.0']]}],
    tests:[{set:{'I0.0':1}}, {run:0.2}, {exp:{'Q0.0':1}, msg:'السلكتور ON ومحدش داس Stop، والطلمبة لازم تشتغل.'}, {hold:'I0.1'}, {run:0.2}, {exp:{'Q0.0':0}, msg:'حد ضاغط Stop:'}, {release:'I0.1'}, {run:0.2}, {exp:{'Q0.0':1}, msg:'سابوا الـ Stop والسلكتور لسه ON:'}, {set:{'I0.0':0}}, {run:0.2}, {exp:{'Q0.0':0}, msg:'السلكتور OFF:'}],
    hint:'بص على لمبة I0.1 تحت: منوّرة ومحدش داس! يعني البت = 1 في الحالة الطبيعية. غيّر الكونتاكت بتاعه لـ NO.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0']]}], ok:'كده فهمت أشهر غلطة في الـ PLC: النوع في البرنامج بيتحدّد على حسب البت، مش على حسب نوع الزرار.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'كونتاكت <b>NO</b> في البرنامج على I0.0 بيوصّل لما:', o:['البت I0.0 = 1', 'البت I0.0 = 0', 'الزرار يكون NO بس', 'دايمًا'], a:0, why:'الكونتاكت في البرنامج سؤال عن البت.'},
  {q:'كونتاكتين على التوالي في رانج واحد معناهم:', o:['AND', 'OR', 'NOT', 'تايمر'], a:0, why:'لازم الاتنين يوصّلوا.'},
  {q:'زرار Stop متوصّل <b>NC</b> على I0.1. في البرنامج تحطله:', o:['كونتاكت NO', 'كونتاكت NC', 'كويل', 'مش محتاج يتحط'], a:0, why:'في الحالة الطبيعية البت = 1، وعايزها توصّل.'},
  {q:'لو حطيت NC في البرنامج على زرار Stop المتوصّل NC، اللي هيحصل:', o:['الموتور مش هيشتغل أبدًا', 'الموتور هيشتغل عادي', 'الموتور مش هيقف أبدًا', 'الـ PLC هيقف STOP'], a:0, why:'البت = 1 طول الوقت فالـ NC بيفصل طول الوقت.'},
  {q:'ليه زرار الـ Stop بيتوصّل NC في الحقيقة؟', o:['لو السلك اتقطع الماكينة تقف', 'عشان أرخص من الـ NO', 'عشان الـ PLC مبيفهمش NO', 'عشان يوفّر كهربا في الدخل'], a:0, why:'Fail-safe: أي قطع = إيقاف.'},
  {q:'الدخل <b>I0.0</b> في Siemens يقابله في Delta / Mitsubishi تقريبًا:', o:['X0', 'Y0', 'M0', 'D0'], a:0, why:'X مداخل، Y مخارج.'}
], {lesson:'l3', pass:0.8});
</script>

</body>
</html>
