<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>التثبيت الذاتي والـ Set/Reset</title>
<meta name="description" content="الدرس 4 في كورس الـ PLC: تشغيل وإيقاف موتور DOL بالتثبيت الذاتي (Seal-in) في الـ Ladder، الأوفرلود ولمبة التريب، تعليمات Set و Reset وأولوية الإيقاف، والإنترلوك في عكس الحركة. 3 تمارين على المحاكي بتتختبر أوتوماتيك.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 4 من 10</p>
    <h1>التثبيت الذاتي والـ Set/Reset</h1>
    <p>زرار الـ Start بيتداس ويتساب، بس الموتور لازم يفضل شغال. في الكلاسيك كنترول كنا بنعمل ده بكونتاكت مساعد من الكونتاكتور. في الـ PLC نفس الفكرة بالظبط بس <b>بالبرنامج</b>. وهنشوف طريقة تانية بـ <b>Set و Reset</b>، وإزاي نمنع الموتور يشتغل أمام وخلف في نفس الوقت.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>التثبيت الذاتي (Seal-in / Latch)</h2>
  <p class="bf"><span class="ic">🔒</span><span>كونتاكت <b>Q0.0 موازي</b> لزرار Start: يمسك الدايرة بعد ما تسيب الزرار. زي <a href="../classic-control-lab/lesson-02.html">درس التثبيت الذاتي</a>.</span></p>
  <div class="ladfig" id="fSeal"></div>
  <ol class="steps">
    <li>Start ⇐ Q0.0 = 1</li>
    <li>كونتاكت Q0.0 يقفل</li>
    <li>سبت Start: مكمّل</li>
    <li class="on">Stop ⇐ I0.1 = 0 ⇐ يفصل</li>
  </ol>
  <div class="box key">الـ Stop والأوفرلود على الخط الأساسي <b>بعد</b> اتحاد Start مع Q0.0، وإلا التثبيت يفضل ماسك.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>التمرين: موتور DOL بأوفرلود</h2>
  <p class="tip">أوفرلود <span class="term">95–96</span> NC على I0.2: طبيعي = 1. لمبة Trip محتاجة كونتاكت إيه؟</p>
  <div class="wd"><h3>محاكي: موتور DOL</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Set و Reset</h2>
  <div class="vs">
    <div class="side"><b>Set <span class="mono">-(S)-</span></b><span>يخلّي البت 1 ويفضل</span></div>
    <i>vs</i>
    <div class="side"><b>Reset <span class="mono">-(R)-</span></b><span>يرجّعه 0</span></div>
  </div>
  <div class="ladfig" id="fSR"></div>
  <div class="box key"><b>آخر رانج يكسب:</b> حط الـ Reset <b>بعد</b> الـ Set عشان الإيقاف ياخد الأولوية. والـ Stop NC هنا بـ <b>NC</b> (Reset لما البت = 0).</div>
  <div class="wd"><h3>محاكي: Set و Reset</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الإنترلوك: أمام وخلف</h2>
  <p class="bf"><span class="ic">⛔</span><span>KM1 و KM2 مع بعض = <b>قصر بين فازتين</b>. كل خرج فيه <b>NC</b> من التاني.</span></p>
  <p class="tip">وفي اللوحة نفس الإنترلوك بكونتاكت مساعد NC، لو كونتاكتور لزق.</p>
  <div class="wd"><h3>محاكي: أمام وخلف</h3><div id="sim3"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>أعطال شائعة في الموقع</h2>
  <ul class="fx">
    <li><b>يقف أول ما تسيب Start</b><span>التثبيت ناقص أو الفرع مش متوصّل</span></li>
    <li><b>مش بيقف بالـ Stop</b><span>الـ Stop جوه الفرع · أو Reset قبل Set</span></li>
    <li><b>اشتغل لوحده بعد رجوع الكهربا</b><span>بت Retentive مع Set</span></li>
    <li><b>أمام وخلف لحظة مع بعض</b><span>مفيش إنترلوك</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الدوائر هنا للتعليم. في الحقيقة الإنترلوك بين كونتاكتورين عكس الحركة بيتعمل كمان بالسلك (كونتاكت مساعد NC) مش بالبرنامج بس. المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات بالظبط بتختلف من شركة للتانية، والمانيوال بتاع الـ PLC بتاعك هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l4');
PL.ladFig(document.getElementById('fSeal'), [{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}], {labels:{'I0.0':'Start', 'I0.1':'Stop NC', 'I0.2':'أوفرلود', 'Q0.0':'موتور'}});
PL.ladFig(document.getElementById('fSR'), [{rows:[['NO:I0.0', '-', '-', '-', 'S:Q0.0']]}, {rows:[['NC:I0.1', '-', '-', '-', 'R:Q0.0']]}], {labels:{'I0.0':'Start', 'I0.1':'Stop NC', 'Q0.0':'موتور'}});
const ioM = {inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'موتور', kind:'motor'}]};
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l4', exercises:[
  {key:'seal', title:'DOL بأوفرلود', task:'<p class="tk-g"><b>الهدف:</b> تشغيل موتور DOL بزرار تشغيل وزرار إيقاف، زي أي لوحة.</p><p class="tk-d"><b>الأجهزة:</b> Start على <b>I0.0</b>، Stop على <b>I0.1</b> (NC)، أوفرلود على <b>I0.2</b> (NC)، الموتور <b>Q0.0</b>، لمبة Trip على <b>Q0.1</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>تدوس Start وتسيبه ← الموتور يشتغل ويفضل شغال.</li><li>تدوس Stop ← الموتور يقف.</li><li>الأوفرلود يفصل ← الموتور يقف ولمبة Trip تنوّر.</li><li>الأوفرلود يرجع ← اللمبة تطفي، والموتور ما يشتغلش لوحده (لازم Start تاني).</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}, {a:'I0.2', label:'أوفرلود', kind:'ncsw'}], outputs:[{a:'Q0.0', label:'موتور', kind:'motor'}, {a:'Q0.1', label:'Trip', kind:'lamp', color:'amber'}]},
    tests:[{run:0.2}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'في البداية من غير ما حد يدوس حاجة:'},
      {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'دوست Start وسبته: الموتور لازم يفضل شغال (التثبيت الذاتي).'},
      {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'دوست Stop:'},
      {press:'I0.0'}, {run:0.3}, {exp:{'Q0.0':1}, msg:'Start تاني:'},
      {set:{'I0.2':0}}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':1}, msg:'الأوفرلود فصل (I0.2 بقى 0):'},
      {set:{'I0.2':1}}, {run:0.5}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'الأوفرلود رجع: الموتور مايشتغلش لوحده ولمبة Trip تطفي.'},
      {hold:'I0.1'}, {press:'I0.0'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop متداس وحد داس Start: الـ Stop لازم يكسب.'}, {release:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'سابوا الـ Stop:'}],
    hint:'رانج 1: Start (NO) ← Stop (NO لأنه متوصّل NC) ← أوفرلود (NO) ← كويل Q0.0، وفرع موازي للـ Start فيه Q0.0. رانج 2: الأوفرلود بـ <b>NC</b> ← كويل Q0.1 (عايزينها تنوّر لما البت = 0).',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NC:I0.2', '-', '-', '-', 'OUT:Q0.1']]}],
    ok:'ده أشهر برنامج في الدنيا. لاحظ إن الأوفرلود استخدمناه NO في رانج و NC في رانج تاني: نفس البت، سؤالين مختلفين.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l4', exercises:[
  {key:'sr', title:'Set و Reset', task:'<p class="tk-g"><b>الهدف:</b> نفس تشغيل وإيقاف الموتور، بس بكويل Set وكويل Reset بدل التثبيت.</p><p class="tk-d"><b>الأجهزة:</b> Start على <b>I0.0</b>، Stop على <b>I0.1</b> (NC)، الموتور <b>Q0.0</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>Start ← كويل Set على <b>Q0.0</b> يشغّل الموتور.</li><li>Stop ← كويل Reset على <b>Q0.0</b> يوقفه.</li><li>Start و Stop متداسين مع بعض ← الموتور يفضل واقف (حط رانج الـ Reset بعد رانج الـ Set).</li></ol>',
    io:ioM,
    tests:[{run:0.2}, {press:'I0.0'}, {run:0.4}, {exp:{'Q0.0':1}, msg:'دوست Start وسبته:'}, {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'دوست Stop:'},
      {hold:'I0.0'}, {run:0.2}, {hold:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Start و Stop متداسين مع بعض: الإيقاف لازم يكسب. حط رانج الـ Reset بعد رانج الـ Set.'}, {release:'I0.1'}, {release:'I0.0'}, {run:0.2},
      {fn:c => { const ts = []; c.e.prog.forEach(rg => rg.rows.forEach(row => row.forEach(el => { if (el && el.a === 'Q0.0') ts.push(el.t); }))); return ts.indexOf('S') >= 0 && ts.indexOf('R') >= 0 ? null : 'البرنامج شغال، بس التمرين ده عايزك تستخدم كويل Set وكويل Reset على Q0.0.'; }}],
    hint:'رانج 1: NO I0.0 ← (S) Q0.0. رانج 2: <b>NC</b> I0.1 ← (R) Q0.0. الـ NC هنا صح لأننا عايزين الـ Reset يحصل لما البت = 0 (حد داس Stop).',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'S:Q0.0']]}, {rows:[['NC:I0.1', '-', '-', '-', 'R:Q0.0']]}],
    ok:'Set/Reset مريحين في البرامج الكبيرة، بس خلي بالك من ترتيب الرانجات: آخر واحد بيكسب.'}
]});
window.SIM3 = PL.sim(document.getElementById('sim3'), {lesson:'l4', exercises:[
  {key:'fr', title:'أمام وخلف', task:'<p class="tk-g"><b>الهدف:</b> موتور بيلف أمام وخلف بكونتاكتورين، من غير ما الاتنين يشتغلوا مع بعض أبدًا.</p><p class="tk-d"><b>الأجهزة:</b> أمام <b>I0.0</b>، خلف <b>I0.1</b>، Stop <b>I0.2</b> (NC)، كونتاكتور أمام <b>Q0.0</b>، كونتاكتور خلف <b>Q0.1</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>دوسة أمام ← <b>Q0.0</b> يشتغل ويفضل.</li><li>دوسة خلف ← <b>Q0.1</b> يشتغل ويفضل.</li><li>Stop ← أي واحد شغال يقف.</li><li>شغال أمام ودوست خلف ← ما يحصلش حاجة لحد ما تدوس Stop (والعكس).</li><li><b>Q0.0</b> و <b>Q0.1</b> ما يشتغلوش مع بعض ولا لحظة.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'أمام', kind:'pb'}, {a:'I0.1', label:'خلف', kind:'pb', color:'blue'}, {a:'I0.2', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'KM1 أمام'}, {a:'Q0.1', label:'KM2 خلف'}]}, plant:'fr',
    tests:[{watch:c => c.q('Q0.0') && c.q('Q0.1') ? 'Q0.0 و Q0.1 اشتغلوا مع بعض: قصر بين الفازات! محتاج كونتاكت NC من كل خرج في رانج التاني.' : null},
      {run:0.2}, {press:'I0.0'}, {run:0.4}, {exp:{'Q0.0':1, 'Q0.1':0}, msg:'دوست أمام وسبته:'},
      {press:'I0.1'}, {run:0.4}, {exp:{'Q0.0':1, 'Q0.1':0}, msg:'الموتور شغال أمام ودوست خلف: لازم مايحصلش حاجة.'},
      {press:'I0.2'}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'دوست Stop:'},
      {press:'I0.1'}, {run:0.4}, {exp:{'Q0.0':0, 'Q0.1':1}, msg:'دوست خلف:'}, {press:'I0.0'}, {run:0.3}, {exp:{'Q0.1':1, 'Q0.0':0}, msg:'شغال خلف ودوست أمام:'},
      {press:'I0.2'}, {run:0.3}, {hold:'I0.0'}, {hold:'I0.1'}, {run:0.4}, {release:'I0.0'}, {release:'I0.1'}, {run:0.3}, {press:'I0.2'}, {run:0.2}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'بعد Stop:'}],
    hint:'رانج 1: I0.0 (وفرع Q0.0 للتثبيت) ← I0.2 (NO) ← <b>NC Q0.1</b> ← كويل Q0.0. رانج 2 نفس الشكل: I0.1 (وفرع Q0.1) ← I0.2 ← <b>NC Q0.0</b> ← كويل Q0.1.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.2', 'NC:Q0.1', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.1', 'NO:I0.2', 'NC:Q0.0', '-', 'OUT:Q0.1'], ['NO:Q0.1']], links:[[1]]}],
    ok:'الإنترلوك في البرنامج تمام. في اللوحة الحقيقية زوّد كمان كونتاكت مساعد NC من KM1 في كويل KM2 والعكس.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'كونتاكت التثبيت الذاتي بيتحط:', o:['موازي لزرار Start', 'توالي مع زرار Stop', 'موازي لزرار Stop', 'بعد الكويل'], a:0, why:'عشان يمسك مكان الـ Start بعد ما يتساب.'},
  {q:'الـ Stop لازم يكون على الخط الأساسي بعد نقطة اتحاد الـ Start والتثبيت. ليه؟', o:['عشان يقطع الاتنين', 'عشان شكل الرسم', 'مش فارقة', 'عشان يسرّع السكان'], a:0, why:'لو جوه فرع الـ Start بس، التثبيت هيفضل ماسك.'},
  {q:'رانج 1 فيه Set Q0.0 ورانج 2 فيه Reset Q0.0، والشرطين متحققين مع بعض. Q0.0 هيبقى:', o:['0', '1', 'بيرمش', 'مش معروف'], a:0, why:'آخر رانج بيكتب هو اللي بيكسب.'},
  {q:'زرار Stop متوصّل NC وعايز تعمل بيه <b>Reset</b>. الكونتاكت في البرنامج:', o:['NC', 'NO', 'P', 'مش محتاج كونتاكت'], a:0, why:'عايز الـ Reset يشتغل لما البت = 0 (حد داس).'},
  {q:'الإنترلوك بين أمام وخلف في البرنامج بيتعمل بـ:', o:['كونتاكت NC من كل خرج في رانج التاني', 'كونتاكت NO من كل خرج في رانج التاني', 'تايمر', 'عدّاد'], a:0, why:'لو أمام شغال، NC بتاعه بيمنع خلف.'},
  {q:'ليه الإنترلوك كمان بيتعمل بالسلك في اللوحة؟', o:['لو كونتاكتور لزق أو البرنامج غلط', 'عشان الـ PLC أبطأ من الكونتاكتور', 'مش لازم خالص', 'عشان يوفّر مخارج'], a:0, why:'الأمان طبقتين: سلك وبرنامج.'}
], {lesson:'l4', pass:0.8});
</script>

</body>
</html>
