<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>التايمرات</title>
<meta name="description" content="الدرس 5 في كورس الـ PLC: تايمر TON (تأخير تشغيل)، TOF (تأخير فصل)، و TP (نبضة) برسم توقيت حي، والـ PT و ET وبت الـ Done، وبرنامج ستار دلتا بالتايمر والإنترلوك. تمارين على المحاكي بتتختبر أوتوماتيك بالتوقيت.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 5 من 10</p>
    <h1>التايمرات</h1>
    <p>في الكلاسيك كنترول كل تايمر كان قطعة بتتركّب في اللوحة. في الـ PLC عندك مئات التايمرات جوه البرنامج، وتغيّر وقتها برقم. هنا هتفهم الأنواع التلاتة <b>TON و TOF و TP</b> بالرسم وهي شغالة، وتكتب برنامج <b>ستار دلتا</b> كامل.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>التايمر في الـ Ladder عامل إزاي؟</h2>
  <p>أي تايمر ليه 3 حاجات: <b>العنوان</b> (زي T0)، و <b>PT</b> الوقت المطلوب، و <b>ET</b> الوقت اللي فات لحد دلوقتي.</p>
  <div class="ladfig" id="fTon"></div>
  <p>ولما الوقت يخلص البت <b>T0 يبقى 1</b>، وتقدر تستخدمه كونتاكت في أي رانج.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>إيه الفرق بين TON و TOF و TP؟</h2>
  <p><b>TON</b> تأخير تشغيل: الخرج يشتغل بعد الوقت. زي سير يتحرك بعد صفّارة تحذير. <b>TOF</b> تأخير فصل: الخرج يفضل شغّال وقت بعد ما الشرط يروح. زي مروحة تكمّل بعد ما الفرن يطفي. و <b>TP</b> نبضة بوقت ثابت مهما طوّلت الضغطة. زي سولينويد يشتغل نص ثانية.</p>
  <p>شوفهم على الرسم: اختار النوع، واضغط <b>IN</b> وسيبه (PT = 2 s).</p>
  <div class="wd"><h3>رسم التوقيت الحي</h3><div id="tdemo"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>التمارين: TON و TOF</h2>
  <p>طبّق اللي شفته في الرسم.</p>
  <div class="wd"><h3>محاكي: التايمرات</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ستار دلتا بالتايمر</h2>
  <p>الموتور يقوم ستار: KM1 مع KM3. بعد 5–10 ثواني التايمر يفصل الستار. وبعد وقفة صغيرة 50–100 ms يشتغل الدلتا: KM1 مع KM2.</p>
  <div class="box key"><b>الستار والدلتا عمرهم ما يشتغلوا مع بعض.</b> زي <a href="../classic-control-lab/lesson-09.html">الستار دلتا في الكلاسيك</a>.</div>
  <div class="wd"><h3>محاكي: ستار دلتا</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>أعطال بتقابلها في الموقع</h2>
  <p><b>التايمر مش بيخلص:</b> الشرط بتاعه بيرمش، فكل مرة بيرجع صفر. <b>الوقت أطول 10 مرات:</b> وحدة الـ PT بالـ 100ms، يعني K50 = 5 s.</p>
  <p><b>تصرّفات غريبة:</b> نفس التايمر T0 مستخدم في مكانين. و<b>الستار والدلتا اشتغلوا لحظة مع بعض:</b> مفيش إنترلوك NC بينهم.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">أسماء التايمرات وشكلها بتختلف: في TIA Portal بلوك IEC_Timer بـ IN و PT و Q و ET، في Allen-Bradley تعليمة TON بـ Preset و Accum وبت DN، وفي دلتا وميتسوبيشي TMR أو OUT T0 K50 (بوحدات 100ms). المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات بالظبط بتختلف من شركة للتانية، والمانيوال بتاع الـ PLC بتاعك هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l5');
PL.ladFig(document.getElementById('fTon'), [{rows:[['NO:I0.0', '-', '-', '-', 'TON:T0:3']]}, {rows:[['NO:T0', '-', '-', '-', 'OUT:Q0.0']]}], {labels:{'I0.0':'سويتش', 'Q0.0':'لمبة'}});
PL.timerDemo(document.getElementById('tdemo'));
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l5', exercises:[
  {key:'ton', title:'TON: تأخير تشغيل', task:'<p class="tk-g"><b>الهدف:</b> لمبة تنوّر متأخرة 3 ثواني بتايمر TON.</p><p class="tk-d"><b>الأجهزة:</b> سويتش <b>I0.0</b>، اللمبة <b>Q0.0</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>السويتش ON ← بعد 3 ثواني اللمبة تنوّر.</li><li>السويتش OFF ← اللمبة تطفي على طول.</li><li>السويتش رجع OFF قبل الـ 3 ثواني ← العدّ يبدأ من الأول.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'سويتش', kind:'sw'}], outputs:[{a:'Q0.0', label:'لمبة', kind:'lamp', color:'yellow'}]},
    tests:[{set:{'I0.0':1}}, {run:2.7}, {exp:{'Q0.0':0}, msg:'عدّى 2.7 ثانية بس:'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'عدّى 3.2 ثانية:'}, {set:{'I0.0':0}}, {run:0.1}, {exp:{'Q0.0':0}, msg:'السويتش اتقفل:'},
      {set:{'I0.0':1}}, {run:1.5}, {set:{'I0.0':0}}, {run:0.2}, {set:{'I0.0':1}}, {run:2.2}, {exp:{'Q0.0':0}, msg:'السويتش اتقفل في النص ورجع: العدّ لازم يبدأ من الأول (TON مش بيجمّع).'}, {run:1.0}, {exp:{'Q0.0':1}, msg:'بعد 3 ثواني من آخر مرة:'}],
    hint:'رانج 1: NO I0.0 ← TON T0 (PT = 3). رانج 2: NO T0 ← كويل Q0.0.',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'TON:T0:3']]}, {rows:[['NO:T0', '-', '-', '-', 'OUT:Q0.0']]}], ok:'الـ TON = تأخير تشغيل.'},
  {key:'tof', title:'TOF: تأخير فصل', task:'<p class="tk-g"><b>الهدف:</b> مروحة تبريد تكمّل شغل شوية بعد ما الجهاز يطفي (تايمر TOF).</p><p class="tk-d"><b>الأجهزة:</b> لمبة البروجكتور <b>I0.0</b>، المروحة <b>Q0.0</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>اللمبة ON ← المروحة تشتغل على طول.</li><li>اللمبة OFF ← المروحة تكمّل 5 ثواني وبعدين تقف.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'اللمبة', kind:'sw'}], outputs:[{a:'Q0.0', label:'مروحة', kind:'fan'}]},
    tests:[{run:0.3}, {exp:{'Q0.0':0}, msg:'في البداية والمفتاح مقفول:'}, {set:{'I0.0':1}}, {run:0.2}, {exp:{'Q0.0':1}, msg:'اللمبة اشتغلت:'}, {set:{'I0.0':0}}, {run:4.6}, {exp:{'Q0.0':1}, msg:'بعد ما اللمبة طفت بـ 4.6 ثانية:'}, {run:0.6}, {exp:{'Q0.0':0}, msg:'بعد 5.2 ثانية:'},
      {set:{'I0.0':1}}, {run:0.3}, {set:{'I0.0':0}}, {run:2}, {set:{'I0.0':1}}, {run:0.3}, {set:{'I0.0':0}}, {run:4.6}, {exp:{'Q0.0':1}, msg:'اللمبة رجعت اشتغلت وطفت تاني: العدّ يبدأ من آخر مرة.'}],
    hint:'رانج 1: NO I0.0 ← TOF T0 (PT = 5). رانج 2: NO T0 ← كويل Q0.0. بت الـ TOF بيبقى 1 مع الدخل وبيفضل 1 لمدة PT بعده.',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'TOF:T0:5']]}, {rows:[['NO:T0', '-', '-', '-', 'OUT:Q0.0']]}], ok:'الـ TOF = تأخير فصل.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l5', exercises:[
  {key:'sd', title:'ستار دلتا', task:'<p class="tk-g"><b>الهدف:</b> تشغيل موتور ستار دلتا بتايمر.</p><p class="tk-d"><b>الأجهزة:</b> Start <b>I0.0</b>، Stop <b>I0.1</b> (NC)، KM1 الرئيسي <b>Q0.0</b>، KM2 دلتا <b>Q0.1</b>، KM3 ستار <b>Q0.2</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>Start ← KM1 و KM3 (ستار) يشتغلوا مع بعض.</li><li>بعد 5 ثواني ← KM3 يفصل و KM2 (دلتا) يشتغل.</li><li>Stop ← الكل يقف.</li><li>KM2 و KM3 ما يشتغلوش مع بعض ولا لحظة.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'KM1'}, {a:'Q0.1', label:'KM2 Δ'}, {a:'Q0.2', label:'KM3 Y'}]}, plant:'sd',
    tests:[{watch:c => c.q('Q0.1') && c.q('Q0.2') ? 'الدلتا Q0.1 والستار Q0.2 اشتغلوا مع بعض: قصر! حط NC من كل واحد في رانج التاني.' : null},
      {run:0.2}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1, 'Q0.2':1, 'Q0.1':0}, msg:'بعد Start على طول: KM1 والستار.'}, {run:3.8}, {exp:{'Q0.0':1, 'Q0.2':1, 'Q0.1':0}, msg:'بعد حوالي 4.6 ثانية لسه ستار:'},
      {run:0.8}, {exp:{'Q0.0':1, 'Q0.2':0, 'Q0.1':1}, msg:'بعد 5 ثواني الستار يفصل والدلتا تشتغل:'}, {run:3}, {exp:{'Q0.0':1, 'Q0.1':1, 'Q0.2':0}, msg:'الموتور لازم يفضل دلتا:'},
      {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0, 'Q0.2':0}, msg:'دوست Stop:'}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1, 'Q0.2':1, 'Q0.1':0}, msg:'Start تاني: لازم يبدأ ستار من الأول.'}, {press:'I0.1'}, {run:0.2}],
    hint:'رانج 1: تثبيت KM1 (Start وفرع Q0.0، و Stop بـ NO). رانج 2: NO Q0.0 ← TON T0 (5). رانج 3: NO Q0.0 ← NC T0 ← NC Q0.1 ← كويل Q0.2. رانج 4: NO Q0.0 ← NO T0 ← NC Q0.2 ← كويل Q0.1.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:Q0.0', '-', '-', '-', 'TON:T0:5']]}, {rows:[['NO:Q0.0', 'NC:T0', 'NC:Q0.1', '-', 'OUT:Q0.2']]}, {rows:[['NO:Q0.0', 'NO:T0', 'NC:Q0.2', '-', 'OUT:Q0.1']]}],
    ok:'ده برنامج ستار دلتا كامل بإنترلوك. جرّب تشيل الـ NC بتاع الإنترلوك وشغّل الاختبار تاني: هيقولك فين المشكلة.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'سير يدور بعد صفّارة تحذير مدتها 3 ثواني. التايمر المناسب:', o:['TON', 'TOF', 'TP', 'CTU'], a:0, why:'تأخير في التشغيل.'},
  {q:'مروحة تكمّل 5 دقايق بعد ما الفرن يطفي:', o:['TOF', 'TON', 'TP', 'مش محتاجة تايمر'], a:0, why:'تأخير في الفصل.'},
  {q:'TON بـ PT = 10 ثواني، والدخل فضل 1 لمدة 7 ثواني ووقع. ET هيبقى:', o:['0 (رجع صفر)', '7 ويستنى', '3 (الباقي)', '10 (وصل PT)'], a:0, why:'الـ TON العادي مش بيحتفظ بالوقت. اللي بيحتفظ اسمه TONR / RTO.'},
  {q:'TP بـ PT = 2 ثانية، والدخل اتداس نص ثانية بس. الخرج:', o:['1 لمدة 2 ثانية', '1 لمدة نص ثانية', 'مش هيشتغل خالص', '1 لحد ما تدوس تاني'], a:0, why:'النبضة طولها ثابت.'},
  {q:'في برنامج الستار دلتا، ليه بنحط NC من Q0.1 قبل كويل Q0.2؟', o:['إنترلوك مع الدلتا', 'عشان التايمر يبدأ', 'عشان زرار الـ Stop', 'عشان تثبيت ذاتي'], a:0, why:'ستار + دلتا مع بعض = قصر.'},
  {q:'في ماركة الـ PT فيها بوحدات 100ms، وعايز 5 ثواني. تكتب:', o:['50', '5', '500', '5000'], a:0, why:'5 ÷ 0.1 = 50.'}
], {lesson:'l5', pass:0.8});
</script>

</body>
</html>
