<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الذاكرة والـ Flags والـ Edge</title>
<meta name="description" content="الدرس 7 في كورس الـ PLC: بتات الذاكرة M (الريليه المساعد الوهمي)، الـ Flags، الحافة الطالعة والنازلة (Rising و Falling edge) والـ One-shot، وزرار واحد للتشغيل والإيقاف (Toggle)، وإنذار بذاكرة وتأكيد. تمارين بتتختبر أوتوماتيك.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 7 من 10</p>
    <h1>الذاكرة والـ Flags والـ Edge</h1>
    <p>في لوحة الريلاي كنت بتحط <b>ريليه مساعد</b> عشان تفتكر حاجة أو تاخد منها كونتاكتات زيادة. في الـ PLC ده اسمه <b>بت ذاكرة M</b>، وعندك منه آلاف. وهتتعلّم كمان أهم أداة في البرامج الحقيقية: الـ <b>Edge</b>، اللي بيخلّي حاجة تحصل <b>مرة واحدة بس</b> لحظة التغيير.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="07"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>بتات الذاكرة M</h2>
  <p class="bf"><span class="ic">🚩</span><span><b>M0.0</b>: ريليه مساعد جوه الـ CPU، من غير سلك ولا تمن. بنستخدمه <b>Flag</b>.</span></p>
  <div class="vs">
    <div class="side"><b>عادي</b><span>يتمسح مع الكهربا أو STOP</span><span>أوامر التشغيل</span></div>
    <i>vs</i>
    <div class="side"><b>Retentive</b><span>يفتكر قيمته</span><span>إنتاج اليوم</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>الحافة: Rising و Falling edge</h2>
  <div class="vs">
    <div class="side"><b>P ↑ Rising</b><span>سكان واحد لحظة 0 ← 1</span></div>
    <i>vs</i>
    <div class="side"><b>N ↓ Falling</b><span>سكان واحد لحظة 1 ← 0</span></div>
  </div>
  <div class="ladfig" id="fEdge"></div>
  <p class="tip">عايز حاجة <b>مرة واحدة</b> مع كل دوسة؟ لازم Edge، وإلا تتكرر كل سكان.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>تمرين: زرار واحد يشغّل ويطفي</h2>
  <p class="tip">دوسة تنوّر، والتانية تطفي. جرّب الأول <b>من غير Edge</b> واتفرّج.</p>
  <div class="wd"><h3>محاكي: Toggle</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>تمرين: إنذار بذاكرة</h2>
  <p class="tip">ضغط عالي لحظة ورجع؟ <b>Flag</b> يفتكره لحد ما المشغّل يأكّد.</p>
  <div class="wd"><h3>محاكي: الإنذار</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>أعطال شائعة في الموقع</h2>
  <ul class="fx">
    <li><b>اللمبة بترمش أو عشوائية</b><span>Toggle من غير Edge</span></li>
    <li><b>بت M لحاجتين</b><span>اعمل جدول وسمّيها</span></li>
    <li><b>Edge مش شغال في TIA</b><span>كل P ليه بت ذاكرة لوحده</span></li>
    <li><b>كمّلت من مكانها بعد الكهربا</b><span>بتات الخطوات Retentive</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">في TIA Portal كونتاكت P محتاج بت ذاكرة خاص بيه (Edge memory bit) غير البت اللي بتسأل عليه، وفي Allen-Bradley تعليمة ONS أو OSR، وفي دلتا وميتسوبيشي LDP و LDF و PLS. المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات بالظبط بتختلف من شركة للتانية، والمانيوال بتاع الـ PLC بتاعك هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l7');
PL.ladFig(document.getElementById('fEdge'), [{rows:[['P:I0.0', '-', '-', '-', 'CTU:C0:5']]}, {rows:[['N:I0.2', '-', '-', '-', 'OUT:M0.1']]}], {labels:{'I0.0':'زرار', 'I0.2':'حساس', 'M0.1':'علبة عدّت'}});
const count = {watch:c => { const v = c.q('Q0.0'); if (c.mark.last != null && v !== c.mark.last) c.mark.n = (c.mark.n || 0) + 1; c.mark.last = v; return null; }};
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l7', exercises:[
  {key:'toggle', title:'Toggle بزرار واحد', task:'<p class="tk-g"><b>الهدف:</b> زرار واحد يشغّل ويطفي، زي زرار النور.</p><p class="tk-d"><b>الأجهزة:</b> الزرار <b>I0.0</b>، اللمبة <b>Q0.0</b>، وتقدر تستخدم بت مساعد <b>M0.0</b>.</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>دوسة ← اللمبة تنوّر.</li><li>دوسة تانية ← اللمبة تطفي.</li><li>لو فضلت ماسك الزرار ← اللمبة تتقلب مرة واحدة بس.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'زرار', kind:'pb'}], outputs:[{a:'Q0.0', label:'لمبة', kind:'lamp', color:'yellow'}]},
    tests:[count, {run:0.2}, {exp:{'Q0.0':0}, msg:'في البداية:'}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'أول دوسة: اللمبة تنوّر وتفضل منوّرة بعد ما تسيب.'}, {run:1}, {exp:{'Q0.0':1}, msg:'بعد ثانية:'},
      {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':0}, msg:'تاني دوسة: تطفي.'}, {press:'I0.0'}, {run:0.3}, {exp:{'Q0.0':1}, msg:'تالت دوسة: تنوّر.'},
      {fn:c => { c.mark.n = 0; return null; }}, {hold:'I0.0'}, {run:2}, {release:'I0.0'}, {run:0.3},
      {fn:c => c.mark.n === 1 ? null : `وانت ماسك الزرار ثانيتين اللمبة اتقلبت ${c.mark.n} مرة. لازم مرة واحدة بس: استخدم كونتاكت P (Rising edge).`}, {exp:{'Q0.0':0}, msg:'بعد الدوسة الطويلة:'}],
    hint:'رانج 1: كونتاكت <b>P</b> على I0.0 ← كويل M0.0 (نبضة سكان واحد). رانج 2 (XOR): صف فوق NO M0.0 ← NC Q0.0، وصف موازي تحته NC M0.0 ← NO Q0.0، والاتنين ← كويل Q0.0.',
    sol:[{rows:[['P:I0.0', '-', '-', '-', 'OUT:M0.0']]}, {rows:[['NO:M0.0', 'NC:Q0.0', '-', '-', 'OUT:Q0.0'], ['NC:M0.0', 'NO:Q0.0']], links:[[2]]}],
    ok:'النبضة M0.0 عايشة سكان واحد بس، فالقلبة بتحصل مرة واحدة مهما طوّلت في الدوسة.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l7', exercises:[
  {key:'alarm', title:'إنذار وتأكيد', task:'<p class="tk-g"><b>الهدف:</b> إنذار ضغط عالي ليه زرار تأكيد بيسكّت السارينة.</p><p class="tk-d"><b>الأجهزة:</b> حساس ضغط عالي <b>I0.0</b>، زرار تأكيد <b>I0.1</b>، لمبة إنذار <b>Q0.0</b>، سارينة <b>Q0.1</b>، بتات مساعدة <b>M0.0</b> (حصل إنذار) و <b>M0.1</b> (اتأكد).</p><b>المطلوب يحصل:</b><ol class="tk-s"><li>الضغط يعلى ولو لحظة ← اللمبة والسارينة يشتغلوا ويفضلوا.</li><li>زرار التأكيد ← السارينة تسكت على طول، واللمبة تفضل منوّرة.</li><li>الضغط يرجع طبيعي بعد التأكيد ← اللمبة تطفي.</li><li>إنذار جديد ← السارينة ترجع تشتغل.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'ضغط عالي', kind:'sensor'}, {a:'I0.1', label:'تأكيد', kind:'pb', color:'blue'}], outputs:[{a:'Q0.0', label:'لمبة إنذار', kind:'lamp', color:'red'}, {a:'Q0.1', label:'سارينة', kind:'horn'}]},
    tests:[{run:0.2}, {press:'I0.1'}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'من غير إنذار:'},
      {set:{'I0.0':1}}, {run:0.3}, {set:{'I0.0':0}}, {run:1.5}, {exp:{'Q0.0':1, 'Q0.1':1}, msg:'الضغط علي لحظة ورجع: اللمبة والسارينة لازم يفضلوا شغالين (ذاكرة).'},
      {press:'I0.1'}, {run:0.3}, {exp:{'Q0.1':0, 'Q0.0':0}, msg:'أكّدت والضغط طبيعي: كله يطفي.'},
      {set:{'I0.0':1}}, {run:0.5}, {exp:{'Q0.0':1, 'Q0.1':1}, msg:'إنذار جديد (حتى بعد تأكيد قديم): السارينة لازم ترجع.'}, {press:'I0.1'}, {run:1}, {exp:{'Q0.1':0, 'Q0.0':1}, msg:'أكّدت والضغط لسه عالي: السارينة تسكت واللمبة تفضل.'},
      {set:{'I0.0':0}}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'الضغط رجع طبيعي بعد التأكيد:'}],
    hint:'رانج 1: <b>P</b> I0.0 ← S M0.0، ومعاها خرج موازي R M0.1. رانج 2: I0.1 ← S M0.1. رانج 3: NO M0.1 ← NC I0.0 ← R M0.0. رانج 4: M0.0 ← Q0.0. رانج 5: M0.0 ← NC M0.1 ← Q0.1.',
    sol:[{rows:[['P:I0.0', '-', '-', '-', 'S:M0.0'], ['', '', '', '', 'R:M0.1']], links:[[4]]}, {rows:[['NO:I0.1', '-', '-', '-', 'S:M0.1']]}, {rows:[['NO:M0.1', 'NC:I0.0', '-', '-', 'R:M0.0']]}, {rows:[['NO:M0.0', '-', '-', '-', 'OUT:Q0.0']]}, {rows:[['NO:M0.0', 'NC:M0.1', '-', '-', 'OUT:Q0.1']]}],
    ok:'ده بالظبط تسلسل الإنذارات في أي ماكينة: الإنذار بيتحفظ، التأكيد بيسكّت الصوت، والمسح بيحصل لما السبب يروح.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'بت M0.0 في الـ PLC يشبه في لوحة الريلاي:', o:['ريليه مساعد', 'كونتاكتور موتور', 'فيوز', 'زرار'], a:0, why:'بت داخلي تكتب فيه وتسأل عليه.'},
  {q:'كونتاكت P (Rising edge) على زرار متداس 3 ثواني بيوصّل:', o:['سكان واحد لحظة الدوسة', 'طول الـ 3 ثواني', 'سكان واحد لما تسيبه', 'مش بيوصّل خالص'], a:0, why:'P = لحظة التغيير من 0 لـ 1.'},
  {q:'عايز تعد العلب لحظة ما <b>تخرج</b> من قدام الحساس:', o:['N (Falling edge)', 'P (Rising edge)', 'NO عادي', 'TON'], a:0, why:'الخروج = الحساس من 1 لـ 0.'},
  {q:'Toggle بزرار واحد من غير Edge. لما تفضل ماسك الزرار:', o:['تتقلب كل سكان وتقف عشوائي', 'تتقلب مرة واحدة بس وتثبت', 'مش بتتقلب خالص', 'الـ PLC يقف STOP'], a:0, why:'الشرط متحقق في كل سكان.'},
  {q:'بت Retentive معناه:', o:['بيفضل بعد قطع الكهربا', 'بيتمسح مع كل سكان', 'بيتقري من الدخل مباشرة', 'بيتحدّث أسرع'], a:0, why:'مفيد للعدّادات والإعدادات.'},
  {q:'إنذار ضغط عالي جه لحظة وراح. عشان المشغّل يعرف:', o:['نحفظه في Flag لحد التأكيد', 'اللمبة على الحساس مباشرة', 'نستخدم TOF ثانية', 'نعدّه بعدّاد CTU'], a:0, why:'الإنذار لازم يتحفظ لحد ما حد يأكّده.'}
], {lesson:'l7', pass:0.8});
</script>

</body>
</html>
