<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الإشارات الأنالوج في الـ PLC</title>
<meta name="description" content="الدرس 8 في كورس الـ PLC: إشارة 4–20mA من الترانسميتر إلى كارت الدخل الأنالوج، والـ Raw counts (مثلًا 0–27648)، والتحويل إلى القيمة الحقيقية (Scaling)، وكشف انقطاع السلك، وخزان بإنذارات High وLow وتحكم في المضخة بهيستيريسيس على المحاكي.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261113m"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261113m"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 8 من 10</p>
    <h1>الإشارات الأنالوج في الـ PLC</h1>
    <p>الحساس الرقمي يقول «يوجد أو لا يوجد»، أما ترانسميتر المستوى فيقول «في الخزان <b>2.35 متر</b>». يصل هذا الرقم إلى الـ PLC تيارًا ⁦4⁠–⁠20mA⁩، ويحوّله الكارت إلى رقم خام (<b>Raw</b>)، وعليك تحويله إلى القيمة الحقيقية قبل استخدامه. وهذا يسمى <b>Scaling</b>.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261113m" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف يصل مستوى الخزان إلى الـ PLC؟</h2>
  <p>أولًا يحوّل <b>الترانسميتر</b> المستوى إلى تيار من 4 إلى 20 mA، ثم يحوّل <b>كارت الـ AI</b> التيار إلى رقم خام (Raw) من 0 إلى 27648.</p>
  <p>وأخيرًا تحوّل تعليمة <b>Scaling</b> في البرنامج الرقم الخام إلى قيمة مفهومة: متر أو نسبة مئوية.</p>
  <div class="formula">Value = Lo + Raw ÷ 27648 × (Hi − Lo)</div>
  <div class="wd"><h3>سلسلة الإشارة</h3><div id="chain"></div></div>
  <ul class="scale">
    <li><bdi dir="ltr">4 mA · 0</bdi><div class="bar"><i style="width:2%"></i><em><bdi dir="ltr">0 m</bdi></em></div></li>
    <li><bdi dir="ltr">8 mA · 6912</bdi><div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">1 m</bdi></em></div></li>
    <li><bdi dir="ltr">12 mA · 13824</bdi><div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">2 m</bdi></em></div></li>
    <li><bdi dir="ltr">16 mA · 20736</bdi><div class="bar"><i style="width:75%"></i><em><bdi dir="ltr">3 m</bdi></em></div></li>
    <li><bdi dir="ltr">20 mA · 27648</bdi><div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">4 m</bdi></em></div></li>
  </ul>
  <p class="tip">لماذا يبدأ التيار من 4 لا من صفر؟ الإجابة في <a href="../instrumentation-lab/lesson-02.html">درس إشارة 4–20mA</a>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>تمرين التحويل</h2>
  <p>حوّل بين الرقم الخام والقيمة والتيار. اكتب الإجابة بالأرقام، والتقريب مسموح.</p>
  <div class="wd"><h3>Raw ↔ قيمة ↔ mA</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نكتبها في البرنامج؟</h2>
  <p>لكل شركة تعليمة Scaling باسم مختلف: في <b>TIA Portal</b> اسمها NORM_X وSCALE_X، وفي <b>Allen-Bradley</b> اسمها SCP. وفي <b>المحاكي</b> هنا تعليمة Scale تأخذ من IW64 وتضع الناتج في MW10.</p>
  <div class="ladfig" id="fScl"></div>
  <p>بعد أن تصبح القيمة في MW10، نقارنها بأرقام للتشغيل والفصل.</p>
  <div class="box key"><b>Hysteresis:</b> تعمل المضخة عند <b>20%</b> وتفصل عند <b>80%</b> (Set وReset). وإذا كان الحدّان عند 20%، فسيفصل الكونتاكتور ويوصّل متتاليًا حتى يحترق.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>مشروع: خزان بإنذارات</h2>
  <p>المستوى يدخل على <b>IW64</b>، والمضخة على <b>Q0.0</b>. بعد التشغيل جرّب زر «اقطع سلك الترانسميتر» وفكّر: ماذا يجب أن يفعل البرنامج؟</p>
  <div class="wd"><h3>محاكي: الخزان</h3><div id="sim1"></div></div>
  <p class="alert">إذا انقطع السلك، سيقرأ البرنامج «0%»، فتستمر المضخة في الملء حتى <b>الفيضان</b>. لذلك استخدم بت الـ Diagnostic، وركّب عوامة High-High موصّلة بالأسلاك.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>أعطال تقابلها في الموقع</h2>
  <p><b>القراءة ثابتة على 32767 أو سالبة:</b> سلك مقطوع أو الترانسميتر بلا تغذية. <b>القراءة خطأ بنسبة ثابتة:</b> مدى الـ Scale يختلف عن مدى الترانسميتر.</p>
  <p><b>القناة مضبوطة 0–10V والترانسميتر mA:</b> اضبط نوع القناة أو الجمبر. <b>القراءة تهتز:</b> استخدم كابلًا مغلّفًا بشيلد، وأبعده عن كابل المحرك، وفعّل الفلتر.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المدى ⁦0⁠–⁠27648⁩ خاص بكروت Siemens S7-1200 / S7-1500 لإشارة ⁦4⁠–⁠20mA⁩. وتستخدم ماركات أخرى ⁦0⁠–⁠32000⁩ أو ⁦0⁠–⁠4000⁩ أو ⁦0⁠–⁠65535⁩، أو تعطيك القيمة جاهزة بالوحدات الهندسية: الداتا شيت الخاصة بالكارت هي المرجع. المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات الدقيقة تختلف من شركة إلى أخرى، ودليل الـ PLC الذي تستخدمه هو المرجع. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l8');
PL.scaleDemo(document.getElementById('chain'));
window.DR = PL.drill(document.getElementById('drill'), PL.scaleGen, {lesson:'l8', task:'scale', need:4, goal:'أجب <b>4</b> إجابات صحيحة ليُسجَّل التمرين مكتملًا.'});
PL.ladFig(document.getElementById('fScl'), [{rows:[['-', '-', '-', '-', 'SCL:IW64:MW10:0:100']]}, {rows:[['CMP:MW10:<=:20', '-', '-', '-', 'S:Q0.0']]}, {rows:[['CMP:MW10:>=:80', '-', '-', '-', 'R:Q0.0']]}], {labels:{'Q0.0':'مضخة'}});
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l8', exercises:[
  {key:'tank', title:'خزان بإنذارات', task:'<p class="tk-g"><b>الهدف:</b> خزان يُملأ بمضخة، والـ PLC يقرأ المستوى من حساس ⁦4⁠–⁠20mA⁩.</p><p class="tk-d"><b>الأجهزة:</b> قراءة المستوى الخام <b>IW64</b>، والمستوى بالنسبة المئوية <b>MW10</b>، والمضخة <b>Q0.0</b>، وإنذار High <b>Q0.1</b>، وإنذار Low <b>Q0.2</b>.</p><b>المطلوب:</b><ol class="tk-s"><li>حوّل <b>IW64</b> إلى نسبة من 0 إلى 100% في <b>MW10</b> (Scale).</li><li>المستوى 20% أو أقل ← تعمل المضخة، وتستمر حتى 80% ثم تفصل.</li><li>المستوى 90% أو أكثر ← إنذار High.</li><li>المستوى 10% أو أقل ← إنذار Low.</li></ol>',
    io:{inputs:[], outputs:[{a:'Q0.0', label:'مضخة'}, {a:'Q0.1', label:'High'}, {a:'Q0.2', label:'Low'}]}, syms:[{a:'IW64', label:'مستوى raw'}, {a:'MW10', label:'مستوى %'}], plant:'tank', plantOpt:{level:50}, cmpDef:'MW10',
    tests:[{run:1}, {exp:{'Q0.0':0, 'Q0.1':0, 'Q0.2':0}, msg:'المستوى 50%:'}, {fn:c => Math.abs(c.e.num('MW10') - c.plant.level) < 1.5 ? null : `MW10 = ${PL.fmt(c.e.num('MW10'), 1)} والمستوى الحقيقي ${Math.round(c.plant.level)}%: راجع بلوك الـ Scale (من IW64 إلى MW10، ⁦0⁠–⁠100⁩).`},
      {until:c => c.plant.level <= 19.8 || c.q('Q0.0'), max:25, msg:'لم ينزل الخزان إلى 20%: هل تعمل المضخة دون سبب؟'}, {fn:c => c.q('Q0.0') && c.plant.level > 21.5 ? `عملت المضخة والمستوى ${Math.round(c.plant.level)}%: يجب أن تنتظر حتى 20%.` : null}, {run:0.02}, {exp:{'Q0.0':1}, msg:'نزل المستوى تحت 20%: يجب أن تعمل المضخة.'},
      {until:c => c.plant.level >= 50, max:30, msg:'المستوى لا يرتفع: المضخة تفصل وتوصّل حول 20%. يلزم هيستيريسيس: Set عند 20% وReset عند 80%.'}, {exp:{'Q0.0':1}, msg:'المستوى 50% والمضخة تعمل من الأسفل: يجب أن تستمر حتى 80% (هيستيريسيس).'},
      {until:c => !c.q('Q0.0') || c.plant.level >= 85, max:30, msg:'لم يصل المستوى إلى 80%.'}, {fn:c => c.q('Q0.0') ? 'تجاوز المستوى 80% والمضخة ما زالت تعمل: يجب أن تفصل عند 80%.' : c.plant.level < 78.5 ? `فصلت المضخة مبكرًا عند ${Math.round(c.plant.level)}%: يجب أن تستمر حتى 80%.` : null}, {run:3}, {exp:{'Q0.0':0}, msg:'المستوى ينزل قليلًا تحت 80%: تبقى المضخة متوقفة حتى 20%.'},
      {plant:{level:93}}, {run:0.4}, {exp:{'Q0.1':1, 'Q0.2':0}, msg:'المستوى 93%:'}, {plant:{level:60}}, {run:0.4}, {exp:{'Q0.1':0, 'Q0.2':0}, msg:'المستوى 60%:'}, {plant:{level:7, use:false}}, {run:0.4}, {exp:{'Q0.2':1, 'Q0.0':1, 'Q0.1':0}, msg:'المستوى 7%:'}],
    hint:'رانج 1: اتركه سلكًا ← Scale (IW64 ← MW10، ⁦0⁠–⁠100⁩). رانج 2: مقارنة MW10 &lt;= 20 ← (S) Q0.0. رانج 3: MW10 &gt;= 80 ← (R) Q0.0. رانج 4: MW10 &gt;= 90 ← Q0.1. رانج 5: MW10 &lt;= 10 ← Q0.2.',
    sol:[{rows:[['-', '-', '-', '-', 'SCL:IW64:MW10:0:100']]}, {rows:[['CMP:MW10:<=:20', '-', '-', '-', 'S:Q0.0']]}, {rows:[['CMP:MW10:>=:80', '-', '-', '-', 'R:Q0.0']]}, {rows:[['CMP:MW10:>=:90', '-', '-', '-', 'OUT:Q0.1']]}, {rows:[['CMP:MW10:<=:10', '-', '-', '-', 'OUT:Q0.2']]}],
    ok:'هذا تحكم On/Off بهيستيريسيس، وهو المستخدم في كثير من خزانات المياه. جرّب الآن «اقطع سلك الترانسميتر» ولاحظ خطورة أن يصدّق البرنامج القراءة.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'في كارت Siemens، ترانسميتر يُخرج <b>12mA</b>. الـ Raw تقريبًا:', o:['13824', '27648', '6912', '12000'], a:0, why:'12mA = 50% ⇐ نصف 27648.'},
  {q:'ترانسميتر ضغط ⁦0⁠–⁠10⁩ bar والـ Raw = <b>20736</b>. الضغط:', o:['7.5 bar', '2.07 bar', '5 bar', '10 bar'], a:0, why:'20736 ÷ 27648 = 75%.'},
  {q:'المضخة تعمل وتفصل كل ثانية عند حد المستوى. الحل:', o:['هيستيريسيس: حدّ تشغيل وحدّ فصل', 'تايمر TP على المضخة', 'تغيير الترانسميتر بآخر أدق', '== بدلًا من >= في المقارنة'], a:0, why:'Set عند المنخفض وReset عند المرتفع.'},
  {q:'أصبحت القراءة فجأة 0% والخزان ممتلئ أمامك. أول ما تشك فيه:', o:['سلك الترانسميتر أو التغذية', 'الخزان فارغ فعلًا', 'مُسح البرنامج من الـ PLC', 'المضخة تعمل'], a:0, why:'0mA وليس 4mA: هذا عطل وليس قراءة.'},
  {q:'البرنامج يقول 16 bar والضغط الحقيقي 10. الترانسميتر ⁦0⁠–⁠10⁩ bar. غالبًا:', o:['الـ Scale في البرنامج خطأ', 'الكارت تالف', 'الترانسميتر يحتاج إلى تغيير', 'السلك مقطوع'], a:0, why:'يجب أن يطابق المدى في البرنامج مدى الترانسميتر.'},
  {q:'لماذا لا نستخدم <span class="mono">==</span> في مقارنة قيمة أنالوج؟', o:['قد تتجاوز القيمة الرقم دون أن تساويه', 'ممنوعة في الـ PLC', 'بطيئة في السكان', 'لا تعمل مع الأرقام العشرية'], a:0, why:'استخدم >= أو <=.'}
], {lesson:'l8', pass:0.8});
</script>

</body>
</html>
