<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>التربل شوتنج والامتحان النهائي</title>
<meta name="description" content="الدرس 10 في كورس الـ PLC: المونيتور أونلاين ولمبات الدخل والخرج، الفورس (Force) واستخداماته وخطورته، أشهر أخطاء البرامج (الكويل المكرر، منطق الـ NC الغلط، التثبيت الناقص) وتصليحها على المحاكي، والامتحان النهائي للشهادة.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-10.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-10.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-10.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">الـ PLC · الدرس 10 من 10</p>
    <h1>التربل شوتنج والامتحان النهائي</h1>
    <p>الماكينة وقفت والكل بيبصلك. الـ PLC بيديك أدوات قوية تعرف بيها العطل في دقايق: <b>لمبات الكروت</b>، <b>المونيتور أونلاين</b>، و<b>الفورس</b>. هنا هتستخدمهم عشان تصلّح 3 برامج فيهم أشهر الأخطاء، وبعدين الامتحان النهائي.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="10"></div>
<script src="/assets/lesson-intro-data/plc-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>أدوّر على العطل منين؟</h2>
  <p>امشي <b>من برّه لجوّه</b> بالترتيب. الأول بص على <b>الـ CPU</b>: هل على RUN؟ فيه لمبة ERROR أو FORCE؟</p>
  <p>بعدها <b>لمبات الدخل</b>: لو الدخل مش بينوّر، المشكلة في السلك أو الحساس أو الباور. بعدها افتح <b>البرنامج أونلاين</b> وشوف الأخضر واقف عند أنهي كونتاكت.</p>
  <p>وفي الآخر <b>لمبات الخرج</b>: لو الخرج منوّر والكونتاكتور مش شادد، المشكلة في الفيوز أو السلك أو الكويل.</p>
  <div class="box key">اللون الأخضر في المحاكي وهو على RUN هو نفسه وضع <b>Online</b> على الـ PLC الحقيقي، وده أهم أداة في التربل شوتنج.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>إيه هو الفورس (Force)؟</h2>
  <p>الفورس معناه إنك <b>تجبر</b> دخل I أو خرج Q على 1 أو 0، مهما كانت حالته الحقيقية. بنستخدمه عشان نختبر خرج أو نعدّي حساس بايظ مؤقتًا.</p>
  <div class="box safe">الفورس على خرج <b>بيشغّل الحمل فعلًا</b> وبيتخطّى الإنترلوك. اتأكد إن محدش جنب المكنة، وشيله أول ما تخلّص.</div>
  <p class="tip">في المحاكي: دوس <b>Force</b> وبعدين دوس على لمبة I أو Q: أول دوسة 1، التانية 0، والتالتة تشيله. جرّب Force 1 على Q0.0.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>صلّح البرامج</h2>
  <p>كل برنامج هنا فيه غلطة مشهورة. شغّله RUN وجرّب، وبعدين صلّح لحد ما الاختبار يعدّي.</p>
  <div class="wd"><h3>محاكي: برامج فيها أعطال</h3><div id="sim1"></div></div>
  <p>الغلطات التلاتة هي: <b>Double coil</b>، نفس الكويل في رانجين فآخر رانج بس هو اللي بيكسب، والحل رانج واحد لكل كويل. <b>NC غلط</b>، المكنة مش بتشتغل أبدًا، والحل إن الـ Stop والأوفرلود يتكتبوا NO في البرنامج.</p>
  <p>و<b>تثبيت غلط</b>، المكنة بتقف لوحدها أو مش بتقف، والحل إن كونتاكت Q يبقى موازي للـ Start بس.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>أعطال بتقابلها في الموقع</h2>
  <p><b>لمبة FORCE منوّرة:</b> فيه فورس منسي، شوف جدول الفورس الأول. <b>البرنامج على اللابتوب مش زي اللي في الـ PLC:</b> اعمل Upload أو Compare قبل أي تعديل.</p>
  <p><b>المكنة بتقف في نفس المكان كل شوية:</b> حساس شغال على حدوده، استخدم الـ Trace. و<b>العطل ظهر بعد تغيير كارت:</b> راجع الهاردوير كونفيج.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 4 من 5 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>15 سؤال من الكورس كله. محتاج <b>12 صح على الأقل</b> عشان تنجح. لو منجحتش راجع الدروس وجرّب تاني (الأسئلة بتتلخبط كل مرة). لما تخلّص كل الدروس وتنجح هنا، الشهادة بتظهر في <a href="index.html#certSec">صفحة الكورس</a>.</p>
  <div id="final"></div>
</section>
<section class="panel lsec" aria-labelledby="sb">
  <h2 id="sb"><span class="k">←</span>اتدرّب على براندات حقيقية</h2>
  <p>خلّصت الكورس؟ دلوقتي جرّب نفس البرامج بشكل الشركة اللي هتشتغل عليها: <b>سيمنز</b> على طريقة TIA Portal، <b>دلتا</b> على طريقة ISPSoft و WPLSoft، و <b>Allen-Bradley</b> على طريقة Studio 5000. كل محاكي فيه CPU بلمباته، و Download، والمونيتور أونلاين، والفورس، و9 تمارين من مصانع حقيقية منهم تمرين تربل شوتنج، وتقطيع صاج بالطول بالإنكودر، وتحدّي مصنع كامل.</p>
  <div id="brandCards"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الفورس في TIA Portal اسمه Force table، وفي Allen-Bradley بيتعمل من Forces، وفي ماركات تانية Set/Reset من الـ Device monitor. في كل الماركات فيه لمبة FORCE على الـ CPU بتنوّر طول ما فيه فورس. المحاكي هنا <b>مدرّب عام</b> بعناوين على طريقة IEC / Siemens: العناوين والتعليمات بالظبط بتختلف من شركة للتانية، والمانيوال بتاع الـ PLC بتاعك هو المرجع. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l10');
PL.brandCards(document.getElementById('brandCards'));
const ioS = {inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'موتور', kind:'motor'}]};
const noDouble = {fn:c => PL.eng.lint(c.e.prog).some(m => m.kind === 'double') ? 'شغال، بس لسه فيه كويل مكرر (Double coil). خلي Q0.0 في رانج واحد بس.' : null};
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l10', force:true, exercises:[
  {key:'dbl', title:'الكويل المكرر', task:'<p class="tk-g"><b>الهدف:</b> تصلّح برنامج فيه عطل.</p><p class="tk-d"><b>الأجهزة:</b> Start محلي <b>I0.0</b>، Start من غرفة التحكم <b>I0.2</b>، Stop <b>I0.1</b> (NC)، الموتور <b>Q0.0</b>.</p><b>اعمل كده:</b><ol class="tk-s"><li>الشكوى: «ركّبنا زرار تشغيل من غرفة التحكم، وبعدها زرار التشغيل المحلي بطّل يشغّل، والزرار الجديد بيشغّل الموتور بس وانت ماسكه».</li><li>جرّب البرنامج الجاهز وشوف العطل بعينك.</li><li>صلّح البرنامج.</li></ol><b>بعد التصليح المفروض:</b><ol class="tk-s"><li>أي زرار Start من الاتنين ← الموتور يشتغل ويفضل.</li><li>Stop ← الموتور يقف.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Start محلي', kind:'pb'}, {a:'I0.2', label:'Start بعيد', kind:'pb', color:'blue'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'موتور', kind:'motor'}]},
    start:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.2', '-', '-', '-', 'OUT:Q0.0']]}],
    tests:[{run:0.2}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'Start المحلي وسبته:'}, {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop:'}, {press:'I0.2'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'Start البعيد وسبته: لازم يفضل شغال.'}, {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop:'}, noDouble],
    hint:'امسح رانج 2، وفي رانج 1 زوّد فرع موازي تاني للـ Start فيه I0.2 (دوس على I0.0 واختار "فرع موازي" مرة كمان).',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0'], ['NO:I0.2']], links:[[1], [1]]}],
    ok:'قاعدة ذهبية: كل كويل في رانج واحد بس. لو محتاج شروط كتير اعملها فروع، أو استخدم Set/Reset.'},
  {key:'ncfix', title:'منطق الـ NC الغلط', task:'<p class="tk-g"><b>الهدف:</b> تصلّح برنامج فيه عطل.</p><p class="tk-d"><b>الأجهزة:</b> Start <b>I0.0</b>، Stop <b>I0.1</b> (NC)، أوفرلود <b>I0.2</b> (NC)، الموتور <b>Q0.0</b>، لمبة Trip <b>Q0.1</b>.</p><b>اعمل كده:</b><ol class="tk-s"><li>الشكوى: «الموتور مش راضي يشتغل خالص، ولمبة Trip منوّرة على طول رغم إن الأوفرلود سليم».</li><li>بص على لمبات الدخل في الـ PLC: هتلاقي <b>I0.1</b> و <b>I0.2</b> منوّرين ومحدش داس.</li><li>صلّح البرنامج.</li></ol><b>بعد التصليح المفروض:</b><ol class="tk-s"><li>Start ← الموتور يشتغل ويفضل.</li><li>Stop أو فصل الأوفرلود ← الموتور يقف.</li><li>لمبة Trip تنوّر بس لما الأوفرلود يفصل.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}, {a:'I0.2', label:'أوفرلود', kind:'ncsw'}], outputs:[{a:'Q0.0', label:'موتور', kind:'motor'}, {a:'Q0.1', label:'Trip', kind:'lamp', color:'amber'}]},
    start:[{rows:[['NO:I0.0', 'NC:I0.1', 'NC:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.2', '-', '-', '-', 'OUT:Q0.1']]}],
    tests:[{run:0.2}, {exp:{'Q0.1':0}, msg:'الأوفرلود سليم: لمبة Trip لازم تكون مطفية.'}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'Start:'}, {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop:'}, {press:'I0.0'}, {run:0.3}, {set:{'I0.2':0}}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':1}, msg:'الأوفرلود فصل:'}, {set:{'I0.2':1}}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'الأوفرلود رجع:'}],
    hint:'لمبات I0.1 و I0.2 منوّرة ومحدش لمس حاجة: يعني البتين = 1 في الحالة الطبيعية. في رانج 1 خليهم NO، وفي رانج 2 لمبة الـ Trip محتاجة <b>NC</b> I0.2.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NC:I0.2', '-', '-', '-', 'OUT:Q0.1']]}],
    ok:'لمبات الدخل قالتلك الحقيقة قبل ما تفتح البرنامج. دايمًا ابدأ منها.'},
  {key:'sealfix', title:'التثبيت في المكان الغلط', task:'<p class="tk-g"><b>الهدف:</b> تصلّح برنامج فيه عطل.</p><p class="tk-d"><b>الأجهزة:</b> Start <b>I0.0</b>، Stop <b>I0.1</b> (NC)، الطلمبة <b>Q0.0</b>.</p><b>اعمل كده:</b><ol class="tk-s"><li>الشكوى: «الطلمبة بتقف أول ما نسيب Start، ولما حد داس Stop وهي شغالة ما وقفتش».</li><li>جرّب: دوس Start وسيبه، وبعدين اضغط Start و Stop مع بعض.</li><li>صلّح مكان كونتاكت التثبيت.</li></ol><b>بعد التصليح المفروض:</b><ol class="tk-s"><li>تدوس Start وتسيبه ← الطلمبة تفضل شغالة.</li><li>Stop ← الطلمبة تقف، حتى لو حد ماسك Start.</li></ol>',
    io:ioS,
    start:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['', 'NO:Q0.0']], links:[[1, 2]]}],
    tests:[{run:0.2}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'دوست Start وسبته: الطلمبة لازم تفضل شغالة.'}, {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop:'}, {hold:'I0.0'}, {run:0.3}, {release:'I0.0'}, {run:0.3}, {hold:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'الطلمبة شغالة وحد ماسك Stop: لازم تقف (الـ Stop مايتعملوش بايباس أبدًا).'}, {release:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'بعد ما سابوا الـ Stop:'}],
    hint:'كونتاكت التثبيت Q0.0 متحط موازي للـ <b>Stop</b> مش للـ Start! يعني بيعمل بايباس للـ Stop. شيله من خانة 2 وحطه موازي لخانة 1 (I0.0).',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}],
    ok:'غلطة زي دي في الحقيقة خطيرة: Stop مش بيوقف. كل تعديل في برنامج لازم يتجرّب على كل الزراير والحالات.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'دوست زرار Start ولمبة I0.0 على الكارت <b>مانوّرتش</b>. العطل غالبًا:', o:['الزرار أو السلك أو الباور', 'في البرنامج نفسه', 'في كارت الخرج', 'في كويل الكونتاكتور'], a:0, why:'لمبة الدخل بتقولك الإشارة وصلت الكارت ولا لأ.'},
  {q:'لمبة Q0.0 منوّرة على الكارت والكونتاكتور مش شغال. تشك في:', o:['فيوز أو سلك أو الكويل', 'البرنامج نفسه', 'زرار الـ Start', 'كارت الدخل بايظ'], a:0, why:'الـ PLC عمل اللي عليه.'},
  {q:'نفس الكويل Q0.0 في رانج 3 ورانج 8. اللي بيحصل:', o:['رانج 8 بس اللي بيحدد', 'الاتنين بيشتغلوا OR', 'الاتنين بيشتغلوا AND', 'رانج 3 بس اللي بيحدد'], a:0, why:'آخر كتابة في السكان بتكسب.'},
  {q:'لمبة FORCE منوّرة على الـ CPU. معناها:', o:['فيه نقطة متجبرة على قيمة', 'بطارية الـ CPU خلصت', 'الـ PLC على STOP', 'فيه قصر في خرج'], a:0, why:'شيل الفورس أول ما تخلّص.'},
  {q:'إمتى الفورس على خرج يبقى خطر؟', o:['دايمًا، لأنه بيتخطى الإنترلوك', 'أبدًا، ده للتجربة بس', 'بس على المخارج الأنالوج', 'بس والـ PLC على RUN'], a:0, why:'الفورس أقوى من البرنامج.'}
], {lesson:'l10', pass:0.8});
PL.quiz(document.getElementById('final'), [
  {q:'ترتيب دورة السكان:', o:['قراءة ← تنفيذ ← كتابة', 'تنفيذ ← قراءة ← كتابة', 'كتابة ← تنفيذ ← قراءة', 'قراءة ← كتابة ← تنفيذ'], a:0},
  {q:'كارت دخل الكومن بتاعه على 0V. الحساس المناسب:', o:['PNP', 'NPN', 'أي نوع', 'أنالوج'], a:0},
  {q:'كونتاكتور كويله 230V AC يتوصّل مباشرة على:', o:['خرج ريلاي', 'خرج ترانزستور', 'دخل ديجيتال', 'دخل أنالوج'], a:0},
  {q:'زرار Stop متوصّل NC. في البرنامج (في رانج التثبيت) يتحط:', o:['NO', 'NC', 'P', 'N'], a:0},
  {q:'كونتاكت التثبيت الذاتي بيتحط موازي لـ:', o:['زرار Start', 'زرار Stop', 'الأوفرلود', 'الكويل'], a:0},
  {q:'Set في رانج 2 و Reset في رانج 5 لنفس البت، والشرطين متحققين. البت:', o:['0', '1', 'بيرمش', 'مش معروف'], a:0},
  {q:'نور سلم يفضل منوّر دقيقتين بعد ما تسيب الزرار:', o:['TOF', 'TON', 'CTU', 'TP بس'], a:0},
  {q:'في ستار دلتا، الستار والدلتا:', o:['لازم إنترلوك بينهم', 'يشتغلوا مع بعض أول ثانية', 'مش محتاجين تايمر', 'نفس الكونتاكتور'], a:0},
  {q:'CTU بـ PV = 5. البت بتاعه بيبقى 1 لما:', o:['العدّ يوصل 5 أو أكتر', 'مع أول نبضة', 'لما العدّ يبقى صفر', 'مع الـ Reset'], a:0},
  {q:'عايز حاجة تحصل مرة واحدة بس مع كل دوسة زرار:', o:['Rising edge (P)', 'كونتاكت NO عادي', 'تايمر TON', 'كونتاكت NC'], a:0},
  {q:'ترانسميتر ⁦4⁠–⁠20mA⁩ على كارت رينجه ⁦0⁠–⁠27648⁩. عند 12mA الـ Raw تقريبًا:', o:['13824', '27648', '0', '6912'], a:0},
  {q:'ترانسميتر مستوى ⁦0⁠–⁠4⁩ m والقراية فجأة 0 والتانك مليان:', o:['سلك مقطوع أو مفيش باور', 'التانك فضي فعلًا', 'الـ Scale غلط من الأول', 'الطلمبة شغالة'], a:0},
  {q:'طلمبة تانك بتفصل وتوصل كل ثانية عند الحد. الحل:', o:['هيستيريسيس', '== بدل >=', 'تايمر TP', 'Force للخرج'], a:0},
  {q:'الدخل I0.0 في Siemens يقابله في Allen-Bradley (SLC / MicroLogix):', o:['I:0/0', 'O:0/0', 'B3:0/0', 'X0'], a:0},
  {q:'الماكينة واقفة وعايز تعرف أنهي شرط ناقص بسرعة:', o:['تفتح البرنامج أونلاين', 'تعمل Force على كل المخارج', 'تمسح البرنامج', 'تغيّر الـ CPU'], a:0}
], {lesson:'l10', task:'final', pass:0.8, shuffle:true});
</script>

</body>
</html>
