<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>عناصر الأمان والتوصيل بقناتين</title>
<meta name="description" content="الدرس 2: زر الطوارئ وبوابة الأمان والستارة الضوئية والـ Two-hand، والفتح القسري، والتوصيل بقناتين.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261113k"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 2 من 13</p>
    <h1>عناصر الأمان والتوصيل بقناتين</h1>
    <p>الأمان يبدأ من الحساس. إذا اخترت العنصر خطأً أو وصّلته بسلك واحد، فلن يصلح ذلك أي سيفتي PLC.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أشهر عناصر الأمان؟</h2>
  <p><b>زر الطوارئ:</b> فيه 2 NC بفتح قسري، ويبقى مقفلًا حتى تديره. <b>سويتش البوابة:</b> يحس بفتح الباب والماكينة تعمل. <b>الستارة الضوئية:</b> تحس بيد دخلت منطقة الخطر، ولها خرجا OSSD.</p>
  <p><b>Two-hand:</b> يجب ضغط الزرين خلال 0.5 ثانية. و<b>السجادة:</b> تحس بوجود شخص واقف في المنطقة.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما معنى الفتح القسري؟</h2>
  <p>الفتح القسري (Positive opening) يعني أن الضغطة نفسها <b>تفتح التلامس بالقوة</b> حتى لو كان ملتحمًا. وعلامته سهم داخل دائرة.</p>
  <p>ويحدث هذا في التلامس <b>NC</b> فقط. أما الـ <b>NO</b> فقد يلتحم مغلقًا دون أن يعلم أحد، ولذلك يُبنى الأمان على NC.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>لماذا قناتان؟</h2>
  <p>إذا كان الطوارئ على سلك واحد والتصق سلكه بـ <bdi dir="ltr">24V</bdi>، فلن يُرى الطوارئ. الحل <b>تلامسان على دخلين</b>، والريلاي يقارن بينهما.</p>
  <svg viewBox="0 0 640 230" role="img" aria-label="طوارئ بقناتين" style="width:100%;max-width:640px;direction:ltr">
 <g font-family="IBM Plex Mono,monospace" font-size="14" fill="currentColor">
 <rect x="20" y="70" width="120" height="90" rx="10" fill="none" stroke="currentColor" stroke-width="2"/><circle cx="80" cy="115" r="30" fill="#d6332a"/><text x="80" y="185" text-anchor="middle">E-STOP 2×NC</text>
 <path d="M140 95H300M140 135H300" stroke="#c62828" stroke-width="3" fill="none"/>
 <text x="220" y="88" text-anchor="middle">CH1  11-12</text><text x="220" y="155" text-anchor="middle">CH2  21-22</text>
 <rect x="300" y="50" width="180" height="130" rx="10" fill="none" stroke="currentColor" stroke-width="2"/>
 <text x="390" y="78" text-anchor="middle" font-weight="700">Safety relay / PLC</text>
 <text x="320" y="100">In 1</text><text x="320" y="140">In 2</text><text x="390" y="168" text-anchor="middle">compare</text>
 <path d="M480 95H600M480 135H600" stroke="#2b7a3d" stroke-width="3" fill="none"/><text x="610" y="100">K1</text><text x="610" y="140">K2</text>
 </g></svg>
  <p>إذا <b>فتحت القناتان</b> فهو توقف عادي. وإذا <b>فتحت واحدة دون الأخرى</b> فهناك عطل، ويرفض الريلاي الريست.</p>
  <p>وإذا <b>التصقت القناتان معًا</b> فلن يعلم الريلاي العادي. وهذا ما تحلّه نبضات الـ Pluto.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما هو الـ OSSD في الستارة الضوئية؟</h2>
  <p>تُخرج الستارة إشارتها على خرجي ترانزستور <bdi dir="ltr">24V</bdi> اسمهما <b>OSSD1 وOSSD2</b>. وتطبّق عليهما <b>Test pulses</b>: انقطاعات صغيرة لتختبر نفسها، ويتجاهلها الفلتر في الدخل.</p>
  <p>وعلى الـ Pluto يُوصَّلان على دخلين ستاتيك، أحدهما على الأقل يجب أن يكون I.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف يتم الريست؟</h2>
  <p>بعد عودة الطوارئ تضغط RESET. ويعمل الريلاي <b>عند ترك الزر</b>، لا أثناء الضغط.</p>
  <p class="tip">لذلك إذا التصق الزر فلن يُنفَّذ الريست.</p>
  <div class="box key"><b>Feedback:</b> تلامس NC مساعد من K1 وK2 يعود إلى الريلاي. إذا التحم كونتاكتور بقي الـ NC الخاص به مفتوحًا، فـ<b>لا ريست</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual وProgramming Manual وRT9). قبل التطبيق على ماكينة حقيقية ارجع إلى الكتالوج وتقييم المخاطر الخاص بالماكينة. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l2');
IL.quiz(document.getElementById('quiz'), [{"q": "علامة ⊖ على تلامس الطوارئ معناها:", "o": ["فتح قسري: الحركة تفتح التلامس حتى لو كان ملتحمًا", "التلامس NO", "الزر يعود وحده", "الزر للـ 230V فقط"], "a": 0, "why": "Positive opening: الضغط الميكانيكي يفتح التلامس بالقوة."}, {"q": "طوارئ بقناتين: فتحت واحدة والأخرى لا. هذا معناه:", "o": ["عطل، ويرفض الريلاي الريست", "عادي، أكمل", "الزر مضغوط نصف ضغطة", "يجب تغيير الريلاي"], "a": 0, "why": "يجب أن تتحرك القناتان معًا. الاختلاف = سلك ملتصق أو تلامس ملتحم."}, {"q": "خرج الستارة الضوئية اسمه:", "o": ["OSSD", "EDM", "IDFIX", "PNP-NO"], "a": 0, "why": "Output Signal Switching Device: خرجا ترانزستور يختبران نفسيهما."}, {"q": "متى يعمل الريست المراقَب؟", "o": ["عند ترك زر الريست بعد ضغطه", "بمجرد الضغط", "عند عودة الطوارئ وحده", "كل 5 ثوانٍ"], "a": 0, "why": "بهذا إذا التصق الزر مغلقًا فلا ريست."}, {"q": "لماذا نُرجع NC من الكونتاكتورات إلى الريلاي؟", "o": ["ليرفض الريلاي الريست إذا التحم كونتاكتور", "لنوفّر سلكًا", "ليفصل الكونتاكتور أسرع", "ليضيء المصباح"], "a": 0, "why": "هذا اسمه مراقبة الكونتاكتورات (feedback / EDM)."}, {"q": "في الـ Two-hand يجب أن يُضغط الزران:", "o": ["معًا خلال 0.5 ثانية", "واحدًا تلو الآخر", "يكفي زر واحد", "مدة 3 ثوانٍ"], "a": 0, "why": "بهذا يجب أن يستخدم العامل يديه الاثنتين خارج منطقة الخطر."}], {lesson:'l2', pass:0.8});


</script>
</body>
</html>
