<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ريلاي الأمان RT9</title>
<meta name="description" content="الدرس 3: ريلاي الأمان ABB RT9، وأطرافه وخمس طرق توصيل، والريست المراقَب والأوتوماتيك، واختبار الكونتاكتورات.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261113k"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 3 من 13</p>
    <h1>ريلاي الأمان RT9</h1>
    <p>الـ RT9 ريلاي أمان عرضه 22.5 مللي، يراقب وظيفة أمان واحدة (طوارئ أو بوابة أو ستارة) ويغلق خرجين NO يشغّلان الكونتاكتورات. مصنّف حتى Cat. 4 / PL e / SIL 3.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أطراف الـ RT9؟</h2>
  <figure class="dev-ph"><img src="img/rt9.jpg" width="572" height="1854" alt="ريلاي الأمان ABB RT9 من الأمام" loading="lazy"><figcaption>أعلى: <span class="mono">S34 X1 X4</span> و<span class="mono">+A1 S13 13 23</span>. أسفل: <span class="mono">-A2 S14 14 24</span> و<span class="mono">S24 S44 Y14</span>.</figcaption></figure>
  <ul class="fx">
    <li><b>A1 / A2</b><span><bdi dir="ltr">+24V</bdi> DC و<bdi dir="ltr">0V</bdi></span></li>
    <li><b>S13</b><span>خرج <bdi dir="ltr">24V</bdi> محمي (<bdi dir="ltr">≈ 70 mA</bdi>) للمداخل</span></li>
    <li><b>S14 / S34 / S44</b><span>مداخل القنوات (+)</span></li>
    <li><b>S24</b><span>دخل على <bdi dir="ltr">0V</bdi> · الطريقة 4</span></li>
    <li><b>X1</b><span>الريست + مراقبة الكونتاكتورات</span></li>
    <li><b>X4</b><span>مع A1 وX1 = ريست أوتوماتيك</span></li>
    <li class="ok"><b>13-14 / 23-24</b><span>خرجا أمان NO · <bdi dir="ltr">6A</bdi></span></li>
    <li><b>Y14</b><span>للمعلومات فقط، ليس للأمان</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ماذا تعني المصابيح؟</h2>
  <p>على واجهة الريلاي 5 مصابيح: On، وIn1 وIn2 للدخل، و1 و2 للخرج.</p>
  <p><b>On</b> مضيء يعني أن التغذية سليمة، وإذا كان يومض فالجهد منخفض أو هناك حمل زائد على S13. <b>In1 وIn2</b> يعني أن القناتين مغلقتان بشكل صحيح. و<b>1 و2</b> يعني أن الخرجين 13-14 و23-24 مغلقان.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>بكم طريقة يُوصَّل الدخل؟</h2>
  <p>هناك 5 طرق، وكل طريقة تعطي Category مختلفًا:</p>
  <ul class="fx">
    <li><b>1 · NO واحد</b><span>Cat. 1</span></li>
    <li><b>2 · 2 NO</b><span>Cat. 3</span></li>
    <li class="ok"><b>3 · NO + NC</b><span>Cat. 4</span></li>
    <li class="ok"><b>4 · NO من <bdi dir="ltr">+24V</bdi> وNO على <bdi dir="ltr">0V</bdi></b><span>Cat. 4 · يكشف القصر S14–S24</span></li>
    <li><b>5 · سجادة</b><span>Cat. 1</span></li>
  </ul>
  <p class="tip">في توصيل القناتين: يجب أن تُفتح القناتان وتُغلقا مجددًا قبل أي ريست جديد.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الريست واختبار الكونتاكتورات</h2>
  <p>الريست <b>اليدوي المراقَب</b>: زر RESET بين <bdi dir="ltr">+24V</bdi> وX1، ويعمل الريلاي عند فتح الزر. والريست <b>الأوتوماتيك</b>: بريدج بين A1 وX1 وX4، ولا يُستخدم إلا إذا سمح تقييم المخاطر.</p>
  <p class="tip">تلامسا الـ NC في K1 وK2 يُوصَّلان على التوالي مع الريست: إذا كان كونتاكتور ملتحمًا فلا يصل الريست.</p>
  <div class="box safe"><b>تحذير:</b> ركّب مخمّدًا (دايود أو VDR) على ملف الكونتاكتور، وفيوز <bdi dir="ltr">5A</bdi> gG على الخرج، وجرّب الريلاي مرة في السنة على الأقل.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>في كم يفصل الريلاي؟</h2>
  <div class="rule2"><div><b>الدخل ← الخرج</b><span class="big">&lt; 20 ms</span></div><div><b>انقطاع الكهرباء</b><span class="big">&lt; 80 ms</span></div></div>
  <p class="tip">يدخل هذا الرقم في حساب مسافة أمان الستارة.</p>
  <div class="box key"><b>على المحاكي:</b> اضغط الطوارئ، ونفّذ الريست، والحم كونتاكتورًا ولاحظ ما يحدث. <a class="btn pri" href="pluto.html#rt9" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="slive">
  <h2 id="slive"><span class="k">▶</span>مثال حيّ: طوارئ وبابان على RT9</h2>
  <p>اضغط الطوارئ أو افتح بابًا وشاهد أين ينقطع التيار، ثم أعد كل شيء واضغط RESET. أو اضغط «شاهد المثال».</p>
  <div class="live-ex" data-dev="rt9"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual وProgramming Manual وRT9). قبل التطبيق على ماكينة حقيقية ارجع إلى الكتالوج وتقييم المخاطر الخاص بالماكينة. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l3');
IL.quiz(document.getElementById('quiz'), [{"q": "أي طرف في الـ RT9 يغذّي مداخل القنوات بـ 24V؟", "o": ["S13", "A2", "Y14", "X4"], "a": 0, "why": "S13 خرج 24V محمي ضد القصر يغذّي S14 وS34 وS44."}, {"q": "تريد ريست أوتوماتيك على الـ RT9. ماذا تفعل؟", "o": ["تربط A1 وX1 وX4", "تزيل زر الريست فقط", "تربط S13 مع S24", "تفصل Y14"], "a": 0, "why": "ربط A1 وX1 وX4 = ريست أوتوماتيك، ويجب أن يسمح تقييم المخاطر بذلك."}, {"q": "هل يصلح خرج Y14 لإيقاف الماكينة كوظيفة أمان؟", "o": ["لا، هو خرج معلومات فقط", "نعم، مثل 13-14", "نعم إذا أضفت ريلاي", "فقط في الريست الأوتوماتيك"], "a": 0, "why": "Y14 خرج معلومات للـ PLC أو مصباح، وليس خرج أمان."}, {"q": "التوصيل بـ NO + NC من +24V يعطي:", "o": ["Cat. 4", "Cat. 1", "Cat. 2", "Cat. B"], "a": 0, "why": "التلامسان يتحركان عكس بعضهما، فيُكتشف القصر: Cat. 4."}, {"q": "التحم الكونتاكتور K1 والـ NC الخاص به موصّل مع الريست. ما يحدث:", "o": ["لن يعمل الريست", "سيعمل الريلاي بشكل عادي", "سيحترق الريلاي", "سيصبح Y14 على 24V"], "a": 0, "why": "الـ NC المفتوح يقطع دائرة الريست، فيرفض الريلاي العمل."}, {"q": "مصباح On على الـ RT9 يومض. أول ما تشك فيه:", "o": ["جهد التغذية منخفض أو حمل زائد على S13", "الطوارئ مضغوط", "الريست تالف", "الخرج 13-14 ملتحم"], "a": 0, "why": "الوميض = undervoltage أو overload أو current limiting على S13."}], {lesson:'l3', pass:0.8});


</script>
<script src="live.js?v=20261113e"></script>
</body>
</html>
