<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Vital 1 والإشارة الديناميكية</title>
<meta name="description" content="الدرس 5: كنترولر الأمان ABB Vital 1: لوب ديناميكي من T1 لـ R1 بسلك واحد لحد 30 حساس، الأطراف واللمبات والريست، و PL e.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 5 من 9</p>
    <h1>Vital 1 والإشارة الديناميكية</h1>
    <p>الـ Vital 1 بيحل مشكلة: عندك 10 أبواب و 5 طوارئ على الماكينة. بالـ RT9 محتاج 15 ريلاي. بالـ Vital 1 بتوصّلهم كلهم <b>توالي على سلك واحد</b> ولسه PL e.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>إيه فكرة الإشارة الديناميكية؟</h2>
  <p>بدل <bdi dir="ltr">24V</bdi> ثابت، الـ Vital بيطلّع نبضات من طرف <b>T1</b>، تعدّي على كل الحساسات ورا بعض، وترجع على طرف <b>R1</b>.</p>
  <svg viewBox="0 0 640 200" role="img" aria-label="لوب ديناميكي من T1 لـ R1" style="width:100%;max-width:640px;direction:ltr">
 <g font-family="IBM Plex Mono,monospace" font-size="14" fill="currentColor">
 <rect x="10" y="60" width="110" height="80" rx="10" fill="none" stroke="currentColor" stroke-width="2"/><text x="65" y="95" text-anchor="middle" font-weight="700">Vital 1</text><text x="65" y="120" text-anchor="middle">T1    R1</text>
 <path d="M40 140V175H170V130" stroke="#2f6fb5" stroke-width="3" fill="none"/>
 <rect x="150" y="70" width="80" height="60" rx="8" fill="#ffd400" stroke="#8a7400"/><text x="190" y="105" text-anchor="middle" fill="#222">Eden 1</text>
 <path d="M230 100H290" stroke="#2f6fb5" stroke-width="3"/><rect x="290" y="70" width="80" height="60" rx="8" fill="#ffd400" stroke="#8a7400"/><text x="330" y="105" text-anchor="middle" fill="#222">Eden 2</text>
 <path d="M370 100H430" stroke="#2f6fb5" stroke-width="3"/><rect x="430" y="70" width="80" height="60" rx="8" fill="#ffd400" stroke="#8a7400"/><text x="470" y="105" text-anchor="middle" fill="#222">E-stop</text>
 <path d="M510 100H560V30H95V60" stroke="#2f6fb5" stroke-width="3" fill="none"/>
 <text x="300" y="22" text-anchor="middle">every sensor inverts the pulses → back to R1</text>
 </g></svg>
  <p><b>الحساس المقفول</b> بيقلب النبضات ويبعتها للي بعده. لو <b>حساس اتفتح</b> النبضات تقف والـ Vital يفصل. ولو حصل <b>قصر على حساس</b>، عدد القلبات يتغيّر والـ Vital يفصل برضه.</p>
  <div class="box key">عشان كده <b>سلك واحد يكفي لـ PL e</b>: القصر والقطع واللزق في <bdi dir="ltr">24V</bdi> كلهم بيبانوا من شكل النبضات.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>حساس Eden (Adam و Eva) بيشتغل إزاي؟</h2>
  <p>الحساس قطعتين. <b>Adam</b> بيتركّب على الإطار، وفيه الإلكترونيات واللمبة وفيشة M12. و<b>Eva</b> بتتركّب على الباب من غير سلك، وبتشتغل على مسافة 0–15 مللي.</p>
  <p>ولمبة Adam بتقولك الحالة. <b>أخضر:</b> الباب مقفول والإشارة جاية. <b>أحمر:</b> الباب ده مفتوح. <b>بيرمش أحمر وأخضر:</b> الباب مقفول، بس فيه حاجة مفتوحة قبله.</p>
  <p class="tip">مثال بـ 3 أبواب: فتحت الباب 2، فـ Adam 2 يبقى أحمر و Adam 3 يرمش. <b>عرفت الباب من غير ما تفتح علبة</b>.</p>
  <p>وكل Adam بيقلب الإشارة مرة. لو عدد <b>القلبات فردي</b> (3 أبواب، أو 4 أبواب وطوارئ) سيب S1 فاضي. ولو <b>زوجي</b> وصّل S1 مع B1، وإلا لمبة R تفضل مطفية.</p>
  <p class="tip">تقدر توصّل لحد 30 Adam DYN على Vital 1 واحد، وبرضه PL e.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>أطراف الـ Vital 1 إيه؟</h2>
  <figure class="dev-ph"><img src="img/vital1.jpg" width="269" height="921" alt="ABB Vital 1 من قدّام" loading="lazy"><figcaption>فوق: <span class="mono">S1 X1 X4</span> و <span class="mono">+A1 B1 13 23</span>. تحت: <span class="mono">-A2 B2 14 24</span> و <span class="mono">T1 R1 Y14</span>.</figcaption></figure>
  <ul class="fx">
    <li><b>A1 / A2</b><span><bdi dir="ltr">24V</bdi> DC · فيوز <bdi dir="ltr">3A</bdi></span></li>
    <li><b>B1 / B2</b><span><bdi dir="ltr">24V</bdi> للحساسات · لحد <bdi dir="ltr">1.8A</bdi></span></li>
    <li class="ok"><b>T1 ← R1</b><span>أول اللوب ← آخره</span></li>
    <li><b>S1</b><span>زوجي: مع B1 · فردي: فاضي</span></li>
    <li><b>X1 / X4</b><span>الريست · الأوتوماتيك</span></li>
    <li class="ok"><b>13-14 / 23-24</b><span>خرجين أمان NO · <bdi dir="ltr">6A</bdi></span></li>
    <li class="danger"><b>Y14</b><span>معلومة بس · ممنوع في الأمان</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>اللمبات بتقول إيه؟</h2>
  <p>على وش الجهاز: T، و 1، و On، و 2، و R.</p>
  <ul class="fx">
    <li><b>On بترمش</b><span>أقل من <bdi dir="ltr">18V</bdi> أو قصر</span></li>
    <li class="ok"><b>T منوّرة</b><span>النبضات طالعة</span></li>
    <li class="ok"><b>R منوّرة</b><span>راجعة صح</span></li>
    <li><b>R بترمش</b><span>راجعة غلط: حساس بايظ</span></li>
    <li class="danger"><b>R مطفية</b><span>حساس مفتوح</span></li>
  </ul>
  <div class="box key"><b>تربل شوتنج:</b> T منوّرة و R مطفية؟ امشي حساس حساس لحد ما تلاقي اللي لمبته مش خضرا.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>الريست ومراقبة الكونتاكتورات</h2>
  <p>الريست <b>اليدوي المراقَب</b>: زرار بين B1 و X1، ومكانه بره منطقة الخطر وشايفها. والريست <b>الأوتوماتيك</b>: كوبري بين B1 و X1 و X4.</p>
  <p class="tip">الـ NC بتاع الكونتاكتورات بين B1 و X1 توالي مع الريست. والفصل بياخد أقل من <bdi dir="ltr">48 ms</bdi>.</p>
  <div class="box key"><b>على المحاكي:</b> افتح باب، اعمل قصر على حساس، وشوف لمبة R. <a class="btn pri" href="pluto.html#vital" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 7 من 8 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual و Programming Manual و RT9). قبل ما تطبّق على ماكينة حقيقية ارجع للكتالوج وتقييم المخاطر بتاع الماكينة. تقدّمك بيتسجّل على الجهاز ده.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l4');
IL.quiz(document.getElementById('quiz'), [{"q": "الـ Vital 1 بيكشف القصر على حساس إزاي؟", "o": ["كل حساس بيقلب النبضات، والقصر بيغيّر عدد مرات القلب", "بيقيس التيار", "بيقارن قناتين", "مش بيكشفه"], "a": 0, "why": "R1 بيستنى عدد مرات قلب معيّن. القصر يلغي قلبة فيبان الغلط."}, {"q": "عندك 4 حساسات في اللوب. S1 تعمل فيه إيه؟", "o": ["توصّله مع B1 (عدد زوجي)", "تسيبه فاضي", "توصّله مع A2", "توصّله مع R1"], "a": 0, "why": "زوجي = S1 مع B1، فردي = S1 فاضي."}, {"q": "لمبة T منوّرة و R مطفية. معناها:", "o": ["في حساس مفتوح في اللوب", "الباور واطي", "الخرج ملحوم", "كله تمام"], "a": 0, "why": "النبضات طالعة ومش راجعة: في حتة مفتوحة."}, {"q": "لمبة R بترمش. معناها:", "o": ["النبضات راجعة غلط: حساس بايظ", "مفيش حاجة راجعة", "الريست مستني", "الجهد عالي"], "a": 0, "why": "الرمش = نبضات غير متماثلة، يعني حساس فيه عيب."}, {"q": "Y14 في الـ Vital ينفع يوقف الماكينة؟", "o": ["لأ، خرج معلومات بس", "أيوه", "بس في الريست الأوتوماتيك", "لو حطيت كونتاكتور"], "a": 0, "why": "Y14 non-failsafe، للمبة أو للـ PLC بس."}, {"q": "أقصى عدد مستحسن من حساسات Eden على Vital 1:", "o": ["30", "3", "8", "100"], "a": 0, "why": "ABB بتقول لحد 30 Eden أو Tina."}, {"q": "في Eden، القطعة اللي على الباب ومن غير سلك اسمها:", "o": ["Eva", "Adam", "Tina", "Smile"], "a": 0, "why": "Adam الحساس على الإطار، و Eva على الباب."}, {"q": "3 أبواب على Vital، والباب 2 مفتوح. لمبة Adam 3 هتبقى:", "o": ["بترمش أحمر/أخضر", "أخضر", "أحمر", "مطفية"], "a": 0, "why": "الباب 3 مقفول بس الإشارة مش جاية من قبله."}], {lesson:'l4', pass:0.8});


</script>
</body>
</html>
