<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Pluto 20: الأطراف والشاشة</title>
<meta name="description" content="الدرس 6: سيفتي PLC ABB Pluto B20 وS20: المداخل I0 إلى I7 وIQ10 إلى IQ17، والمخارج Q0 إلى Q3، والشاشة وزر K، والباص.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261113m"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 6 من 9</p>
    <h1>Pluto 20: الأطراف والشاشة</h1>
    <p>الـ Pluto B20 سيفتي PLC صغير فيه 20 طرف دخل وخرج، واسمه «20» من عدد هذه الأطراف. وله نسختان: <b>B20</b> يتواصل مع وحدات Pluto أخرى على الباص، و<b>S20</b> يعمل منفردًا دون باص.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف يبدو الـ Pluto من الأمام؟</h2>
  <figure class="dev-ph wide"><img src="img/pluto-b20.jpg" width="569" height="1086" alt="ABB Pluto B20 v2 من الأمام" loading="lazy"><figcaption>أعلى: <span class="mono">CH CL I0 … I7 IQ10 IQ11 Q2 Q3</span>. أسفل: <span class="mono">IQ12 … IQ17</span>، والريلاي <span class="mono">0L–Q0</span> و<span class="mono">1L–Q1</span>، و<span class="mono">ID 0V +24V</span>. وفي المنتصف الشاشة وزر K ومنفذ البرمجة.</figcaption></figure>
  <p class="tip">بجوار كل طرف مصباح يضيء عند تشغيله. وQ0 وQ1 <b>تلامس جاف</b>: يمر عليه <bdi dir="ltr">24V</bdi> أو <bdi dir="ltr">230V</bdi>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما المداخل والمخارج؟</h2>
  <p>لكل مجموعة أطراف وظيفة:</p>
  <ul class="fx">
    <li><b>I0 … I7</b><span>دخل أمان · <bdi dir="ltr">24V</bdi> أو نبضات A/B/C</span></li>
    <li><b>IQ10 … IQ17</b><span>دخل أمان، أو خرج عادي، أو نبضات</span></li>
    <li class="ok"><b>Q0 / Q1</b><span>ريلاي أمان · <bdi dir="ltr">1.5A</bdi></span></li>
    <li class="ok"><b>Q2 / Q3</b><span>ترانزستور أمان · <bdi dir="ltr">800 mA</bdi></span></li>
    <li><b>CH / CL</b><span>CAN حتى 32 Pluto · 120 أوم في الطرفين</span></li>
    <li><b>ID</b><span>IDFIX: هوية الجهاز ورقم المحطة</span></li>
    <li><b><bdi dir="ltr">+24V</bdi> / <bdi dir="ltr">0V</bdi></b><span><bdi dir="ltr">±15 %</bdi> · فيوز <bdi dir="ltr">6A</bdi></span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ماذا تعرض الشاشة وزر K؟</h2>
  <p>الشاشة من رقمين، وتعرض حالة الجهاز:</p>
  <ul class="fx">
    <li><b>- -</b><span>يبدأ التشغيل</span></li>
    <li class="ok"><b>0 … 31</b><span>يعمل · رقم المحطة</span></li>
    <li><b>Lo</b><span>ينتظر برنامجًا</span></li>
    <li><b>HA</b><span>البرنامج متوقف</span></li>
    <li class="danger"><b>Er..</b><span>عطل (الدرس 9)</span></li>
  </ul>
  <p class="tip">زر K يعمل ريست لأعطال مثل Er40 وEr15، ويحمّل البرنامج من الـ IDFIX.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>لماذا يُراقَب الدخل بهذه الدقة؟</h2>
  <p>داخل الـ Pluto <b>بروسيسوران A وB</b>. كل منهما يقرأ الدخل ويشغّل الخرج منفردًا، ثم يقارنان.</p>
  <p class="alert">إذا اختلفا ظهر <b>Er50</b> وفصلت كل المخارج. وغالبًا يكون السبب حساسًا يُخرج إشارة متذبذبة.</p>
  <p>وتذكّر أنواع الأطراف: <b>I</b> دخل أمان فقط. و<b>IQ</b> دخل أو خرج. و<b>Q0 وQ1</b> ريلاي أمان. و<b>Q2 وQ3</b> ترانزستور أمان.</p>
</section>
<section class="panel lsec" aria-labelledby="slive">
  <h2 id="slive"><span class="k">▶</span>مثال حيّ: طوارئ وبابان على Pluto B20</h2>
  <p>اضغط الطوارئ أو افتح بابًا وشاهد أين ينقطع التيار، ثم أعد كل شيء واضغط RESET. أو اضغط «شاهد المثال».</p>
  <div class="live-ex" data-dev="pluto"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual وProgramming Manual وRT9). قبل التطبيق على ماكينة حقيقية ارجع إلى الكتالوج وتقييم المخاطر الخاص بالماكينة. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l5');
IL.quiz(document.getElementById('quiz'), [{"q": "الفرق بين Pluto B20 وS20:", "o": ["B20 فيه باص CAN وS20 دون باص", "S20 فيه 46 طرفًا", "B20 دون مخارج أمان", "لا فرق"], "a": 0, "why": "S20 هو الجهاز نفسه لكن standalone دون باص."}, {"q": "IQ12 معرَّف كخرج. هل يصلح لتشغيل كونتاكتور الطوارئ؟", "o": ["لا، خرج IQ ليس خرج أمان", "نعم إذا كان تياره أقل من 800 mA", "نعم دائمًا", "فقط إذا كان B20 v2"], "a": 0, "why": "مخارج IQ كـ PNP ليست أمانًا. الأمان من Q0 إلى Q3."}, {"q": "الشاشة تعرض Lo. معناها:", "o": ["ينتظر برنامجًا", "الجهد منخفض", "يعمل على المحطة 0", "البرنامج متوقف"], "a": 0, "why": "Lo = Load mode، لا يوجد برنامج محمّل أو ينتظر التحميل."}, {"q": "نوع Q0 وQ1 في B20:", "o": ["ريلاي أمان", "ترانزستور أمان", "خرج PNP عادي", "دخل"], "a": 0, "why": "Q0 وQ1 ريلاي، وQ2 وQ3 ترانزستور."}, {"q": "فائدة الـ IDFIX:", "o": ["هوية الجهاز كي لا يُحمَّل البرنامج على الجهاز الخطأ", "فيوز للخرج", "ذاكرة للبيانات فقط", "ينفّذ الريست"], "a": 0, "why": "IDFIX على ID و0V فيه رقم يميّز الوحدة."}, {"q": "الشاشة تعرض Er50. السبب الأقرب:", "o": ["اختلف البروسيسوران في قراءة دخل (غالبًا حساس تالف)", "لا يوجد برنامج", "الباص مفصول", "الجهد عالٍ"], "a": 0, "why": "Er50 = اختلاف بيانات الدخل بين A وB."}], {lesson:'l5', pass:0.8});


</script>
<script src="live.js?v=20261113a"></script>
</body>
</html>
