<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الإشارات الديناميكية A وB وC في Pluto</title>
<meta name="description" content="الدرس 11: كيف يرسل الـ Pluto نبضات A وB وC على مخارج IQ، ويوصّلها للطوارئ والبوابات، ويكشف القصر بين الأسلاك.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261113k"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 11 من 13</p>
    <h1>الإشارات الديناميكية A وB وC في Pluto</h1>
    <p>في الـ RT9 تأخذ القناتان الـ 24V نفسها، فإذا التصق السلكان معًا لن يشعر الريلاي. الـ Pluto يحل ذلك: تأخذ كل قناة <b>نبضات مختلفة</b>.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما إشارات A وB وC؟</h2>
  <p>أي طرف IQ يمكن أن يُخرج إشارة <b>A أو B أو C</b>. كل منها قطار نبضات بتوقيت يختلف عن الأخرى.</p>
  <svg viewBox="0 0 620 170" role="img" aria-label="الإشارات A وB وC" style="width:100%;max-width:620px;direction:ltr">
 <g font-family="IBM Plex Mono,monospace" font-size="14" fill="currentColor">
 <text x="10" y="40">A</text><path d="M40 45h30v-25h20v25h50v-25h20v25h50v-25h20v25h50v-25h20v25h50v-25h20v25h40" stroke="#c62828" stroke-width="3" fill="none"/>
 <text x="10" y="95">B</text><path d="M40 100h60v-25h20v25h50v-25h20v25h50v-25h20v25h50v-25h20v25h50v-25h20v25h10" stroke="#2f6fb5" stroke-width="3" fill="none"/>
 <text x="10" y="150">C</text><path d="M40 155h90v-25h20v25h50v-25h20v25h50v-25h20v25h50v-25h20v25h50v-25h20v25" stroke="#2b7a3d" stroke-width="3" fill="none"/>
 </g></svg>
  <p class="tip">ويُعرَّف الدخل في البرنامج بما ينتظره: A أو B أو C، أو معكوسها، أو <bdi dir="ltr">24V</bdi> ثابت.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يُوصَّل الطوارئ بقناتين؟</h2>
  <p>تأخذ كل قناة إشارة مختلفة تمر على تلامس NC وتعود على دخل:</p>
  <div class="rule2"><div><b>القناة 1</b><span class="mono">IQ10 (A) ← NC 11-12 ← I0</span></div><div><b>القناة 2</b><span class="mono">IQ11 (B) ← NC 21-22 ← I1</span></div></div>
  <p>وبذلك يظهر كل عطل. <b>التصق I0 بـ <bdi dir="ltr">24V</bdi>:</b> يرى الدخل إشارة ثابتة بدل A، فيظهر Er10. <b>التصقت القناتان معًا:</b> يرى الدخل خليطًا من A وB، فيظهر Er12. و<b>التحم تلامس:</b> تختلف القناتان، فيظهر TCfault.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف يُوصَّل Adam وEva على Pluto؟</h2>
  <p>كل Adam <b>يقلب</b> الإشارة. أي إذا كان العدد فرديًا يجب أن ينتظر الدخل الإشارة <b>المعكوسة</b>:</p>
  <ul class="fx">
    <li><b>باب واحد</b><span>A ← Adam ← I2 · A معكوسة</span></li>
    <li><b>بابان</b><span>A ← Adam 1 ← Adam 2 ← I2 · A</span></li>
    <li><b>3 أبواب</b><span>A ← 3 Adam ← I2 · A معكوسة</span></li>
    <li><b>منطقتان</b><span>I2: A معكوسة · I3: B معكوسة</span></li>
  </ul>
  <p class="alert">إذا عُرّف الدخل خطأً يظهر الباب <b>مفتوحًا دائمًا</b>. أضفت بابًا أو أزلته؟ راجع العدد والتعريف.</p>
  <p class="tip">يمكنك توصيل حتى 10 Adam DYN على دخل واحد مع PL e.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما القواعد التي يجب اتباعها؟</h2>
  <p><b>القناتان</b> تأخذان إشارتين مختلفتين (A وB). وطرف <b>IQ على <bdi dir="ltr">24V</bdi> ثابت</b> لا يكفي وحده لـ Cat. 4. وإذا استخدمت <b>دخل IQ لقناة واحدة</b> فيجب أن يكون ديناميكيًا.</p>
  <p><b>الستارة OSSD</b> تُوصَّل ستاتيك، وأحد الدخلين على الأقل I. و<b>القصر بين خرج IQ ودخل I</b> لا يُكتشف، فخطّط ترتيب الكابل جيدًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا يحدث مع الحساسات التي تقلب الإشارة؟</h2>
  <p>تدخل الإشارة A إلى أول Eden فتخرج A معكوسة. وتدخل Eden الثاني فتعود A. وهكذا مع كل حساس.</p>
  <p class="tip">الفكرة نفسها في طرف S1 في الـ Vital.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 7 من 8 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual وProgramming Manual وRT9). قبل التطبيق على ماكينة حقيقية ارجع إلى الكتالوج وتقييم المخاطر الخاص بالماكينة. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l6');
IL.quiz(document.getElementById('quiz'), [{"q": "لماذا تأخذ القناتان في Pluto إشارتي A وB لا A وA؟", "o": ["ليظهر التصاق السلكين معًا", "لتقل الكهرباء", "ليقرأ الدخل أسرع", "لا فرق"], "a": 0, "why": "إشارتان مختلفتان = يُكتشف القصر بينهما (Er12)."}, {"q": "أي أطراف يمكنها إخراج نبضات A وB وC؟", "o": ["IQ10 إلى IQ17", "I0 إلى I7", "Q0 وQ1", "CH وCL"], "a": 0, "why": "مخارج IQ فقط هي التي تُعرَّف كخرج ديناميكي."}, {"q": "التصق سلك القناة 1 بسلك القناة 2. الشاشة غالبًا ستعرض:", "o": ["Er12", "Er20", "Er50", "Lo"], "a": 0, "why": "Er12 = قصر بين دخلين ديناميكيين."}, {"q": "طوارئ من A يمر على حساس Eden واحد قبل الدخل. يُعرَّف الدخل بأنه ينتظر:", "o": ["A معكوسة", "A", "B", "24V ثابت"], "a": 0, "why": "Eden يقلب الإشارة، فحساس واحد = معكوسة."}, {"q": "IQ موصّل على 24V ثابت كقناة طوارئ وحده:", "o": ["لا يكفي لـ Cat. 4", "جيد لـ Cat. 4", "ممنوع إطلاقًا", "مثل الديناميكي"], "a": 0, "why": "يقول الكتالوج إنه يجب أن يُجمع مع دخل ديناميكي."}, {"q": "كيف تدخل الستارة الضوئية OSSD على Pluto؟", "o": ["ستاتيك، وواحد على الأقل على دخل I", "يجب A وB", "على Q2 وQ3", "على CH وCL"], "a": 0, "why": "الستارة تراقب أسلاكها بنفسها، فتدخل ستاتيك."}, {"q": "IQ10 (A) ← Adam 1 ← Adam 2 ← I2. يُعرَّف الدخل I2 بأنه ينتظر:", "o": ["A", "A معكوسة", "B", "24V ثابت"], "a": 0, "why": "قلبتان تعيدان الإشارة كما هي."}, {"q": "أقصى عدد Adam DYN على دخل Pluto واحد:", "o": ["10", "30", "2", "100"], "a": 0, "why": "10 على الدخل الواحد، و30 على Vital."}], {lesson:'l6', pass:0.8});


</script>
</body>
</html>
