<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الأعطال وأكواد Er + الامتحان النهائي</title>
<meta name="description" content="الدرس 9: أكواد أعطال Pluto (Er10 و Er12 و Er15 و Er18 و Er20 و Er40 و Er50) وإزاي تتعامل معاها، والامتحان النهائي للكورس.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 9 من 9</p>
    <h1>الأعطال وأكواد Er + الامتحان النهائي</h1>
    <p>الماكينة وقفت والشاشة بتكتب <span class="mono">Er</span> ورقم. الرقم ده نص الحل. هنا أشهر الأكواد وتعمل إيه في كل واحد.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>إيه أشهر أكواد الأعطال؟</h2>
  <p>أول مجموعة أعطال <b>أسلاك وباور</b>:</p>
  <ul class="fx">
    <li class="danger"><b>Er10</b><span>سلك IQ لامس <bdi dir="ltr">24V</bdi></span></li>
    <li><b>Er11</b><span>دايود الزرار ناقص</span></li>
    <li class="danger"><b>Er12</b><span>القناتين لازقين في بعض</span></li>
    <li><b>Er15 / Er16</b><span>الباور أقل من <bdi dir="ltr">18V</bdi> / أعلى من <bdi dir="ltr">30V</bdi></span></li>
    <li><b>Er18</b><span>باص CAN: قصر أو مقاومة 120 أوم ناقصة</span></li>
    <li><b>Er19</b><span>محطتين بنفس الرقم</span></li>
  </ul>
  <p>وتاني مجموعة أعطال <b>برنامج وخروج</b>:</p>
  <ul class="fx">
    <li><b>Er20 / Er21</b><span>مفيش برنامج / بايظ ← حمّله تاني</span></li>
    <li><b>Er23</b><span>الـ IDFIX مش مطابق</span></li>
    <li class="danger"><b>Er40 / Er41</b><span>Q2/Q3 ملزوق أو حمل زيادة</span></li>
    <li class="danger"><b>Er42 … Er44</b><span>ريلاي خرج ملحوم</span></li>
    <li><b>Er50</b><span>البروسيسورين مختلفين ← الحساس</span></li>
    <li><b>Er69</b><span>البرنامج تقيل ← صغّره</span></li>
  </ul>
  <p class="tip">Er15 و Er16 و Er18 و Er19 بتتمسح لوحدها بعد 3 دقايق أو بزرار K. و Er50: اطفي وشغّل.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>تفكّر في العطل إزاي؟</h2>
  <p>الأول اكتب الكود اللي على الشاشة. لو باور: قيس الـ <bdi dir="ltr">24V</bdi> تحت حمل. لو أسلاك: افحص الكابل. لو Er50: دوّر في الحساس. وبعد ما تصلّح اختبر الأمان كله.</p>
  <div class="box safe"><b>ممنوع:</b> جمبر على الطوارئ أو البوابة «لحد ما نصلّح».</div>
  <div class="box key"><b>على المحاكي:</b> جرّب الأعطال دي بنفسك. <a class="btn pri" href="pluto.html#faults" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>10 سؤال من الكورس كله. لازم <b>80%</b> عشان تاخد الشهادة.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual و Programming Manual و RT9). قبل ما تطبّق على ماكينة حقيقية ارجع للكتالوج وتقييم المخاطر بتاع الماكينة. تقدّمك بيتسجّل على الجهاز ده.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l8');
IL.quiz(document.getElementById('quiz'), [{"q": "Er12 معناه:", "o": ["قصر بين دخلين ديناميك", "مفيش برنامج", "جهد واطي", "باص"], "a": 0, "why": "القناتين لازقين في بعض."}, {"q": "Er18 أقرب سبب:", "o": ["قصر في كابل الباص أو مقاومة 120 أوم ناقصة", "حساس بايظ", "جهد عالي", "الخرج"], "a": 0, "why": "عطل CAN."}, {"q": "Er50 بيتمسح إزاي؟", "o": ["تطفي وتشغّل", "زرار K", "لوحده", "بالباسورد"], "a": 0, "why": "Reboot."}, {"q": "Er40 عن:", "o": ["خرج Q2 أو Q3", "الدخل I0", "الباص", "الـ IDFIX"], "a": 0, "why": "Q2/Q3 ملزوقين أو على سالب."}, {"q": "Er15 بيتمسح:", "o": ["بعد 3 دقايق أو زرار K", "بالريستارت بس", "مش بيتمسح", "بالتحميل"], "a": 0, "why": "Er15–Er19 كده."}, {"q": "الطوارئ بايظ والماكينة لازم تشتغل النهارده. الصح:", "o": ["تصلّحه، ماتعملش جمبر", "جمبر لحد بكرة", "تشيل الطوارئ", "تحط ريست أوتوماتيك"], "a": 0, "why": "الجمبر بيشيل الحماية."}], {lesson:'l8', pass:0.8});
IL.quiz(document.getElementById('final'), [{"q": "ليه السيفتي PLC فيه بروسيسورين؟", "o": ["عشان يقارنوا ويكشفوا العطل", "عشان السرعة", "عشان الباص", "عشان الشاشة"], "a": 0, "why": "خلاف = عطل = وقوف."}, {"q": "زرار الطوارئ دايمًا:", "o": ["NC بفتح قسري", "NO", "PNP", "ترانزستور"], "a": 0, "why": "سلك مقطوع = وقوف، والفتح القسري يفتح الكونتاكت الملحوم."}, {"q": "في RT9، Y14 خرج:", "o": ["معلومات بس", "أمان", "ريست", "باور"], "a": 0, "why": "مش للأمان."}, {"q": "في RT9 الريست الأوتوماتيك بيتعمل بـ:", "o": ["ربط A1 و X1 و X4", "ربط S13 و S14", "شيل الريست", "Y14"], "a": 0, "why": "وبشرط تقييم المخاطر."}, {"q": "في Vital 1، 3 حساسات في اللوب. S1:", "o": ["فاضي", "مع B1", "مع A2", "مع R1"], "a": 0, "why": "فردي = فاضي."}, {"q": "في Pluto، أنهي خروج أمان ريلاي؟", "o": ["Q0 و Q1", "Q2 و Q3", "IQ10 و IQ11", "CH و CL"], "a": 0, "why": "Q2 و Q3 ترانزستور."}, {"q": "ليه القناتين ياخدوا A و B؟", "o": ["عشان القصر بينهم يبان", "عشان التيار", "عشان اللمبات", "مش لازم"], "a": 0, "why": "Er12."}, {"q": "الشاشة Er20 معناها:", "o": ["مفيش برنامج متحمّل", "قصر", "جهد واطي", "خلاف بروسيسورين"], "a": 0, "why": "حمّل البرنامج."}, {"q": "Er15:", "o": ["الجهد أقل من 18V", "الباص", "البرنامج", "الخرج"], "a": 0, "why": "بيرجع لوحده بعد 3 دقايق أو بزرار K."}, {"q": "بعد تعديل برنامج الأمان لازم:", "o": ["تختبر كل وظيفة بإيدك", "بس compile", "تمسح الباسورد", "ولا حاجة"], "a": 0, "why": "الغلط المنطقي مابيتكشفش أوتوماتيك."}], {lesson:'l8', task:'final', pass:0.8, shuffle:true, onDone:(n,t,ok)=>{ if (ok) IL.store.set('finalScore', Math.round(n/t*100)); }});

</script>
</body>
</html>
